                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                    03/31/2014  14:34  Page 1
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  115 kV Source                   A    115 kV Sou  66.40Y 120.0   0.00    0.00   19.74   0   1242    418   95   0.00   0.0   0.000  0.000      0      0    0    0  
                                   B               66.40Y 120.0   0.00    0.00   22.63   0   1466    330   98                                  0      0    0    0  
                                    C              66.40Y 120.0   0.00    0.00   23.18   0   1431    568   93                                  0      0    0    0  

  700             115 kV Source   A    Node        66.40Y 120.0   0.00    0.00   19.74   0   1242    418   95   0.00   0.0   0.000  0.000      0      0    0    0  
                                   B               66.40Y 120.0   0.00    0.00   22.63   0   1466    330   98                                  0      0    0    0  
                                    C              66.40Y 120.0   0.00    0.00   23.18   0   1431    568   93                                  0      0    0    0  

  T-SUB           700             A    Transforme  14.34Y 119.5   0.47    0.47   19.74  77   1242    418   95  36.28   0.9   0.000  0.000      0      0    0    0  
                                   B               14.50Y 120.8  -0.81   -0.81   22.63  88   1466    330   98                                  0      0    0    0  
                                    C              14.32Y 119.3   0.71    0.71   23.18  90   1431    568   93                                  0      0    0    0  

  701             T-SUB           A    Node        14.34Y 119.5   0.00    0.47   97.68   0   1341    406   96   0.00   0.0   0.000  0.000      0      0    0    0  
                                   B               14.50Y 120.8   0.00   -0.81   87.30   0   1249    205   99                                  0      0    0    0  
                                    C              14.32Y 119.3   0.00    0.71  109.52   0   1512    414   96                                  0      0    0    0  

  Reg 1           701             A    Reg-1       15.07Y 125.6  -6.02   -5.55   97.68  49   1341    406   96   percent Boost= 4.80 Tap= 7.7                  0  
                                   B               15.02Y 125.2  -4.38   -5.19   87.30  44   1249    205   99   percent Boost= 3.50 Tap= 5.6                  0  
                                    C              15.10Y 125.8  -6.53   -5.82  109.52  55   1512    414   96   percent Boost= 5.19 Tap= 8.3                  0  

  702             Reg 1           A    Node        15.07Y 125.6   0.00   -5.55   93.00   0   1341    406   96   0.00   0.0   0.000  0.000      0      0    0    0  
                                   B               15.02Y 125.2   0.00   -5.19   84.25   0   1249    205   99                                  0      0    0    0  
                                    C              15.10Y 125.8   0.00   -5.82  103.84   0   1512    414   96                                  0      0    0    0  

  Bus 702         702             A    1/0 AA CN   15.07Y 125.6   0.00   -5.55   42.20  21    615    162   97   0.00   0.0   0.000  0.000      0      0    0    0  
                                   B               15.02Y 125.2   0.00   -5.19   38.36  19    572     69   99                                  0      0    0    0  
                                    C              15.10Y 125.8   0.00   -5.82   47.06  23    691    165   97                                  0      0    0    0  

  UG-2            Bus 702         A    1/0 AA CN   15.04Y 125.3   0.24   -5.31   42.20  21    615    162   97   3.27   0.2   0.568  0.568      0      0    0    0  
                                   B               15.00Y 125.0   0.17   -5.02   38.36  19    572     69   99                                  0      0    0    0  
                                    C              15.07Y 125.6   0.27   -5.56   47.06  23    691    165   97                                  0      0    0    0  

  703             UG-2            A    Node        15.04Y 125.3   0.00   -5.31   42.35   0    614    170   96   0.00   0.0   0.568  0.000      0      0    0    0  
                                   B               15.00Y 125.0   0.00   -5.02   38.44   0    571     77   99                                  0      0    0    0  
                                    C              15.07Y 125.6   0.00   -5.56   47.20   0    690    173   97                                  0      0    0    0  

  OH-2            703             A    #2/0 ACSR   15.02Y 125.2   0.11   -5.20    6.79   3    101    -14  -99   0.37   0.2   3.409  2.841      0      0    0    0  
                                   B               14.96Y 124.7   0.35   -4.66    7.06   3     90     56   85                                  0      0    0    0  
P                                   C              15.08Y 125.6  -0.08   -5.64    3.54   1     32     43   60                                  0      0    0    0 P

  704             OH-2            A    Node        15.02Y 125.2   0.00   -5.20    6.78   0    101    -10 -100   0.00   0.0   3.409  0.000      0      0    0    0  
                                   B               14.96Y 124.7   0.00   -4.66    7.16   0     89     59   83                                  0      0    0    0  
P                                   C              15.08Y 125.6   0.00   -5.64    3.74   0     32     46   57                                  0      0    0    0 P

  T21             704             A-B  Transforme  12.93D 124.4   0.78   -4.43    6.78  59    223     95   92   1.22   0.5   3.409  0.000      0      0    0    0  
                                  B-C              12.83D 123.5   1.16   -3.50    7.16  62                                                     0      0    0    0  
P                                 C-A              12.96D 124.7   0.92   -4.72    3.74  32                                                     0      0    0    0 P

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                    03/31/2014  14:34  Page 2
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  705             T21             A-B  Node        12.93D 124.4   0.00   -4.43    6.70   0    222     92   92   0.00   0.0   3.409  0.000      0      0    0    0  
                                  B-C              12.83D 123.5   0.00   -3.50   15.82   0                                                     0      0    0    0  
P                                 C-A              12.96D 124.7   0.00   -4.72   11.97   0                                                     0      0    0    0 P

  Reg-5           705             A-B  Open D-D    12.47D 120.0   4.38   -0.04    6.70  13    222     92   92   percent Boost=-3.65 Tap=-5.8                  0  
                                  B-C              12.49D 120.1   3.36   -0.15   15.82  32                      percent Boost=-2.79 Tap=-4.5                  0  
P                                 C-A              12.56D 120.8   3.90   -0.82   11.97   0                                                                    0 P

  706             Reg-5           A-B  Node        12.47D 120.0   0.00   -0.04    6.94   0    222     92   92   0.00   0.0   3.409  0.000      0      0    0    0  
                                  B-C              12.49D 120.1   0.00   -0.15   16.31   0                                                     0      0    0    0  
P                                 C-A              12.56D 120.8   0.00   -0.82   12.31   0                                                     0      0    0    0 P

  UG-8            706             A-B  1/0 AA CN   12.46D 119.9   0.10    0.05    6.94   3    222     92   92   0.22   0.1   3.883  0.473      0      0    0    0  
                                  B-C              12.47D 120.0   0.14   -0.01   16.31   8                                                     0      0    0    0  
P                                 C-A              12.55D 120.8   0.06   -0.76   12.31   6                                                     0      0    0    0 P

  707             UG-8            A-B  Node        12.46D 119.9   0.00    0.05    6.93   0    221     97   92   0.00   0.0   3.883  0.000      0      0    0    0  
                                  B-C              12.47D 120.0   0.00   -0.01   16.36   0                                                     0      0    0    0  
P                                 C-A              12.55D 120.8   0.00   -0.76   12.48   0                                                     0      0    0    0 P

  UG-9            707             B-C  1/0 AA Ful  12.46D 119.9   0.13    0.12   12.48   6    146     55   94   0.16   0.1   4.356  0.473      0      0    0    0  

  709             UG-9            B-C  Node        12.46D 119.9   0.00    0.12   12.57   0    145     58   93   0.00   0.0   4.356  0.000      0      0    0    0  

  T17             709              B   Transforme   0.12Y 118.1   1.49    1.88    6.96  50     49     -8  -99   0.75   1.5   4.356  0.000      0      0    0    0  

  710             T17              B   Node         0.12Y 118.1   0.00    1.88  723.31   0     80     30   94   0.00   0.0   4.356  0.000     80     30    0    0  

  OH-5            709             B-C  #2 ACSR 7/  12.45D 119.8   0.10    0.22    5.61   3     65     26   93   0.05   0.1   4.830  0.473      0      0    0    0  

  711             OH-5            B-C  Node        12.45D 119.8   0.00    0.22    5.61   0     65     27   92   0.00   0.0   4.830  0.000      0      0    0    0  

  T18             711             B1   Transforme   0.12C 118.3   1.26    1.71    5.61  40     65     27   92   0.49   0.8   4.830  0.000      0      0    0    0  
                                  B2                0.12C 118.4   1.16    1.61    5.61  40      0      0  100                                  0      0    0    0  

  712             T18             B1   Node         0.12C 118.3   0.00    1.71  317.32   0     35     15   92   0.00   0.0   4.830  0.000      0      0    0    0  
                                  B2                0.12C 118.4   0.00    1.61  266.28   0     30     11   94                                  0      0    0    0  

  7121            712             B1   Node         0.12C 118.3   0.00    1.71  186.34   0     20     10   89   0.00   0.0   4.830  0.000     20     10    0    0  
                                  B2                0.12C 118.4   0.00    1.61  134.63   0     15      6   93                                 15      6    0    0  

  7122            712             B1   Node         0.12C 118.3   0.00    1.71  131.76   0     15      5   95   0.00   0.0   4.830  0.000     30     10    0    0  
                                  B2                0.12C 118.4   0.00    1.61  131.76   0     15      5   95                                  0      0    0    0  

L T16             707             A-B  Transforme   0.24D 118.0   1.95    2.00    6.93  50     76     42   88   0.75   1.0   3.883  0.000      0      0    0    0 L

L 708             T16             A-B  Node         0.24D 118.0   0.00    2.00  360.18   0     75     40   88   0.00   0.0   3.883  0.000     75     40    0    0 L

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                    03/31/2014  14:34  Page 3
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  SW-3-B          703             A    Looped      15.04Y 125.3   0.00   -5.31   36.23   0    513    185   94   0.00   0.0   0.568  0.000      0      0    0    0  
                                   B               15.00Y 125.0   0.00   -5.02   32.11   0    481     22  100                                  0      0    0    0  
                                    C              15.07Y 125.6   0.00   -5.56   44.51   0    658    130   98                                  0      0    0    0  

  UG-1            702             A    2/0 AA  CN  15.04Y 125.3   0.24   -5.31   50.85  22    726    244   95   3.80   0.2   0.568  0.568      0      0    0    0  
                                   B               15.00Y 125.0   0.17   -5.02   45.95  20    677    136   98                                  0      0    0    0  
                                    C              15.07Y 125.6   0.27   -5.56   56.82  25    821    249   96                                  0      0    0    0  

  713             UG-1            A    Node        15.04Y 125.3   0.00   -5.31  -29.81   0   -423   -148   94   0.00   0.0   0.568  0.000      0      0    0    0  
                                   B               15.00Y 125.0   0.00   -5.02  -26.28   0   -394     13 -100                                  0      0    0    0  
                                    C              15.07Y 125.6   0.00   -5.56  -38.41   0   -571    -92   99                                  0      0    0    0  

  T1              713             A    Transforme   0.12Y 123.4   1.90   -3.41    6.43  93     89     37   92   2.48   0.9   0.568  0.000      0      0    0    0  
                                   B                0.12Y 123.2   1.83   -3.18    6.26  90     87     35   93                                  0      0    0    0  
                                    C               0.12Y 123.7   1.89   -3.66    6.27  90     87     38   92                                  0      0    0    0  

  714             T1              A    Node         0.12Y 123.4   0.00   -3.41  771.28   0     89     35   93   0.00   0.0   0.568  0.000      0      0    0    0  
                                   B                0.12Y 123.2   0.00   -3.18  751.21   0     86     33   93                                  0      0    0    0  
                                    C               0.12Y 123.7   0.00   -3.66  752.09   0     86     36   92                                  0      0    0    0  

  715             714             A    Node         0.12Y 123.4   0.00   -3.41  692.32   0     80     30   94   0.00   0.0   0.568  0.000     80     30    0    0  
                                   B                0.12Y 123.2   0.00   -3.18  693.61   0     80     30   94                                 80     30    0    0  
                                    C               0.12Y 123.7   0.00   -3.66  690.90   0     80     30   94                                 80     30    0    0  

  T24             714             A-B  Transforme   0.49D 121.5   1.93   -1.48   79.90  96     21     14   83   0.33   1.6   0.568  0.000      0      0    0    0  
                                  B-C               0.49D 121.6   1.58   -1.60   57.78  69                                                     0      0    0    0  
P                                 C-A               0.48D 121.0   2.65   -1.01   67.73  81                                                     0      0    0    0 P

  716             T24             A-B  Node         0.49D 121.5   0.00   -1.48   29.21   0     20     14   82   0.00   0.0   0.568  0.000      0      0    0    0  
                                  B-C               0.49D 121.6   0.00   -1.60   29.73   0                                                     0      0    0    0  
                                  C-A               0.48D 121.0   0.00   -1.01   28.80   0                                                     0      0    0    0  

  Motor 1         716             A-B  Motor        0.49D 121.5   0.00   -1.48   29.21   0     20     14   82   slip =  3.5000 Percent Pin =  20.4 kw   13.8 kvar  
                                  B-C               0.49D 121.6   0.00   -1.60   29.73   0                      Pconv =  18.8 kw   -0.0 kvar                       
                                  C-A               0.48D 121.0   0.00   -1.01   28.80   0                      lossS =   0.9 kW lossR =   0.7 kW HP =  25.2       

  SW-3            713             A    Looped      15.04Y 125.3   0.00   -5.31  -36.23   0   -513   -185   94   0.00   0.0   0.568  0.000      0      0    0    0  
                                   B               15.00Y 125.0   0.00   -5.02  -32.11   0   -481    -22  100                                  0      0    0    0  
                                    C              15.07Y 125.6   0.00   -5.56  -44.51   0   -658   -130   98                                  0      0    0    0  

  OH-1            UG-1            A    #1/0 ACSR   14.73Y 122.7   2.59   -2.72   80.87  35   1148    401   94  66.08   1.8   3.409  2.841      0      0    0    0  
                                   B               14.79Y 123.2   1.78   -3.24   71.86  31   1070    132   99                                  0      0    0    0  
                                    C              14.69Y 122.5   3.10   -2.45   95.19  41   1391    350   97                                  0      0    0    0  

  717             OH-1            A    Node        14.73Y 122.7   0.00   -2.72   80.97   0   1127    389   95   0.00   0.0   3.409  0.000      0      0    0    0  
                                   B               14.79Y 123.2   0.00   -3.24   71.85   0   1055    124   99                                  0      0    0    0  
                                    C              14.69Y 122.5   0.00   -2.45   95.26   0   1360    331   97                                  0      0    0    0  

  Reg 4           717             A    Reg-4       15.01Y 125.1  -2.34   -5.06    4.70   5     69      9   99   percent Boost= 1.87 Tap= 3.0                  0  

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                    03/31/2014  14:34  Page 4
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  718             Reg 4           A    Node        15.01Y 125.1   0.00   -5.06    4.62   0     69      9   99   0.00   0.0   3.409  0.000      0      0    0    0  

  UG-7            718             A    1/0 AA Ful  15.00Y 125.0   0.07   -5.00    4.62   2     69      9   99   0.04   0.1   4.409  1.000      0      0    0    0  

  719             UG-7            A    Node        15.00Y 125.0   0.00   -5.00    4.91   0     69     27   93   0.00   0.0   4.409  0.000      0      0    0    0  

  T2              719             A1   Transforme   0.12C 123.6   1.41   -3.59    4.91  71     69     27   93   0.50   0.7   4.409  0.000      0      0    0    0  
                                  A2                0.12C 123.5   1.46   -3.53    0.00   0      0      0  100                                  0      0    0    0  

  720             T2              A1   Node         0.12C 123.6   0.00   -3.59  279.48   0     32     12   94   0.00   0.0   4.409  0.000      0      0    0    0  
                                  A2                0.12C 123.5   0.00   -3.53  310.30   0     36     14   93                                  0      0    0    0  

  SEC-1           720             A1   2/0 - 7 St   0.12C 120.6   3.00   -0.59  152.22  66     18      7   93   1.15   3.1   4.438  0.028      0      0    0    0  
                                  A2                0.12C 119.4   4.10    0.56  171.44  75     20      8   93                                  0      0    0    0  

  724             SEC-1           A1   Node         0.12C 120.6   0.00   -0.59  152.22   0     17      7   92   0.00   0.0   4.438  0.000      0      0    0    0  
                                  A2                0.12C 119.4   0.00    0.56  171.44   0     19      8   93                                  0      0    0    0  

  SEC-2           724             A1   2/0 - 7 St   0.12C 118.9   1.68    1.09   78.72  34      9      3   95   0.28   1.6   4.466  0.028      0      0    0    0  
L                                 A2                0.12C 117.6   1.83    2.40   81.40  35      9      4   93                                  0      0    0    0 L

  725             SEC-2           A1   Node         0.12C 118.9   0.00    1.09   78.72   0      9      3   95   0.00   0.0   4.466  0.000      0      0    0    0  
L                                 A2                0.12C 117.6   0.00    2.40   81.40   0      9      3   93                                  0      0    0    0 L

  SEC-3           725             A1   2/0 - 7 St   0.12C 118.1   0.79    1.88   43.20  19      5      2   93   0.10   1.0   4.494  0.028      0      0    0    0  
L                                 A2                0.12C 116.3   1.30    3.69   52.11  23      6      2   93                                  0      0    0    0 L

  726             SEC-3           A1   Node         0.12C 118.1   0.00    1.88   43.20   0      5      2   93   0.00   0.0   4.494  0.000      0      0    0    0  
L                                 A2                0.12C 116.3   0.00    3.69   52.11   0      6      2   93                                  0      0    0    0 L

  6261            726             A1   Node         0.12C 118.1   0.00    1.88   18.61   0      2      1   89   0.00   0.0   4.494  0.000      2      1    0    0  
L                                 A2                0.12C 116.3   0.00    3.69   27.52   0      3      1   95                                  3      1    0    0 L

  6262            726             A1   Node         0.12C 118.1   0.00    1.88   24.69   0      3      1   95   0.00   0.0   4.494  0.000      5      3    0    0  
L                                 A2                0.12C 116.3   0.00    3.69   24.69   0      3      1   90                                  0      0    0    0 L

  6251            725             A1   Node         0.12C 118.9   0.00    1.09   19.12   0      2      1   89   0.00   0.0   4.466  0.000      2      1    0    0  
L                                 A2                0.12C 117.6   0.00    2.40   12.88   0      1      0   95                                  1      0    0    0 L

  6252            725             A1   Node         0.12C 118.9   0.00    1.09   16.44   0      2      1   89   0.00   0.0   4.466  0.000      4      1    0    0  
L                                 A2                0.12C 117.6   0.00    2.40   16.44   0      2      1   93                                  0      0    0    0 L

  6241            724             A1   Node         0.12C 120.6   0.00   -0.59   31.58   0      4      1   97   0.00   0.0   4.438  0.000      4      1    0    0  
                                  A2                0.12C 119.4   0.00    0.56   48.11   0      5      2   95                                  5      2    0    0  

  6242            724             A1   Node         0.12C 120.6   0.00   -0.59   42.13   0      5      2   93   0.00   0.0   4.438  0.000      9      4    0    0  
                                  A2                0.12C 119.4   0.00    0.56   42.13   0      5      2   90                                  0      0    0    0  

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                    03/31/2014  14:34  Page 5
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  SEC-4           720             A1   2/0 - 7 St   0.12C 121.5   2.04   -1.55   96.39  42     11      4   94   0.43   1.9   4.438  0.028      0      0    0    0  
                                  A2                0.12C 121.2   2.32   -1.22  101.26  44     12      4   94                                  0      0    0    0  

  721             SEC-4           A1   Node         0.12C 121.5   0.00   -1.55   96.39   0     11      4   94   0.00   0.0   4.438  0.000      0      0    0    0  
                                  A2                0.12C 121.2   0.00   -1.22  101.26   0     12      4   94                                  0      0    0    0  

  SEC-5           721             A1   2/0 - 7 St   0.12C 120.2   1.31   -0.24   56.29  24      7      2   96   0.13   1.0   4.466  0.028      0      0    0    0  
                                  A2                0.12C 120.1   1.09   -0.13   52.34  23      6      2   95                                  0      0    0    0  

  722             SEC-5           A1   Node         0.12C 120.2   0.00   -0.24   56.29   0      6      2   95   0.00   0.0   4.466  0.000      0      0    0    0  
                                  A2                0.12C 120.1   0.00   -0.13   52.34   0      6      2   95                                  0      0    0    0  

  SEC-6           722             A1   2/0 - 7 St   0.12C 120.0   0.27    0.04   16.03   7      2      1   89   0.01   0.4   4.494  0.028      0      0    0    0  
                                  A2                0.12C 119.6   0.50    0.38   19.48   8      2      1   93                                  0      0    0    0  

  723             SEC-6           A1   Node         0.12C 120.0   0.00    0.04   16.03   0      2      1   89   0.00   0.0   4.494  0.000      0      0    0    0  
                                  A2                0.12C 119.6   0.00    0.38   19.48   0      2      1   93                                  0      0    0    0  

  6231            723             A1   Node         0.12C 120.0   0.00    0.04    6.93   0      1      0  100   0.00   0.0   4.494  0.000      1      0    0    0  
                                  A2                0.12C 119.6   0.00    0.38   10.39   0      1      0   95                                  1      0    0    0  

  6232            723             A1   Node         0.12C 120.0   0.00    0.04    9.13   0      1      0  100   0.00   0.0   4.494  0.000      2      1    0    0  
                                  A2                0.12C 119.6   0.00    0.38    9.13   0      1      0   90                                  0      0    0    0  

  6221            722             A1   Node         0.12C 120.2   0.00   -0.24   22.22   0      3      1   95   0.00   0.0   4.466  0.000      3      1    0    0  
                                  A2                0.12C 120.1   0.00   -0.13   14.82   0      2      1   95                                  2      1    0    0  

  6222            722             A1   Node         0.12C 120.2   0.00   -0.24   18.13   0      2      1   89   0.00   0.0   4.466  0.000      4      1    0    0  
                                  A2                0.12C 120.1   0.00   -0.13   18.13   0      2      1   97                                  0      0    0    0  

  6211            721             A1   Node         0.12C 121.5   0.00   -1.55   17.33   0      2      1   89   0.00   0.0   4.438  0.000      2      1    0    0  
                                  A2                0.12C 121.2   0.00   -1.22   26.14   0      3      1   95                                  3      1    0    0  

  6212            721             A1   Node         0.12C 121.5   0.00   -1.55   22.94   0      3      1   95   0.00   0.0   4.438  0.000      5      2    0    0  
                                  A2                0.12C 121.2   0.00   -1.22   22.94   0      3      1   90                                  0      0    0    0  

  6201            720             A1   Node         0.12C 123.6   0.00   -3.59   13.36   0      2      1   89   0.00   0.0   4.409  0.000      2      1    0    0  
                                  A2                0.12C 123.5   0.00   -3.53   20.10   0      2      1   95                                  2      1    0    0  

  6202            720             A1   Node         0.12C 123.6   0.00   -3.59   17.63   0      2      1   89   0.00   0.0   4.409  0.000      4      2    0    0  
                                  A2                0.12C 123.5   0.00   -3.53   17.63   0      2      1   90                                  0      0    0    0  

  OH-6            717             A    #1/0 ACSR   14.35Y 119.6   3.16    0.44   76.36  33   1059    380   94  83.47   2.4   7.197  3.788     50     15    0    0  
                                   B               14.50Y 120.8   2.39   -0.84   71.85  31   1055    124   99                                 35     10    0    0  
                                    C              14.20Y 118.4   4.08    1.63   95.26  41   1360    331   97                                 10      5    0    0  

  727             OH-6            A    Node        14.35Y 119.6   0.00    0.44   72.91   0    985    352   94   0.00   0.0   7.197  0.000      0      0    0    0  
                                   B               14.50Y 120.8   0.00   -0.84   69.38   0   1001    104   99                                  0      0    0    0  
                                    C              14.20Y 118.4   0.00    1.63   94.59   0   1310    300   97                                  0      0    0    0  

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                    03/31/2014  14:34  Page 6
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  UG-10           727              B   2/0 AA  CN  14.50Y 120.8   0.01   -0.83    5.99   3     86     14   99   0.01   0.0   7.386  0.189      0      0    0    0  

  729             UG-10            B   Node        14.50Y 120.8   0.00   -0.83    6.02   0     86     17   98   0.00   0.0   7.386  0.000      0      0    0    0  

  T23             729             B-C  Transforme   0.24D 119.4   1.42    0.59    6.02  87     86     17   98   0.75   0.9   7.386  0.000      0      0    0    0  

  730             T23             B-C  Node         0.24D 119.4   0.00    0.59  361.41   0     85     15   98   0.00   0.0   7.386  0.000     85     15    0    0  

L T3              727             A-B  Transforme   0.23D 117.2   2.38    2.82    1.72  99     38     24   85   0.68   1.8   7.197  0.000      0      0    0    0 L
L                                 B-C               0.24D 117.9   2.97    2.12    0.92 133                                                     0      0    0    0 L
L                                 C-A               0.23D 116.3   2.03    3.66    0.56  80                                                     0      0    0    0 L

L 728             T3              A-B  Node         0.23D 117.2   0.00    2.82  119.75   0     37     23   85   0.00   0.0   7.197  0.000     20     10    0    0 L
L                                 B-C               0.24D 117.9   0.00    2.12  120.59   0                                                     8      5    0    0 L
L                                 C-A               0.23D 116.3   0.00    3.66   86.70   0                                                    10      9    0    0 L

L OH-7            727             A    #1/0 ACSR   14.04Y 117.0   2.54    2.98   71.28  31    966    337   94  66.13   2.1  10.559  3.362     25     12    0    0 L
                                   B               14.28Y 119.0   1.81    0.97   62.49  27    902     87  100                                 15      5    0    0  
L                                   C              13.77Y 114.8   3.60    5.23   94.12  41   1304    294   98                                 30     20    0    0 L

L 731             OH-7            A    Node        14.04Y 117.0   0.00    2.98   69.53   0    924    315   95   0.00   0.0  10.559  0.000      0      0    0    0 L
                                   B               14.28Y 119.0   0.00    0.97   61.41   0    874     77  100                                  0      0    0    0  
L                                   C              13.77Y 114.8   0.00    5.23   91.95   0   1241    252   98                                  0      0    0    0 L

L T4              731             A-B  Transforme   0.23D 229.6 735.13   10.35    1.85  53     44     23   89   0.38   0.8  10.559  0.000      0      0    0    0 L
L                                 B-C               0.24D 235.1 323.27    4.91    1.15  66                                                     0      0    0    0 L
L                                 C-A               0.23D 230.2 650.07    9.80    0.91  52                                                     0      0    0    0 L

L 732             T4              A-B  Node         0.23D 229.6   0.00   10.35  191.36   0     44     22   89   0.00   0.0  10.559  0.000      0      0    0    0 L
L                                 B-C               0.24D 235.1   0.00    4.91  147.67   0                                                     0      0    0    0 L
L                                 C-A               0.23D 230.2   0.00    9.80   55.92   0                                                     0      0    0    0 L

L SEC-7           732             A-B  2/0 - 7 St   0.23D 226.1   3.50   13.85   89.48  39     26     15   87   0.40   1.6  10.587  0.028      0      0    0    0 L
L                                 B-C               0.23D 232.8   2.29    7.20   81.92  36                                                     0      0    0    0 L
L                                 C-A               0.23D 227.8   2.41   12.21   55.92  24                                                     0      0    0    0 L

L 733             SEC-7           A-B  Node         0.23D 226.1   0.00   13.85   89.48   0     25     15   86   0.00   0.0  10.587  0.000      0      0    0    0 L
L                                 B-C               0.23D 232.8   0.00    7.20   81.92   0                                                     0      0    0    0 L
L                                 C-A               0.23D 227.8   0.00   12.21   55.92   0                                                     0      0    0    0 L

L Sec-8           733             A-B  2/0 - 7 St   0.22D 224.1   2.08   15.93   49.23  21     18     12   83   0.20   1.1  10.616  0.028      0      0    0    0 L
L                                 B-C               0.23D 230.6   2.22    9.42   59.28  26                                                     0      0    0    0 L
L                                 C-A               0.23D 225.9   1.84   14.06   55.92  24                                                     0      0    0    0 L

L 734             Sec-8           A-B  Node         0.22D 224.1   0.00   15.93   49.23   0     18     12   83   0.00   0.0  10.616  0.000      0      0    0    0 L
L                                 B-C               0.23D 230.6   0.00    9.42   59.28   0                                                     0      0    0    0 L
L                                 C-A               0.23D 225.9   0.00   14.06   55.92   0                                                     0      0    0    0 L

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                    03/31/2014  14:34  Page 7
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
L Motor 4         734             A-B  Motor        0.22D 224.1   0.00   15.93   49.23   0     18     12   83   slip =  3.5000 Percent Pin =  17.8 kw   12.1 kvar L
L                                 B-C               0.23D 230.6   0.00    9.42   59.28   0                      Pconv =  16.4 kw   -0.0 kvar                      L
L                                 C-A               0.23D 225.9   0.00   14.06   55.92   0                      lossS =   0.8 kW lossR =   0.6 kW HP =  22.0      L

L 6331            733             A1   Node         0.11C 112.6   0.00    7.43   35.52   0      4      2   89   0.00   0.0  10.587  0.000      4      2    0    0 L
L                                 A2                0.11C 113.6   0.00    6.43   13.34   0      1      0   95                                  1      0    0    0 L

L 6332            733             A1   Node         0.11C 112.6   0.00    7.43   10.05   0      1      0  100   0.00   0.0  10.587  0.000      2      1    0    0 L
L                                 A2                0.11C 113.6   0.00    6.43   10.05   0      1      0   95                                  0      0    0    0 L

L 6321            732             A1   Node         0.11C 114.7   0.00    5.29   88.15   0      9      4   91   0.00   0.0  10.559  0.000      9      4    0    0 L
L                                 A2                0.11C 114.9   0.00    5.06   50.00   0      5      2   95                                  5      2    0    0 L

L 6322            732             A1   Node         0.11C 114.7   0.00    5.29   16.58   0      2      1   89   0.00   0.0  10.559  0.000      4      1    0    0 L
L                                 A2                0.11C 114.9   0.00    5.06   16.58   0      2      1   96                                  0      0    0    0 L

L OH-8            731             A    #1/0 ACSR   13.99Y 116.6   0.41    3.40   67.69  29    900    305   95  10.58   0.4  11.127  0.568      0      0    0    0 L
                                   B               14.25Y 118.7   0.30    1.26   60.77  26    866     63  100                                  0      0    0    0  
L                                   C              13.70Y 114.2   0.59    5.82   91.09  40   1229    254   98                                  0      0    0    0 L

L 735             OH-8            A    Node        13.99Y 116.6   0.00    3.40   67.71   0    898    303   95   0.00   0.0  11.127  0.000      0      0    0    0 L
                                   B               14.25Y 118.7   0.00    1.26   60.77   0    864     62  100                                  0      0    0    0  
L                                   C              13.70Y 114.2   0.00    5.82   91.10   0   1223    251   98                                  0      0    0    0 L

H Reg 2           735             A    Reg-2       15.20Y 126.7 -10.08   -6.69   67.71  68    898    303   95   percent Boost= 7.96 Tap=12.7                  0 H
H                                  B               15.14Y 126.2  -7.44   -6.18   60.77  61    864     62  100   percent Boost= 5.90 Tap= 9.4                  0 H
H                                   C              15.22Y 126.9 -12.69   -6.86   91.10  91   1223    251   98   percent Boost=10.00 Tap=16.0                  0 H

H 736             Reg 2           A    Node        15.20Y 126.7   0.00   -6.69   62.32   0    898    303   95   0.00   0.0  11.127  0.000      0      0    0    0 H
H                                  B               15.14Y 126.2   0.00   -6.18   57.18   0    864     62  100                                  0      0    0    0 H
H                                   C              15.22Y 126.9   0.00   -6.86   81.99   0   1223    251   98                                  0      0    0    0 H

P OH-24           736              B   #1/0 ACSR   15.10Y 125.9   0.30   -5.87    4.70   2     52     49   73   0.23   0.2  14.347  3.220      0      0    0    0 P
H                                   C              15.22Y 126.8   0.03   -6.83    5.20   2     70    -36  -89                                  0      0    0    0 H

P 737             OH-24            B   Node        15.10Y 125.9   0.00   -5.87    4.90   0     52     53   70   0.00   0.0  14.347  0.000      0      0    0    0 P
H                                   C              15.22Y 126.8   0.00   -6.83    5.05   0     70    -33  -90                                  0      0    0    0 H

  UG-4            737              B   1/0 AA, TS  15.10Y 125.8   0.02   -5.85    1.47   1     22      2  100   0.01   0.0  15.294  0.947      0      0    0    0  
H                                   C              15.22Y 126.8   0.01   -6.83   -1.91   1     20    -21  -70                                  0      0    0    0 H

P 738             UG-4             B   Node        15.10Y 125.8   0.00   -5.85    2.04   0     22     21   72   0.00   0.0  15.294  0.000      0      0    0    0 P
H                                   C              15.22Y 126.8   0.00   -6.83    1.34   0     20     -1 -100                                  0      0    0    0 H

  T6              738             A-B  Transforme   0.24D 244.9   3.42   -4.86    0.00   0     42     20   90   0.27   0.6  15.294  0.000      0      0    0    0  
P                                 B-C               0.25D 248.8   5.54   -8.82    2.04  59                                                     0      0    0    0 P
H                                 C-A               0.25D 252.7   2.46  -12.73    1.34  39                                                     0      0    0    0 H

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                    03/31/2014  14:34  Page 8
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  739             T6              A-B  Node         0.24D 244.9   0.00   -4.86   80.69   0     42     20   90   0.00   0.0  15.294  0.000      0      0    0    0  
P                                 B-C               0.25D 248.8   0.00   -8.82  126.29   0                                                     0      0    0    0 P
H                                 C-A               0.25D 252.7   0.00  -12.73  122.08   0                                                     0      0    0    0 H

  7932            739             B1   Node         0.12C 124.4   0.00   -4.39   23.19   0      3      1   95   0.00   0.0  15.294  0.000      5      3    0    0  
                                  B2                0.12C 124.4   0.00   -4.43   23.19   0      3      1   90                                  0      0    0    0  

  7391            739             B1   Node         0.12C 124.4   0.00   -4.39   29.49   0      4      1   97   0.00   0.0  15.294  0.000      4      1    0    0  
                                  B2                0.12C 124.4   0.00   -4.43   20.33   0      2      1   95                                  2      1    0    0  

  7393            739             A-B  Node         0.24D 244.9   0.00   -4.86   80.69   0     31     16   89   0.00   0.0  15.294  0.000     10      5    0    0  
P                                 B-C               0.25D 248.8   0.00   -8.82   80.04   0                                                    10      5    0    0 P
H                                 C-A               0.25D 252.7   0.00  -12.73   81.31   0                                                    10      5    0    0 H

  T5              737             A-B  Transforme   0.24D 120.1   4.11   -0.07    0.00   0     79     39   90   1.20   1.5  14.347  0.000      0      0    0    0  
C                                 B-C               0.25D 123.0   4.15   -3.03    3.89 112                                                     0      0    0    0 C
H                                 C-A               0.25D 126.1  -0.97   -6.12    3.33  96                                                     0      0    0    0 H

  740             T5              A-B  Node         0.24D 120.1   0.00   -0.07  199.61   0     78     37   90   0.00   0.0  14.347  0.000     35     15    0    0  
                                  B-C               0.25D 123.0   0.00   -3.03  233.47   0                                                    25     10    0    0  
H                                 C-A               0.25D 126.1   0.00   -6.12  179.29   0                                                    15     10    0    0 H

H Cap 1           736             A    Cap (300)   15.20Y 126.7   0.00   -6.69   -7.33   0      0   -111    0   0.00   0.0  11.127  0.000      0      0    0    0 H
H                                  B               15.14Y 126.2   0.00   -6.18   -7.30   0      0   -111    0                                  0      0    0    0 H
H                                   C              15.22Y 126.9   0.00   -6.86   -7.34   0      0   -112    0                                  0      0    0    0 H

  OH-9            736             A    #1/0 ACSR   15.03Y 125.3   1.42   -5.26   65.04  28    898    415   91  28.96   1.0  13.021  1.894      0      0    0    0  
                                   B               15.04Y 125.3   0.85   -5.32   54.25  24    812    123   99                                  0      0    0    0  
                                    C              15.00Y 125.0   1.85   -5.02   80.11  35   1153    399   95                                  0      0    0    0  

  741             OH-9            A    Node        15.03Y 125.3   0.00   -5.26   65.13   0    889    410   91   0.00   0.0  13.021  0.000      0      0    0    0  
                                   B               15.04Y 125.3   0.00   -5.32   54.25   0    807    122   99                                  0      0    0    0  
                                    C              15.00Y 125.0   0.00   -5.02   80.17   0   1138    391   95                                  0      0    0    0  

  OH-10           741             A    #1/0 ACSR   15.01Y 125.1   0.17   -5.09   28.30  12    383    185   90   1.80   0.1  13.589  0.568      0      0    0    0  
                                   B               15.02Y 125.2   0.12   -5.20   24.02  10    335    135   93                                  0      0    0    0  
                                    C              14.97Y 124.7   0.29   -4.73   37.60  16    486    286   86                                  0      0    0    0  

  742             OH-10           A    Node        15.01Y 125.1   0.00   -5.09   28.33   0    383    186   90   0.00   0.0  13.589  0.000      0      0    0    0  
                                   B               15.02Y 125.2   0.00   -5.20   24.04   0    335    136   93                                  0      0    0    0  
                                    C              14.97Y 124.7   0.00   -4.73   37.63   0    485    286   86                                  0      0    0    0  

  OH-11           742             A    #1/0 ACSR   14.93Y 124.4   0.65   -4.44   22.14  10    300    143   90   3.88   0.4  19.271  5.682    300    150    0    0  
                                   B               14.97Y 124.8   0.43   -4.77   17.84   8    252     92   94                                250    100    0    0  
                                    C              14.82Y 123.5   1.22   -3.51   31.45  14    402    245   85                                400    250    0    0  

  744             OH-11           A    Node        14.93Y 124.4   0.00   -4.44    0.00   0      0      0  100   0.00   0.0  19.271  0.000      0      0    0    0  
                                   B               14.97Y 124.8   0.00   -4.77    0.00   0      0      0  100                                  0      0    0    0  
                                    C              14.82Y 123.5   0.00   -3.51    0.00   0      0      0  100                                  0      0    0    0  

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                    03/31/2014  14:34  Page 9
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  SW-2-B          744             A    Open        14.93Y 124.4   0.00   -4.44    0.00   0      0      0  100   0.00   0.0  19.271  0.000      0      0    0    0  
                                   B               14.97Y 124.8   0.00   -4.77    0.00   0      0      0  100                                  0      0    0    0  
                                    C              14.82Y 123.5   0.00   -3.51    0.00   0      0      0  100                                  0      0    0    0  

  T7              742             A-B  Transforme   0.24D 122.3   1.98   -2.32    6.19  89    248    128   89   2.40   1.0  13.589  0.000      0      0    0    0  
                                  B-C               0.25D 124.1   1.99   -4.09    6.24  90                                                     0      0    0    0  
                                  C-A               0.25D 122.7   1.97   -2.66    6.20  89                                                     0      0    0    0  

  743             T7              A-B  Node         0.24D 122.3   0.00   -2.32  642.66   0    246    123   89   0.00   0.0  13.589  0.000     80     40    0    0  
                                  B-C               0.25D 124.1   0.00   -4.09  646.46   0                                                    80     40    0    0  
                                  C-A               0.25D 122.7   0.00   -2.66  647.34   0                                                    80     40    0    0  

  SW-1            741             A    Closed      15.03Y 125.3   0.00   -5.26   36.83   0    506    225   91   0.00   0.0  13.021  0.000      0      0    0    0  
                                   B               15.04Y 125.3   0.00   -5.32   31.38   0    472    -13 -100                                  0      0    0    0  
                                    C              15.00Y 125.0   0.00   -5.02   43.98   0    651    104   99                                  0      0    0    0  

  SW-1-B          SW-1            A    Closed      15.03Y 125.3   0.00   -5.26   36.83   0    506    225   91   0.00   0.0  13.021  0.000      0      0    0    0  
                                   B               15.04Y 125.3   0.00   -5.32   31.38   0    472    -13 -100                                  0      0    0    0  
                                    C              15.00Y 125.0   0.00   -5.02   43.98   0    651    104   99                                  0      0    0    0  

  745             SW-1-B          A    Node        15.03Y 125.3   0.00   -5.26   36.83   0    506    225   91   0.00   0.0  13.021  0.000      0      0    0    0  
                                   B               15.04Y 125.3   0.00   -5.32   31.38   0    472    -13 -100                                  0      0    0    0  
                                    C              15.00Y 125.0   0.00   -5.02   43.98   0    651    104   99                                  0      0    0    0  

  OH-12           745             A    #1/0 ACSR   15.02Y 125.2   0.07   -5.19   36.83  16    506    225   91   0.76   0.0  13.182  0.161     10      7    0    0  
                                   B               15.03Y 125.3   0.04   -5.29   31.38  14    472    -13 -100                                 10      7    0    0  
                                    C              14.99Y 124.9   0.08   -4.94   43.98  19    651    104   99                                 10      7    0    0  

  746             OH-12           A    Node        15.02Y 125.2   0.00   -5.19   36.01   0    495    218   92   0.00   0.0  13.182  0.000      0      0    0    0  
                                   B               15.03Y 125.3   0.00   -5.29   30.70   0    461    -21 -100                                  0      0    0    0  
                                    C              14.99Y 124.9   0.00   -4.94   43.22   0    641     97   99                                  0      0    0    0  

  OH-13           746             A    #1/0 ACSR   14.83Y 123.6   1.62   -3.57   36.01  16    495    218   92  16.77   1.1  16.970  3.788     35     15    0    0  
                                   B               14.94Y 124.5   0.80   -4.49   30.70  13    461    -21 -100                                 25     12    0    0  
                                    C              14.79Y 123.2   1.71   -3.23   43.22  19    641     97   99                                 20      8    0    0  

  747             OH-13           A    Node        14.83Y 123.6   0.00   -3.57   34.18   0    461    211   91   0.00   0.0  16.970  0.000      0      0    0    0  
                                   B               14.94Y 124.5   0.00   -4.49   28.75   0    428    -35 -100                                  0      0    0    0  
                                    C              14.79Y 123.2   0.00   -3.23   41.75   0    612     85   99                                  0      0    0    0  

  OH-14           747             A    #1/0 ACSR   14.82Y 123.5   0.04   -3.54   32.60  14    436    209   90   0.36   0.0  17.068  0.098      0      0    0    0  
                                   B               14.94Y 124.5   0.02   -4.47   26.49  12    392    -57  -99                                  0      0    0    0  
                                    C              14.78Y 123.2   0.04   -3.19   40.67  18    598     64   99                                 50     25    0    0  

  749             OH-14           A    Node        14.82Y 123.5   0.00   -3.54   30.69   0    417    181   92   0.00   0.0  17.068  0.000      0      0    0    0  
                                   B               14.94Y 124.5   0.00   -4.47   26.49   0    391    -57  -99                                  0      0    0    0  
                                    C              14.78Y 123.2   0.00   -3.19   38.43   0    564     66   99                                  0      0    0    0  

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                   03/31/2014  14:34  Page 10
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  OH-15           749             A    #1/0 ACSR   14.84Y 123.6  -0.10   -3.63   -3.62   2    -49     21  -92   0.21   0.1  21.424  4.356      0      0    0    0  
                                   B               14.94Y 124.5  -0.06   -4.53   -3.70   2    -49     26  -88                                  0      0    0    0  
                                    C              14.79Y 123.3  -0.09   -3.28   -3.88   2    -52     25  -90                                  0      0    0    0  

  750             OH-15           A    Node        14.84Y 123.6   0.00   -3.63   -3.78   0    -49     28  -87   0.00   0.0  21.424  0.000      0      0    0    0  
                                   B               14.94Y 124.5   0.00   -4.53   -3.95   0    -49     32  -84                                  0      0    0    0  
                                    C              14.79Y 123.3   0.00   -3.28   -4.03   0    -51     31  -86                                  0      0    0    0  

  T9              750             A-B  Transforme   0.50D 124.4   0.04   -4.44   -3.78  33   -150     90  -86   0.46   0.3  21.424  0.000      0      0    0    0  
                                  B-C               0.50D 124.6   0.07   -4.56   -3.95  34                                                     0      0    0    0  
                                  C-A               0.49D 122.3  -0.00   -2.31   -4.03  35                                                     0      0    0    0  

  751             T9              A-B  Node         0.50D 124.4   0.00   -4.44 -196.25   0   -150     89  -86   0.00   0.0  21.424  0.000      0      0    0    0  
                                  B-C               0.50D 124.6   0.00   -4.56 -204.78   0                                                     0      0    0    0  
                                  C-A               0.49D 122.3   0.00   -2.31 -209.25   0                                                     0      0    0    0  

  Gen             751             A-B  Motor        0.50D 124.4   0.00   -4.44 -196.25   0   -150     89  -86   slip = -5.8404 Percent Pin =-150.0 kw   89.0 kvar  
                                  B-C               0.50D 124.6   0.00   -4.56 -204.78   0                      Pconv =-171.9 kw    0.0 kvar                       
                                  C-A               0.49D 122.3   0.00   -2.31 -209.25   0                      lossS =  12.4 kW lossR =   9.5 kW HP =-230.4       

  OH-16           749             A    #1/0 ACSR   14.58Y 121.5   2.01   -1.52   33.26  14    467    159   95  18.35   1.2  23.697  6.629    100     50    0    0  
                                   B               14.83Y 123.6   0.89   -3.58   29.99  13    440    -83  -98                                200     60    0    0  
                                    C              14.54Y 121.1   2.05   -1.14   41.74  18    616     41  100                                300    180    0    0  

  752             OH-16           A    Node        14.58Y 121.5   0.00   -1.52   20.51   0    299    -14 -100   0.00   0.0  23.697  0.000      0      0    0    0  
                                   B               14.83Y 123.6   0.00   -3.58   19.97   0    276   -107  -93                                  0      0    0    0  
                                    C              14.54Y 121.1   0.00   -1.14   22.11   0    318    -45  -99                                  0      0    0    0  

  OH-17           752             A    #1/0 ACSR   14.58Y 121.5   0.02   -1.50   20.51   9    299    -14 -100   0.14   0.0  23.792  0.095      0      0    0    0  
                                   B               14.83Y 123.6   0.01   -3.58   19.97   9    276   -107  -93                                  0      0    0    0  
                                    C              14.53Y 121.1   0.02   -1.12   22.11  10    318    -45  -99                                  0      0    0    0  

  753             OH-17           A    Node        14.58Y 121.5   0.00   -1.50   20.51   0    299    -14 -100   0.00   0.0  23.792  0.000      0      0    0    0  
                                   B               14.83Y 123.6   0.00   -3.58   19.96   0    276   -107  -93                                  0      0    0    0  
                                    C              14.53Y 121.1   0.00   -1.12   22.11   0    318    -45  -99                                  0      0    0    0  

P T10             753             A    Transforme  20.01Y 120.6   0.95   -0.55   -4.26  37     47    -41  -75   0.54   0.3  23.792  0.000      0      0    0    0 P
                                   B               20.53Y 123.7  -0.11   -3.68   -5.02  43     69    -29  -92                                  0      0    0    0  
                                    C              20.45Y 123.2  -2.10   -3.22   -3.34  29     45    -18  -93                                  0      0    0    0  

P 754             T10             A    Node        20.01Y 120.6   0.00   -0.55    2.40   0     38    -29  -79   0.00   0.0  23.792  0.000      0      0    0    0 P
                                   B               20.53Y 123.7   0.00   -3.68    3.62   0     62    -42  -83                                  0      0    0    0  
                                    C              20.45Y 123.2   0.00   -3.22    3.08   0     60    -18  -96                                  0      0    0    0  

P OH-18           754             A    #1/0 ACSR   20.01Y 120.5   0.01   -0.54    2.40   1     38    -29  -79   0.03   0.0  24.739  0.947      0      0    0    0 P
                                   B               20.53Y 123.7   0.01   -3.68    3.62   2     62    -42  -83                                  0      0    0    0  
                                    C              20.45Y 123.2   0.02   -3.20    3.08   1     60    -18  -96                                  0      0    0    0  

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                   03/31/2014  14:34  Page 11
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  755             OH-18           A    Node        20.01Y 120.5   0.00   -0.54    2.34   0     38    -27  -82   0.00   0.0  24.739  0.000      0      0    0    0  
                                   B               20.53Y 123.7   0.00   -3.68    3.55   0     61    -39  -84                                  0      0    0    0  
                                    C              20.45Y 123.2   0.00   -3.20    3.06   0     60    -16  -97                                  0      0    0    0  

  T11             755             A    Transforme   0.12Y 120.2   0.38   -0.17    2.25  45     38     24   85   1.12   0.7  24.739  0.000      0      0    0    0  
                                   B                0.12Y 121.0   2.66   -1.01    3.06  61     61     14   98                                  0      0    0    0  
                                    C               0.12Y 122.6   0.64   -2.56    3.46  69     60     37   85                                  0      0    0    0  

  756             T11             A    Node         0.12Y 120.2   0.00   -0.17  449.39   0     50     20   93   0.00   0.0  24.739  0.000     50     20    0    0  
                                   B                0.12Y 121.0   0.00   -1.01  281.87   0     31     15   89                                 30     15    0    0  
                                    C               0.12Y 122.6   0.00   -2.56  704.42   0     78     37   91                                 75     35    0    0  

  Cap 2           755             A    Cap (150)   20.01Y 120.5   0.00   -0.54   -2.52   0      0    -50    0   0.00   0.0  24.739  0.000      0      0    0    0  
P                                  B               20.53Y 123.7   0.00   -3.68   -2.59   0      0    -53    0                                  0      0    0    0 P
                                    C              20.45Y 123.2   0.00   -3.20   -2.58   0      0    -53    0                                  0      0    0    0  

  OH-19           753             A    #1/0 ACSR   14.56Y 121.3   0.18   -1.32   17.38   8    252     27   99   0.92   0.1  24.720  0.928      0      0    0    0  
                                   B               14.82Y 123.5   0.05   -3.52   14.94   6    208    -77  -94                                  0      0    0    0  
                                    C              14.51Y 121.0   0.16   -0.96   18.88   8    273    -28  -99                                  0      0    0    0  

  757             OH-19           A    Node        14.56Y 121.3   0.00   -1.32   17.39   0    252     28   99   0.00   0.0  24.720  0.000      0      0    0    0  
                                   B               14.82Y 123.5   0.00   -3.52   14.90   0    207    -76  -94                                  0      0    0    0  
                                    C              14.51Y 121.0   0.00   -0.96   18.87   0    273    -27 -100                                  0      0    0    0  

  OH-20           757             A    #2 ACSR 6/  14.56Y 121.3   0.02   -1.30    2.80   2     35     20   87   0.00   0.0  25.023  0.303      0      0    0    0  

  758             OH-20           A    Node        14.56Y 121.3   0.00   -1.30    2.81   0     35     21   86   0.00   0.0  25.023  0.000      0      0    0    0  

  T12             758             A-B  Transforme   0.24D 119.5   1.80    0.49    2.81  81     35     21   86   0.36   1.0  25.023  0.000      0      0    0    0  

  759             T12             A-B  Node         0.24D 119.5   0.00    0.49  168.66   0     35     20   87   0.00   0.0  25.023  0.000     35     20    0    0  

  OH-21           757             A    #1/0 ACSR   14.54Y 121.2   0.17   -1.15   14.87   6    216      8  100   0.98   0.1  25.818  1.098      0      0    0    0  
                                   B               14.81Y 123.4   0.08   -3.44   14.90   6    207    -76  -94                                  0      0    0    0  
                                    C              14.49Y 120.8   0.19   -0.77   18.87   8    273    -27 -100                                  0      0    0    0  

  760             OH-21           A    Node        14.54Y 121.2   0.00   -1.15   14.88   0    216      9  100   0.00   0.0  25.818  0.000      0      0    0    0  
                                   B               14.81Y 123.4   0.00   -3.44   14.86   0    207    -75  -94                                  0      0    0    0  
                                    C              14.49Y 120.8   0.00   -0.77   18.87   0    272    -26 -100                                  0      0    0    0  

  OH-22           760             A    #1/0 ACSR   14.52Y 121.0   0.14   -1.01   14.16   6    186     89   90   0.61   0.1  26.670  0.852      0      0    0    0  
                                   B               14.80Y 123.4   0.09   -3.35   12.53   5    184     22   99                                  0      0    0    0  
                                    C              14.47Y 120.6   0.17   -0.60   16.83   7    234     68   96                                  0      0    0    0  

  765             OH-22           A    Node        14.52Y 121.0   0.00   -1.01   14.20   0    186     90   90   0.00   0.0  26.670  0.000      0      0    0    0  
                                   B               14.80Y 123.4   0.00   -3.35   12.53   0    184     23   99                                  0      0    0    0  
                                    C              14.47Y 120.6   0.00   -0.60   16.85   0    234     69   96                                  0      0    0    0  

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                   03/31/2014  14:34  Page 12
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  77b             765             A    Node        14.52Y 121.0   0.00   -1.01   12.34   0    168     62   94   0.00   0.0  26.670  0.000      0      0    0    0  
                                   B               14.80Y 123.4   0.00   -3.35   10.35   0    151     25   99                                  0      0    0    0  
                                    C              14.47Y 120.6   0.00   -0.60   13.05   0    183     45   97                                  0      0    0    0  

C T20             77b             A-B  Transforme  12.33D 118.6   2.39    1.38   12.34 107    503    132   97   4.37   0.9  26.670  0.000      0      0    0    0 C
                                  B-C              12.72D 122.4   0.98   -2.37   10.35  89                                                     0      0    0    0  
C                                 C-A              12.35D 118.9   1.75    1.15   13.05 113                                                     0      0    0    0 C

  766             T20             A-B  Node        12.33D 118.6   0.00    1.38   25.94   0    498    118   97   0.00   0.0  26.670  0.000      0      0    0    0  
                                  B-C              12.72D 122.4   0.00   -2.37   21.50   0                                                     0      0    0    0  
                                  C-A              12.35D 118.9   0.00    1.15   24.08   0                                                     0      0    0    0  

  766b            766             A-B  Node        12.33D 118.6   0.00    1.38    0.00   0      0      0  100   0.00   0.0  26.670  0.000      0      0    0    0  
                                  B-C              12.72D 122.4   0.00   -2.37    0.00   0                                                     0      0    0    0  
                                  C-A              12.35D 118.9   0.00    1.15    0.00   0                                                     0      0    0    0  

  Reg-3           766             A-B  Reg-3       12.68D 122.0  -3.38   -2.00   25.94  52    498    118   97   percent Boost= 3.18 Tap= 5.1                  0  
                                  B-C              12.68D 122.0   0.37   -2.00   21.50  43                      percent Boost=-0.82 Tap=-1.3                  0  
                                  C-A              12.68D 122.0  -3.15   -2.00   24.08  48                      percent Boost= 1.03 Tap= 1.6                  0  

  767             Reg-3           A-B  Node        12.68D 122.0   0.00   -2.00   24.96   0    498    118   97   0.00   0.0  26.670  0.000      0      0    0    0  
                                  B-C              12.68D 122.0   0.00   -2.00   21.28   0                                                     0      0    0    0  
                                  C-A              12.68D 122.0   0.00   -2.00   23.89   0                                                     0      0    0    0  

  OH-26           767             A-B  #2 ACSR 6/  12.61D 121.3   0.68   -1.32   24.96  14    498    118   97   2.74   0.6  27.655  0.985      0      0    0    0  
                                  B-C              12.61D 121.4   0.63   -1.37   21.28  12                                                     0      0    0    0  
                                  C-A              12.60D 121.2   0.79   -1.21   23.89  13                                                     0      0    0    0  

  768             OH-26           A-B  Node        12.61D 121.3   0.00   -1.32   24.97   0    496    118   97   0.00   0.0  27.655  0.000      0      0    0    0  
                                  B-C              12.61D 121.4   0.00   -1.37   21.28   0                                                     0      0    0    0  
                                  C-A              12.60D 121.2   0.00   -1.21   23.90   0                                                     0      0    0    0  

  Cap 4           768             A-B  Cap (150)   12.61D 121.3   0.00   -1.32   -7.02   0      0   -153    0   0.00   0.0  27.655  0.000      0      0    0    0  
                                  B-C              12.61D 121.4   0.00   -1.37   -7.02   0                                                     0      0    0    0  
P                                 C-A              12.60D 121.2   0.00   -1.21   -7.02   0                                                     0      0    0    0 P

C T15             768             A-B  Transforme   0.24D 118.6   2.76    1.44   27.24 118    454    254   87   4.33   1.0  27.655  0.000      0      0    0    0 C
                                  B-C               0.24D 119.4   1.93    0.56   21.48  93                                                     0      0    0    0  
C                                 C-A               0.24D 118.9   2.35    1.14   23.19 100                                                     0      0    0    0 C

  770             T15             A-B  Node         0.24D 118.6   0.00    1.44 1415.30   0    450    240   88   0.00   0.0  27.655  0.000    150    100    0    0  
                                  B-C               0.24D 119.4   0.00    0.56 1116.25   0                                                   125     60    0    0  
                                  C-A               0.24D 118.9   0.00    1.14 1204.71   0                                                   175     80    0    0  

  T22             768             A-B  Transforme   0.24D 242.0   0.66   -1.97    0.61  18     41     17   92   0.27   0.7  27.655  0.000      0      0    0    0  
                                  B-C               0.24D 240.2   2.56   -0.17    3.12  45                                                     0      0    0    0  
P                                 C-A               0.24D 240.8   1.60   -0.83    2.99  86                                                     0      0    0    0 P

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                   03/31/2014  14:34  Page 13
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  769             T22             A-B  Node         0.24D 242.0   0.00   -1.97   31.70   0     41     17   92   0.00   0.0  27.655  0.000      0      0    0    0  
                                  B-C               0.24D 240.2   0.00   -0.17  158.42   0                                                     0      0    0    0  
                                  C-A               0.24D 240.8   0.00   -0.83  164.04   0                                                     0      0    0    0  

  7691            769             B1   Node         0.12C 120.1   0.00   -0.10   48.59   0      5      3   86   0.00   0.0  27.655  0.000      5      3    0    0  
                                  B2                0.12C 120.1   0.00   -0.07   66.67   0      8      0 -100                                  8      0    0    0  

  7692            769             B1   Node         0.12C 120.1   0.00   -0.10   46.58   0      5      3   86   0.00   0.0  27.655  0.000     10      5    0    0  
                                  B2                0.12C 120.1   0.00   -0.07   46.58   0      5      2   89                                  0      0    0    0  

  7693            769             A-B  Node         0.24D 242.0   0.00   -1.97   31.70   0     18      9   89   0.00   0.0  27.655  0.000      5      2    0    0  
P                                 B-C               0.24D 240.2   0.00   -0.17   65.14   0                                                    10      6    0    0 P
                                  C-A               0.24D 240.8   0.00   -0.83   53.95   0                                                     3      1    0    0  

P OH-23           765             A    #1/0 ACSR   14.52Y 121.0   0.00   -1.00    2.26   1     17     28   52   0.00   0.0  26.833  0.163      0      0    0    0 P
                                   B               14.80Y 123.3   0.00   -3.35    2.22   1     33     -1 -100                                  0      0    0    0  
                                    C              14.47Y 120.6   0.01   -0.60    3.86   2     50     24   90                                  0      0    0    0  

P 771             OH-23           A    Node        14.52Y 121.0   0.00   -1.00    2.27   0     17     28   52   0.00   0.0  26.833  0.000      0      0    0    0 P
                                   B               14.80Y 123.3   0.00   -3.35    2.21   0     33     -1 -100                                  0      0    0    0  
                                    C              14.47Y 120.6   0.00   -0.60    3.87   0     50     24   90                                  0      0    0    0  

  T19             771              B   Transforme   0.12Y 121.6   1.71   -1.64    2.21  32     33     -1 -100   0.62   0.8  26.833  0.000      0      0    0    0  
                                    C               0.12Y 118.5   2.13    1.54    3.87  56     50     24   90                                  0      0    0    0  

  772             T19              B   Node         0.12Y 121.6   0.00   -1.64  459.55   0     50     25   89   0.00   0.0  26.833  0.000     50     25    0    0  
                                    C               0.12Y 118.5   0.00    1.54  471.89   0     50     25   89                                 50     25    0    0  

  UG-5            760             A    2/0 AA  CN  14.54Y 121.1   0.01   -1.15    2.59   1     30     22   81   0.00   0.0  26.102  0.284      0      0    0    0  
                                   B               14.81Y 123.4   0.00   -3.44    1.63   1     23      9   94                                  0      0    0    0  
                                    C              14.49Y 120.8   0.01   -0.76    2.68   1     38      7   98                                  0      0    0    0  

P 761             UG-5            A    Node        14.54Y 121.1   0.00   -1.15    2.79   0     30     27   74   0.00   0.0  26.102  0.000      0      0    0    0 P
                                   B               14.81Y 123.4   0.00   -3.44    1.77   0     23     13   86                                  0      0    0    0  
                                    C              14.49Y 120.8   0.00   -0.76    2.75   0     38     11   96                                  0      0    0    0  

P OH-25           761             A    #2 ACSR 6/  14.54Y 121.1   0.01   -1.14    1.58   1     14     18   61   0.00   0.0  26.481  0.379      0      0    0    0 P
                                   B               14.81Y 123.4   0.00   -3.44    0.53   0      7      3   94                                  0      0    0    0  
                                    C              14.49Y 120.8   0.01   -0.75    1.67   1     24      3   99                                  0      0    0    0  

P 763             OH-25           A    Node        14.54Y 121.1   0.00   -1.14    1.61   0     15     18   64   0.00   0.0  26.481  0.000      0      0    0    0 P
                                   B               14.81Y 123.4   0.00   -3.44    0.54   0      7      3   91                                  0      0    0    0  
                                    C              14.49Y 120.8   0.00   -0.75    1.67   0     24      4   99                                  0      0    0    0  

P T14             763             A-B  Transforme   0.24D 244.8   0.94   -4.80    1.61  93     46     25   88   0.47   1.0  26.481  0.000      0      0    0    0 P
                                  B-C               0.24D 242.6   3.00   -2.57    0.54  16                                                     0      0    0    0  
L                                 C-A               0.24D 235.8   3.58    4.25    1.67  48                                                     0      0    0    0 L

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                   03/31/2014  14:34  Page 14
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  764             T14             A-B  Node         0.24D 244.8   0.00   -4.80  154.20   0     45     25   87   0.00   0.0  26.481  0.000      0      0    0    0  
                                  B-C               0.24D 242.6   0.00   -2.57   56.40   0                                                     0      0    0    0  
L                                 C-A               0.24D 235.8   0.00    4.25  185.23   0                                                     0      0    0    0 L

L 7642            764             C2   Node         0.12C 117.9   0.00    2.08   61.39   0      6      4   83   0.00   0.0  26.481  0.000      0      0    0    0 L
L                                 C1                0.12C 117.8   0.00    2.17   61.39   0      6      4   80                                 12      9    0    0 L

L 7641            764             C2   Node         0.12C 117.9   0.00    2.08   47.75   0      5      3   86   0.00   0.0  26.481  0.000      5      3    0    0 L
L                                 C1                0.12C 117.8   0.00    2.17   73.19   0      8      4   89                                  8      4    0    0 L

  7643            764             A-B  Node         0.24D 244.8   0.00   -4.80   54.86   0     21      9   92   0.00   0.0  26.481  0.000      7      3    0    0  
                                  B-C               0.24D 242.6   0.00   -2.57   56.40   0                                                     7      3    0    0  
L                                 C-A               0.24D 235.8   0.00    4.25   54.34   0                                                     7      3    0    0 L

  T13             761             A-B  Transforme   0.49D 122.1   0.73   -2.14    1.26  36     45     28   85   0.39   0.9  26.102  0.000      0      0    0    0  
                                  B-C               0.48D 120.7   2.11   -0.68    1.25  36                                                     0      0    0    0  
                                  C-A               0.47D 118.4   1.23    1.56    1.14  33                                                     0      0    0    0  

  762             T13             A-B  Node         0.49D 122.1   0.00   -2.14   65.16   0     45     27   86   0.00   0.0  26.102  0.000      0      0    0    0  
                                  B-C               0.48D 120.7   0.00   -0.68   64.82   0                                                     0      0    0    0  
                                  C-A               0.47D 118.4   0.00    1.56   58.89   0                                                     0      0    0    0  

  Motor 2         762             A-B  Motor        0.49D 122.1   0.00   -2.14   65.16   0     45     27   86   slip =  4.7280 Percent Pin =  45.0 kw   27.0 kvar  
                                  B-C               0.48D 120.7   0.00   -0.68   64.82   0                      Pconv =  39.2 kw    0.0 kvar                       
                                  C-A               0.47D 118.4   0.00    1.56   58.89   0                      lossS =   3.8 kW lossR =   2.0 kW HP =  52.6       

P Cap 3           760             A    Cap (300)   14.54Y 121.2   0.00   -1.15   -7.01   0      0   -102    0   0.00   0.0  25.818  0.000      0      0    0    0 P
                                   B               14.81Y 123.4   0.00   -3.44   -7.14   0      0   -106    0                                  0      0    0    0  
                                    C              14.49Y 120.8   0.00   -0.77   -6.99   0      0   -101    0                                  0      0    0    0  

  SW-2            757             A    Open        14.56Y 121.3   0.00   -1.32    0.00   0      0      0  100   0.00   0.0  24.720  0.000      0      0    0    0  
                                   B               14.82Y 123.5   0.00   -3.52    0.00   0      0      0  100                                  0      0    0    0  
                                    C              14.51Y 121.0   0.00   -0.96    0.00   0      0      0  100                                  0      0    0    0  

  T8              747             A-B  Transforme   0.24D 243.0 594.82   -3.03    1.68  97     75     46   85   0.95   1.3  16.970  0.000      0      0    0    0  
                                  B-C               0.25D 245.5 203.00   -5.52    2.86  82                                                     0      0    0    0  
P                                 C-A               0.24D 242.3 619.56   -2.30    1.71  99                                                     0      0    0    0 P

  748             T8              A-B  Node         0.24D 243.0   0.00   -3.03  110.06   0     74     44   86   0.00   0.0  16.970  0.000      0      0    0    0  
P                                 B-C               0.25D 245.5   0.00   -5.52  253.26   0                                                     0      0    0    0 P
                                  C-A               0.24D 242.3   0.00   -2.30  273.88   0                                                     0      0    0    0  

  7481            748             B1   Node         0.12C 122.8   0.00   -2.80   76.27   0      8      4   89   0.00   0.0  16.970  0.000      8      4    0    0  
                                  B2                0.12C 122.7   0.00   -2.73   95.29   0     10      5   89                                 10      5    0    0  

  7483            748             A-B  Node         0.24D 243.0   0.00   -3.03  110.06   0     39     24   85   0.00   0.0  16.970  0.000      0      0    0    0  
P                                 B-C               0.25D 245.5   0.00   -5.52  110.07   0                                                     0      0    0    0 P
                                  C-A               0.24D 242.3   0.00   -2.30  110.07   0                                                     0      0    0    0  

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low
                                                                                                                                                            Detail
                                                                  Unbalanced Voltage Drop Report
                                                                      Source: 115 kV Source

Database: W:\BILLSCOMPREHENSIVEFEEDER\IEEE FINAL COMP TEST FEEDER2.WM\
Title:                        
Case:                                                                                                                                   03/31/2014  14:34  Page 15
------------------------------------------------------------------------------------------------------------------------------------------------------------------
                                                                      Units Displayed In Volts
                                                                        -Base Voltage:120.0-                                  mi     -----------Element-----------
                                           Type/    Pri   Base  Element  Accum   Thru   %    Thru          %    kW      %     From   Length              Cons Cons
Element Name     Parent Name      Cnf  Conductor    kV    Volt  Drop     Drop    Amps  Cap   KW     KVAR   PF   Loss   Loss   Src    (mi)     KW   KVAR  On   Thru
------------------------------------------------------------------------------------------------------------------------------------------------------------------
  Motor 3         7483            A-B  Motor        0.24D 243.0   0.00   -3.03  110.06   0     39     24   85   0.00   0.0  16.970  0.000     13      8    0    0  
P                                 B-C               0.25D 245.5   0.00   -5.52  110.07   0                                                    13      8    0    0 P
                                  C-A               0.24D 242.3   0.00   -2.30  110.07   0                                                    13      8    0    0  

  7482            748             B1   Node         0.12C 122.8   0.00   -2.80   76.84   0      8      5   85   0.00   0.0  16.970  0.000     15     10    0    0  
                                  B2                0.12C 122.7   0.00   -2.73   76.84   0      8      5   83                                  0      0    0    0  

------------------------------------------------------------------------------------------------------------------------------------------------------------------
KEY->   L = Low Voltage     H = High Voltage    C = Capacity Over Limit (%capacity or load amps)    G = Generator Out of kvar Limits    P = Power Factor Low


         Load  Adjustment Capacitance    Charging  Gen&Motors Loops&Metas      Losses   No Load Losses      Total
KW       3766          24           0           0         -27           0         376             0.00       4138
KVAR     1814          11        -952        -312         166           0         588                        1316 

            Lowest Voltage                         Highest Accumulated Voltage Drop     Highest Element Voltage Drop
  A-Phase -> 112.57 volts on 6331                  15.93 volts on Sec-8                735.13 volts on T4                  
  B-Phase -> 113.57 volts on 6331                   9.42 volts on Sec-8                323.27 volts on T4                  
  C-Phase -> 114.18 volts on OH-8                  14.06 volts on Sec-8                650.08 volts on T4                  




