scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged
S00136,IEEE_CompTestFeeder,716,7,50,57,0.98168,1.00919,0.02752,0.90598,1.00541,0.90634,1.00919,0.00378,716,8.77,8.77,92.8,140.74,OH-1 parallel with OH-2,T24,4171.0,4119.6,-51.4,1688.48,1678.32,-10.16,441.92,440.51,-1.4,0,transformer_loading,Transformer T24 loading 140.7% exceeds 100.0%,CONSTRAINED,734,702,734,716,-0.0,47.94,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S00137,IEEE_CompTestFeeder,759,0,157,157,0.9374,0.95625,0.01885,0.90593,1.00536,0.91281,1.00753,0.00217,702,8.77,8.27,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3969.13,-209.31,1690.21,1597.07,-93.14,442.35,390.05,-52.31,1,caution,reverse flow,CAUTION,734,702,734,702,-0.5,-0.45,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.121 reversed,True
S00138,IEEE_CompTestFeeder,6331,0,206,206,0.91349,1.00534,0.09185,0.90593,1.00536,0.92896,1.00714,0.00177,702,8.77,45.54,92.8,109.06,SEC-7,T4,4178.44,3948.4,-230.04,1690.21,1618.74,-71.47,442.35,418.31,-24.04,1,voltage_rise,Voltage rise at PV bus 6331 0.0918 pu exceeds 0.05,CONSTRAINED,734,702,735,702,36.77,16.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.176 reversed,True
S00139,IEEE_CompTestFeeder,6202,0,135,135,0.99457,0.99885,0.00428,0.90593,1.00536,0.90787,1.00626,0.0009,702,8.77,8.59,92.8,92.6,OH-6,T7,4178.44,4032.17,-146.27,1690.21,1656.33,-33.88,442.35,431.08,-11.27,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.069 reversed,True
S00140,IEEE_CompTestFeeder,716,0,152,152,0.97764,1.05606,0.07843,0.90593,1.00536,0.90678,1.05606,0.0507,716,8.77,8.77,92.8,431.15,OH-1 parallel with OH-2,T24,4178.44,4029.15,-149.29,1690.21,1668.09,-22.12,442.35,445.06,2.71,0,voltage,Max voltage 1.0561 pu at bus 716 exceeds 1.05,CONSTRAINED,734,702,734,716,-0.01,338.34,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S00141,IEEE_CompTestFeeder,732,0,186,186,0.92107,0.93457,0.0135,0.90593,1.00536,0.91965,1.00715,0.00178,702,8.77,8.26,92.8,104.13,OH-1 parallel with OH-2,T4,4178.44,3955.91,-222.53,1690.21,1617.72,-72.49,442.35,405.82,-36.53,1,transformer_loading,Transformer T4 loading 104.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.52,11.33,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00142,IEEE_CompTestFeeder,6331,0,241,241,0.91349,1.01928,0.10578,0.90593,1.00536,0.92988,1.01928,0.01391,633,8.77,53.17,92.8,130.11,SEC-7,T4,4178.44,3913.21,-265.23,1690.21,1609.75,-80.46,442.35,418.13,-24.23,1,voltage_rise,Voltage rise at PV bus 6331 0.1058 pu exceeds 0.05,CONSTRAINED,734,702,735,633,44.39,37.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.206 reversed,True
S00143,IEEE_CompTestFeeder,7691,0,245,245,0.95408,0.99008,0.036,0.90593,1.00536,0.91695,1.00888,0.00351,702,8.77,7.98,92.8,137.8,OH-1 parallel with OH-2,T22,4178.44,3848.86,-329.59,1690.21,1538.71,-151.5,442.35,357.77,-84.59,1,transformer_loading,Transformer T22 loading 137.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.8,45.0,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00144,IEEE_CompTestFeeder,733,0,22,22,0.91349,0.92428,0.01079,0.90593,1.00536,0.9168,1.00559,0.00023,702,8.77,8.71,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4151.61,-26.83,1690.21,1680.74,-9.47,442.35,437.53,-4.83,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00145,IEEE_CompTestFeeder,6212,0,174,174,0.99457,1.05418,0.05961,0.90593,1.00536,0.90818,1.05418,0.04881,621,8.77,39.71,92.8,92.56,SEC-4,T7,4178.44,4000.1,-178.34,1690.21,1653.36,-36.85,442.35,438.02,-4.34,1,voltage,Max voltage 1.0542 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,30.93,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.099 reversed,True
S00146,IEEE_CompTestFeeder,720,7,134,141,0.9948,0.99903,0.00424,0.90603,1.00541,0.90796,1.0063,0.00089,702,8.76,8.58,92.79,92.59,OH-6,T7,4170.83,4025.7,-145.13,1688.36,1654.92,-33.44,441.74,430.61,-11.13,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.21,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.075 reversed,True
S00147,IEEE_CompTestFeeder,6201,0,88,88,0.99457,0.99738,0.00281,0.90593,1.00536,0.90721,1.00596,0.00059,702,8.77,8.59,92.8,92.67,OH-6,T7,4178.44,4082.95,-95.5,1690.21,1667.68,-22.53,442.35,434.86,-7.5,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.022 reversed,True
S00148,IEEE_CompTestFeeder,6261,0,146,146,0.99457,1.12632,0.13175,0.90593,1.00536,0.90759,1.12632,0.12096,626,8.77,31.18,92.8,92.63,SEC-1,T7,4178.44,4038.76,-139.69,1690.21,1665.11,-25.1,442.35,448.67,6.31,1,voltage,Max voltage 1.1263 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,22.41,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.063 reversed,True
S00149,IEEE_CompTestFeeder,721,0,175,175,0.99457,1.0545,0.05993,0.90593,1.00536,0.90819,1.0545,0.04913,621,8.77,39.92,92.8,92.56,SEC-4,T7,4178.44,3999.14,-179.31,1690.21,1653.2,-37.01,442.35,438.05,-4.31,1,voltage,Max voltage 1.0545 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,31.15,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.100 reversed,True
S00150,IEEE_CompTestFeeder,6242,0,236,236,0.99457,1.07368,0.07911,0.90593,1.00536,0.90885,1.07368,0.06831,624,8.77,52.88,92.8,92.49,SEC-1,T7,4178.44,3941.16,-237.28,1690.21,1644.13,-46.08,442.35,441.07,-1.28,1,voltage,Max voltage 1.0737 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,44.1,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.153 reversed,True
S00151,IEEE_CompTestFeeder,728,0,82,82,0.93707,0.95289,0.01582,0.90593,1.00536,0.90799,1.00605,0.00069,702,8.77,8.56,92.8,92.58,OH-1 parallel with OH-2,T7,4178.44,4084.29,-94.15,1690.21,1662.72,-27.49,442.35,430.2,-12.15,1,caution,reverse flow,CAUTION,734,702,734,702,-0.22,-0.22,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S00152,IEEE_CompTestFeeder,6261,0,5,5,0.99457,0.99972,0.00515,0.90593,1.00536,0.906,1.0054,3e-05,702,8.77,8.76,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4173.03,-5.41,1690.21,1688.9,-1.31,442.35,441.94,-0.41,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00153,IEEE_CompTestFeeder,772,0,115,115,0.93426,0.94659,0.01233,0.90593,1.00536,0.91117,1.00704,0.00168,702,8.77,8.4,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4022.77,-155.68,1690.21,1617.44,-72.77,442.35,401.68,-40.68,1,caution,reverse flow,CAUTION,734,702,734,702,-0.38,-0.41,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.015 reversed,True
S00154,IEEE_CompTestFeeder,6211,0,118,118,0.99457,1.03584,0.04127,0.90593,1.00536,0.90752,1.03584,0.03048,621,8.77,27.4,92.8,92.63,SEC-4,T7,4178.44,4055.27,-123.17,1690.21,1663.33,-26.88,442.35,437.19,-5.17,1,caution,max 1.0358>1.03; rise 0.0413>=0.03; reverse flow,CAUTION,734,702,734,621,18.63,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.048 reversed,True
S00155,IEEE_CompTestFeeder,739,0,208,208,0.98479,1.00195,0.01715,0.90593,1.00536,0.9134,1.00751,0.00214,702,8.77,8.19,92.8,111.78,OH-1 parallel with OH-2,T6,4178.44,3926.1,-252.34,1690.21,1601.9,-88.31,442.35,398.01,-44.34,1,transformer_loading,Transformer T6 loading 111.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.59,18.98,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.091 reversed,True
S00156,IEEE_CompTestFeeder,726,0,77,77,0.99457,1.06827,0.0737,0.90593,1.00536,0.90691,1.06827,0.06291,626,8.77,17.34,92.8,92.7,SEC-3,T7,4178.44,4100.58,-77.86,1690.21,1673.99,-16.22,442.35,441.49,-0.86,0,voltage,Max voltage 1.0683 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,8.56,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00157,IEEE_CompTestFeeder,7641,0,163,163,0.93653,0.95676,0.02023,0.90593,1.00536,0.91314,1.00764,0.00228,702,8.77,8.25,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3960.43,-218.01,1690.21,1592.18,-98.03,442.35,387.34,-55.01,1,caution,reverse flow,CAUTION,734,702,734,702,-0.53,-0.46,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.071 reversed,True
S00158,IEEE_CompTestFeeder,6212,0,248,248,0.99457,1.07736,0.08279,0.90593,1.00536,0.90897,1.07736,0.07199,621,8.77,55.38,92.8,92.48,SEC-4,T7,4178.44,3929.99,-248.45,1690.21,1642.55,-47.66,442.35,441.9,-0.45,1,voltage,Max voltage 1.0774 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,46.6,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.164 reversed,True
S00159,IEEE_CompTestFeeder,748,0,62,62,0.95588,0.96207,0.0062,0.90593,1.00536,0.90851,1.00616,0.0008,702,8.77,8.58,92.8,92.49,OH-1 parallel with OH-2,T7,4178.44,4098.19,-80.25,1690.21,1656.12,-34.09,442.35,424.1,-18.25,0,none,No violation,SAFE,734,702,734,702,-0.19,-0.31,76.88,0.24,OH-1 parallel with OH-2,T7,none,True
S00160,IEEE_CompTestFeeder,733,0,16,16,0.91349,0.92136,0.00787,0.90593,1.00536,0.91386,1.00553,0.00017,702,8.77,8.73,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4158.87,-19.58,1690.21,1683.27,-6.94,442.35,438.78,-3.58,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00161,IEEE_CompTestFeeder,751,12,222,234,0.96939,0.98512,0.01573,0.90642,1.00551,0.91514,1.00813,0.00261,702,8.74,8.07,92.74,92.29,OH-1 parallel with OH-2,T1,4163.0,3882.36,-280.64,1683.84,1573.97,-109.87,438.91,380.27,-58.64,0,none,No violation,SAFE,734,702,734,702,-0.66,-0.45,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00162,IEEE_CompTestFeeder,708,0,231,231,0.95802,0.96636,0.00835,0.90593,1.00536,0.9075,1.00661,0.00125,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3938.64,-239.8,1690.21,1646.37,-43.84,442.35,433.55,-8.8,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.17,75.0,0.24,OH-1 parallel with OH-2,T7,line 3 0.221->-0.010 reversed,True
S00163,IEEE_CompTestFeeder,732,9,131,140,0.92175,0.93134,0.00959,0.90662,1.00546,0.91637,1.00673,0.00128,702,8.75,8.38,92.77,92.43,OH-1 parallel with OH-2,T1,4167.51,4010.28,-157.22,1686.34,1634.21,-52.13,440.42,414.2,-26.22,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.34,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00164,IEEE_CompTestFeeder,6261,0,172,172,0.99457,1.1467,0.15213,0.90593,1.00536,0.90781,1.1467,0.14133,626,8.77,36.08,92.8,92.6,SEC-1,T7,4178.44,4016.97,-161.47,1690.21,1662.84,-27.37,442.35,452.88,10.53,1,voltage,Max voltage 1.1467 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,27.31,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.083 reversed,True
S00165,IEEE_CompTestFeeder,620,15,231,246,0.99505,1.00223,0.00718,0.90615,1.00547,0.90939,1.00695,0.00148,702,8.74,8.57,92.78,92.43,OH-6,T7,4162.12,3912.87,-249.26,1686.25,1631.42,-54.83,441.04,422.78,-18.26,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.179 reversed,True
S00166,IEEE_CompTestFeeder,715,6,50,56,0.99098,0.99219,0.00121,0.90597,1.0054,0.90635,1.0057,0.0003,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4172.16,4119.84,-52.32,1688.83,1677.62,-11.21,442.07,439.75,-2.32,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00167,IEEE_CompTestFeeder,7642,0,147,147,0.93653,0.95486,0.01833,0.90593,1.00536,0.91246,1.00743,0.00207,702,8.77,8.3,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3981.39,-197.06,1690.21,1601.03,-89.18,442.35,392.3,-50.06,1,caution,reverse flow,CAUTION,734,702,734,702,-0.48,-0.44,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.055 reversed,True
S00168,IEEE_CompTestFeeder,751,4,121,125,0.96881,0.97752,0.00871,0.90609,1.00541,0.91093,1.00688,0.00146,702,8.76,8.4,92.78,92.41,OH-1 parallel with OH-2,T1,4173.29,4018.99,-154.31,1688.08,1626.07,-62.01,441.2,407.9,-33.31,0,none,No violation,SAFE,734,702,734,702,-0.37,-0.37,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00169,IEEE_CompTestFeeder,722,13,140,153,1.0036,1.09125,0.08766,0.90612,1.00545,0.90778,1.09125,0.0858,622,8.74,33.73,92.78,92.61,SEC-5,T7,4164.42,4027.14,-137.28,1686.85,1660.95,-25.9,441.34,444.06,2.72,1,voltage,Max voltage 1.0913 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,24.98,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.074 reversed,True
S00170,IEEE_CompTestFeeder,6202,10,161,171,0.99489,0.99996,0.00507,0.90607,1.00543,0.90837,1.00649,0.00106,702,8.75,8.58,92.79,92.54,OH-6,T7,4167.56,3993.38,-174.18,1687.56,1647.97,-39.6,441.47,428.3,-13.18,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.105 reversed,True
S00171,IEEE_CompTestFeeder,7483,0,237,237,0.95588,0.97855,0.02268,0.90593,1.00536,0.91533,1.00819,0.00283,702,8.77,8.06,92.8,113.52,OH-1 parallel with OH-2,T8,4178.44,3877.46,-300.98,1690.21,1571.09,-119.12,442.35,378.37,-63.98,1,transformer_loading,Transformer T8 loading 113.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.71,20.71,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00172,IEEE_CompTestFeeder,7693,0,45,45,0.95408,0.96113,0.00705,0.90593,1.00536,0.90811,1.00608,0.00072,702,8.77,8.62,92.8,92.54,OH-1 parallel with OH-2,T7,4178.44,4115.84,-62.6,1690.21,1658.82,-31.39,442.35,424.76,-17.6,0,none,No violation,SAFE,734,702,734,702,-0.15,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00173,IEEE_CompTestFeeder,7392,0,197,197,0.98479,1.00108,0.01629,0.90593,1.00536,0.91302,1.0074,0.00204,702,8.77,8.22,92.8,104.61,OH-1 parallel with OH-2,T6,4178.44,3939.21,-239.23,1690.21,1606.09,-84.12,442.35,400.12,-42.23,1,transformer_loading,Transformer T6 loading 104.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.56,11.81,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.080 reversed,True
S00174,IEEE_CompTestFeeder,751,7,201,208,0.96903,0.98333,0.0143,0.90621,1.00545,0.91415,1.00784,0.00238,702,8.75,8.15,92.77,92.32,OH-1 parallel with OH-2,T1,4169.43,3914.75,-254.68,1686.49,1586.09,-100.4,440.34,386.67,-53.68,0,none,No violation,SAFE,734,702,734,702,-0.6,-0.45,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00175,IEEE_CompTestFeeder,7642,0,66,66,0.93653,0.94495,0.00842,0.90593,1.00536,0.90894,1.00633,0.00096,702,8.77,8.56,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4088.93,-89.51,1690.21,1648.34,-41.87,442.35,418.84,-23.51,1,caution,reverse flow,CAUTION,734,702,734,702,-0.22,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.020 reversed,True
S00176,IEEE_CompTestFeeder,764,0,187,187,0.93653,0.95959,0.02306,0.90593,1.00536,0.91413,1.00795,0.00258,702,8.77,8.17,92.8,99.47,OH-1 parallel with OH-2,T14,4178.44,3929.16,-249.28,1690.21,1579.21,-111.0,442.35,380.07,-62.28,1,caution,trafo 99.5>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.6,6.66,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.095 reversed,True
S00177,IEEE_CompTestFeeder,769,0,90,90,0.95408,0.96796,0.01388,0.90593,1.00536,0.91021,1.00676,0.0014,702,8.77,8.47,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4054.23,-124.21,1690.21,1629.12,-61.09,442.35,408.14,-34.21,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.38,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00178,IEEE_CompTestFeeder,6202,4,40,44,0.9947,0.99598,0.00129,0.90599,1.00539,0.90657,1.00567,0.00027,702,8.77,8.67,92.8,92.73,OH-1 parallel with OH-2,T7,4174.09,4130.62,-43.47,1689.15,1678.73,-10.42,442.0,438.54,-3.47,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00179,IEEE_CompTestFeeder,724,0,182,182,0.99457,1.05674,0.06217,0.90593,1.00536,0.90827,1.05674,0.05137,624,8.77,41.43,92.8,92.55,SEC-1,T7,4178.44,3992.38,-186.07,1690.21,1652.06,-38.14,442.35,438.29,-4.07,1,voltage,Max voltage 1.0567 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,32.66,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.106 reversed,True
S00180,IEEE_CompTestFeeder,724,4,111,115,0.99603,1.03484,0.0388,0.90599,1.00539,0.90748,1.03484,0.02945,624,8.77,26.73,92.8,92.64,SEC-1,T7,4174.1,4058.28,-115.81,1689.15,1663.91,-25.24,442.01,437.2,-4.81,1,caution,max 1.0348>1.03; rise 0.0388>=0.03; reverse flow,CAUTION,734,702,734,624,17.97,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.062->-0.045 reversed,True
S00181,IEEE_CompTestFeeder,6262,0,124,124,0.99457,1.10848,0.11391,0.90593,1.00536,0.90739,1.10848,0.10312,626,8.77,26.91,92.8,92.65,SEC-1,T7,4178.44,4057.8,-120.65,1690.21,1667.46,-22.75,442.35,445.71,3.35,1,voltage,Max voltage 1.1085 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,18.14,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.045 reversed,True
S00182,IEEE_CompTestFeeder,6321,0,218,218,0.92107,0.93677,0.0157,0.90593,1.00536,0.92189,1.00742,0.00206,702,8.77,8.17,92.8,126.46,OH-1 parallel with OH-2,T4,4178.44,3918.33,-260.11,1690.21,1606.78,-83.43,442.35,400.24,-42.11,1,transformer_loading,Transformer T4 loading 126.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.6,33.65,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00183,IEEE_CompTestFeeder,6321,0,202,202,0.92107,0.93567,0.0146,0.90593,1.00536,0.92077,1.00729,0.00192,702,8.77,8.22,92.8,115.3,OH-1 parallel with OH-2,T4,4178.44,3937.09,-241.35,1690.21,1612.19,-78.02,442.35,403.01,-39.35,1,transformer_loading,Transformer T4 loading 115.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.56,22.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00184,IEEE_CompTestFeeder,622,15,152,167,1.00497,1.09923,0.09426,0.90614,1.00547,0.90792,1.09923,0.09376,622,8.74,36.55,92.78,92.59,SEC-4,T7,4162.29,4014.56,-147.73,1686.35,1659.22,-27.14,441.2,445.47,4.27,1,voltage,Max voltage 1.0992 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,27.81,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.085 reversed,True
S00185,IEEE_CompTestFeeder,6242,0,246,246,0.99457,1.07675,0.08218,0.90593,1.00536,0.90895,1.07675,0.07138,624,8.77,54.96,92.8,92.48,SEC-1,T7,4178.44,3931.85,-246.6,1690.21,1642.81,-47.4,442.35,441.76,-0.6,1,voltage,Max voltage 1.0767 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,46.19,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.162 reversed,True
S00186,IEEE_CompTestFeeder,6231,0,104,104,0.99457,1.09174,0.09717,0.90593,1.00536,0.9072,1.09174,0.08638,623,8.77,22.92,92.8,92.67,SEC-5,T7,4178.44,4075.63,-102.81,1690.21,1669.98,-20.23,442.35,443.54,1.19,1,voltage,Max voltage 1.0917 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,14.14,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.029 reversed,True
S00187,IEEE_CompTestFeeder,6321,0,193,193,0.92107,0.93505,0.01398,0.90593,1.00536,0.92014,1.00721,0.00184,702,8.77,8.24,92.8,109.02,OH-1 parallel with OH-2,T4,4178.44,3947.67,-230.77,1690.21,1615.29,-74.92,442.35,404.58,-37.77,1,transformer_loading,Transformer T4 loading 109.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.53,16.21,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00188,IEEE_CompTestFeeder,7692,6,129,135,0.95503,0.97461,0.01957,0.90622,1.00546,0.91225,1.00741,0.00195,702,8.75,8.32,92.77,92.36,OH-1 parallel with OH-2,T1,4170.04,3993.55,-176.48,1685.92,1601.04,-84.88,439.95,392.46,-47.48,1,caution,reverse flow,CAUTION,734,702,734,702,-0.43,-0.41,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00189,IEEE_CompTestFeeder,740,0,129,129,0.98204,0.99286,0.01082,0.90593,1.00536,0.91071,1.00676,0.0014,702,8.77,8.4,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4020.34,-158.11,1690.21,1631.91,-58.3,442.35,413.25,-29.11,1,caution,reverse flow,CAUTION,734,702,734,702,-0.37,-0.38,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.013 reversed,True
S00190,IEEE_CompTestFeeder,623,0,176,176,0.99457,1.14977,0.1552,0.90593,1.00536,0.90784,1.14977,0.1444,623,8.77,36.82,92.8,92.6,SEC-4,T7,4178.44,4013.68,-164.76,1690.21,1662.54,-27.67,442.35,453.6,11.24,1,voltage,Max voltage 1.1498 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,28.05,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.086 reversed,True
S00191,IEEE_CompTestFeeder,6261,10,240,250,1.00481,1.2039,0.19909,0.90607,1.00543,0.90835,1.2039,0.19846,626,8.75,49.95,92.79,92.54,SEC-1,T7,4167.67,3955.65,-212.02,1687.63,1658.9,-28.73,441.58,469.57,27.98,1,voltage,Max voltage 1.2039 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,41.2,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.141 reversed,True
S00192,IEEE_CompTestFeeder,721,11,11,22,0.99859,1.00256,0.00398,0.90609,1.00544,0.90625,1.00551,7e-05,702,8.75,8.72,92.79,92.77,OH-1 parallel with OH-2,T7,4166.52,4154.69,-11.83,1687.33,1684.53,-2.8,441.43,440.61,-0.83,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00193,IEEE_CompTestFeeder,6252,0,174,174,0.99457,1.10318,0.10861,0.90593,1.00536,0.90799,1.10318,0.09781,625,8.77,37.94,92.8,92.58,SEC-1,T7,4178.44,4008.33,-170.11,1690.21,1658.4,-31.81,442.35,446.24,3.89,1,voltage,Max voltage 1.1032 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,29.17,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.091 reversed,True
S00194,IEEE_CompTestFeeder,623,0,114,114,0.99457,1.10018,0.10561,0.90593,1.00536,0.9073,1.10018,0.09481,623,8.77,24.93,92.8,92.66,SEC-5,T7,4178.44,4066.65,-111.79,1690.21,1668.67,-21.54,442.35,444.56,2.21,1,voltage,Max voltage 1.1002 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,16.15,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.037 reversed,True
S00195,IEEE_CompTestFeeder,722,5,17,22,0.99806,1.00974,0.01168,0.906,1.0054,0.90624,1.00974,0.00434,622,8.76,8.72,92.8,92.77,OH-1 parallel with OH-2,T7,4173.02,4154.87,-18.15,1688.9,1684.64,-4.26,441.93,440.78,-1.15,0,none,No violation,SAFE,734,702,734,622,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00196,IEEE_CompTestFeeder,759,0,59,59,0.9374,0.94468,0.00728,0.90593,1.00536,0.9086,1.00622,0.00085,702,8.77,8.58,92.8,92.48,OH-1 parallel with OH-2,T7,4178.44,4098.7,-79.74,1690.21,1653.29,-36.92,442.35,421.62,-20.74,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.32,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.024 reversed,True
S00197,IEEE_CompTestFeeder,7122,0,199,199,0.95827,0.96672,0.00845,0.90593,1.00536,0.90729,1.00645,0.00108,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3971.69,-206.76,1690.21,1651.94,-38.27,442.35,434.6,-7.76,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.053 reversed,True
S00198,IEEE_CompTestFeeder,6242,0,248,248,0.99457,1.07736,0.08279,0.90593,1.00536,0.90897,1.07736,0.07199,624,8.77,55.38,92.8,92.48,SEC-1,T7,4178.44,3929.99,-248.45,1690.21,1642.55,-47.66,442.35,441.9,-0.45,1,voltage,Max voltage 1.0774 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,46.6,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.164 reversed,True
S00199,IEEE_CompTestFeeder,6321,0,25,25,0.92107,0.92295,0.00189,0.90593,1.00536,0.90784,1.00562,0.00026,702,8.77,8.7,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4148.11,-30.33,1690.21,1679.55,-10.66,442.35,437.02,-5.33,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00200,IEEE_CompTestFeeder,7392,0,143,143,0.98479,0.99676,0.01197,0.90593,1.00536,0.91115,1.00688,0.00151,702,8.77,8.37,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4003.94,-174.5,1690.21,1627.4,-62.81,442.35,410.86,-31.5,1,caution,reverse flow,CAUTION,734,702,734,702,-0.41,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.026 reversed,True
S00201,IEEE_CompTestFeeder,626,8,62,70,1.00278,1.06201,0.05923,0.90604,1.00542,0.90683,1.06201,0.05659,626,8.76,15.86,92.79,92.71,SEC-3,T7,4169.81,4107.23,-62.58,1688.14,1675.15,-12.98,441.72,441.14,-0.58,0,voltage,Max voltage 1.0620 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,7.1,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00202,IEEE_CompTestFeeder,633,13,15,28,0.9199,0.92717,0.00727,0.91239,1.0055,0.91972,1.00565,0.00015,702,8.74,8.7,92.75,92.7,OH-1 parallel with OH-2,T7,4162.51,4144.41,-18.1,1684.55,1678.25,-6.3,439.42,436.32,-3.1,0,none,No violation,SAFE,734,702,734,702,-0.04,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00203,IEEE_CompTestFeeder,623,6,219,225,1.00074,1.18615,0.18541,0.90601,1.00541,0.90819,1.18615,0.18074,623,8.76,45.63,92.79,92.56,SEC-4,T7,4171.95,3974.7,-197.25,1688.64,1659.74,-28.91,441.87,463.61,21.75,1,voltage,Max voltage 1.1861 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,36.87,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.123 reversed,True
S00204,IEEE_CompTestFeeder,622,0,66,66,0.99457,1.03866,0.0441,0.90593,1.00536,0.90682,1.03866,0.0333,622,8.77,15.29,92.8,92.71,SEC-5,T7,4178.44,4109.74,-68.7,1690.21,1675.02,-15.19,442.35,439.65,-2.7,0,caution,max 1.0387>1.03; rise 0.0441>=0.03,CAUTION,734,702,734,622,6.51,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00205,IEEE_CompTestFeeder,721,0,34,34,0.99457,1.00686,0.0123,0.90593,1.00536,0.90642,1.00686,0.0015,621,8.77,8.69,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4141.9,-36.54,1690.21,1681.57,-8.64,442.35,439.81,-2.54,0,none,No violation,SAFE,734,702,734,621,-0.08,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00206,IEEE_CompTestFeeder,739,0,70,70,0.98479,0.99075,0.00596,0.90593,1.00536,0.90853,1.00613,0.00076,702,8.77,8.57,92.8,92.51,OH-1 parallel with OH-2,T7,4178.44,4092.45,-85.99,1690.21,1658.28,-31.93,442.35,426.36,-15.99,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.29,41.1,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.029 reversed,True
S00207,IEEE_CompTestFeeder,6241,0,160,160,0.99457,1.04966,0.05509,0.90593,1.00536,0.90802,1.04966,0.0443,624,8.77,36.67,92.8,92.58,SEC-1,T7,4178.44,4013.72,-164.72,1690.21,1655.7,-34.51,442.35,437.63,-4.72,1,voltage_rise,Voltage rise at PV bus 6241 0.0551 pu exceeds 0.05,CONSTRAINED,734,702,734,624,27.89,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.086 reversed,True
S00208,IEEE_CompTestFeeder,716,5,84,89,0.98053,1.0257,0.04517,0.90597,1.0054,0.90652,1.0257,0.0203,716,8.77,8.77,92.8,240.42,OH-1 parallel with OH-2,T24,4173.12,4088.16,-84.96,1688.97,1673.65,-15.31,442.03,441.07,-0.96,0,transformer_loading,Transformer T24 loading 240.4% exceeds 100.0%,CONSTRAINED,734,702,734,716,-0.01,147.62,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S00209,IEEE_CompTestFeeder,715,0,242,242,0.99084,0.99651,0.00568,0.90593,1.00536,0.90767,1.00676,0.00139,702,8.77,8.75,92.8,92.62,OH-1 parallel with OH-2,T7,4178.44,3926.31,-252.13,1690.21,1640.04,-50.17,442.35,432.22,-10.13,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.19,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00210,IEEE_CompTestFeeder,6201,0,237,237,0.99457,1.00196,0.0074,0.90593,1.00536,0.90927,1.00689,0.00153,702,8.77,8.57,92.8,92.45,OH-6,T7,4178.44,3922.51,-255.93,1690.21,1633.34,-56.87,442.35,423.42,-18.93,1,caution,reverse flow,CAUTION,734,702,734,702,-0.21,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.170 reversed,True
S00211,IEEE_CompTestFeeder,6242,0,188,188,0.99457,1.05865,0.06408,0.90593,1.00536,0.90834,1.05865,0.05329,624,8.77,42.72,92.8,92.55,SEC-1,T7,4178.44,3986.61,-191.84,1690.21,1651.12,-39.09,442.35,438.52,-3.84,1,voltage,Max voltage 1.0587 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,33.95,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.111 reversed,True
S00212,IEEE_CompTestFeeder,733,0,181,181,0.91349,0.99513,0.08164,0.90593,1.00536,0.92828,1.00696,0.0016,702,8.77,39.98,92.8,93.74,SEC-7,T4,4178.44,3974.13,-204.31,1690.21,1625.64,-64.57,442.35,419.04,-23.31,1,voltage_rise,Voltage rise at PV bus 733 0.0816 pu exceeds 0.05,CONSTRAINED,734,702,735,702,31.2,0.94,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.155 reversed,True
S00213,IEEE_CompTestFeeder,751,0,202,202,0.96852,0.98291,0.01439,0.90593,1.00536,0.91392,1.00777,0.0024,702,8.77,8.17,92.8,92.33,OH-1 parallel with OH-2,T1,4178.44,3922.25,-256.2,1690.21,1588.91,-101.3,442.35,388.16,-54.2,0,none,No violation,SAFE,734,702,734,702,-0.61,-0.48,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00214,IEEE_CompTestFeeder,772,12,211,223,0.93558,0.9576,0.02202,0.90649,1.00555,0.91581,1.00849,0.00295,702,8.73,8.06,92.74,92.26,OH-1 parallel with OH-2,T1,4161.99,3880.38,-281.61,1682.26,1555.55,-126.71,437.9,367.29,-70.61,1,caution,reverse flow,CAUTION,734,702,734,702,-0.68,-0.48,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.088->-0.123 reversed,True
S00215,IEEE_CompTestFeeder,720,12,205,217,0.99496,1.00136,0.0064,0.9061,1.00545,0.909,1.00677,0.00133,702,8.75,8.57,92.78,92.48,OH-6,T7,4165.39,3943.95,-221.43,1687.04,1637.67,-49.36,441.3,424.87,-16.43,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.31,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.151 reversed,True
S00216,IEEE_CompTestFeeder,625,0,114,114,0.99457,1.06835,0.07379,0.90593,1.00536,0.90738,1.06835,0.06299,625,8.77,25.67,92.8,92.65,SEC-2,T7,4178.44,4063.19,-115.26,1690.21,1666.52,-23.69,442.35,441.1,-1.26,1,voltage,Max voltage 1.0684 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,16.89,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True
S00217,IEEE_CompTestFeeder,6241,0,170,170,0.99457,1.05289,0.05832,0.90593,1.00536,0.90814,1.05289,0.04753,624,8.77,38.84,92.8,92.57,SEC-1,T7,4178.44,4003.98,-174.46,1690.21,1654.02,-36.19,442.35,437.89,-4.46,1,voltage,Max voltage 1.0529 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,30.07,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.095 reversed,True
S00218,IEEE_CompTestFeeder,6221,0,112,112,0.99457,1.06715,0.07258,0.90593,1.00536,0.90736,1.06715,0.06179,623,8.77,25.25,92.8,92.65,SEC-5,T7,4178.44,4065.08,-113.37,1690.21,1666.84,-23.37,442.35,440.99,-1.37,1,voltage,Max voltage 1.0672 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,16.47,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.039 reversed,True
S00219,IEEE_CompTestFeeder,7481,0,250,250,0.95588,0.97972,0.02385,0.90593,1.00536,0.91581,1.00833,0.00297,702,8.77,8.02,92.8,121.9,OH-1 parallel with OH-2,T8,4178.44,3861.38,-317.06,1690.21,1565.39,-124.82,442.35,375.29,-67.06,1,transformer_loading,Transformer T8 loading 121.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.75,29.1,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00220,IEEE_CompTestFeeder,6232,0,217,217,0.99457,1.18036,0.18579,0.90593,1.00536,0.90814,1.18036,0.17499,623,8.77,44.23,92.8,92.57,SEC-4,T7,4178.44,3980.91,-197.53,1690.21,1660.09,-30.12,442.35,461.82,19.47,1,voltage,Max voltage 1.1804 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,35.45,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.117 reversed,True
S00221,IEEE_CompTestFeeder,7122,9,50,59,0.95867,0.96084,0.00218,0.90599,1.00542,0.90636,1.00571,0.00029,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4169.01,4116.74,-52.26,1688.25,1677.75,-10.5,441.92,439.66,-2.26,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00222,IEEE_CompTestFeeder,7642,7,162,169,0.93743,0.95747,0.02004,0.90625,1.00547,0.91339,1.00772,0.00225,702,8.75,8.23,92.76,92.33,OH-1 parallel with OH-2,T1,4168.86,3952.59,-216.27,1685.62,1588.91,-96.72,439.78,385.5,-54.27,1,caution,reverse flow,CAUTION,734,702,734,702,-0.52,-0.43,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.084->-0.077 reversed,True
S00223,IEEE_CompTestFeeder,7691,10,116,126,0.95566,0.97329,0.01763,0.90642,1.00553,0.91185,1.00728,0.00176,702,8.74,8.35,92.74,92.37,OH-1 parallel with OH-2,T1,4164.44,4005.62,-158.83,1683.08,1606.53,-76.55,438.36,395.53,-42.83,1,caution,reverse flow,CAUTION,734,702,734,702,-0.39,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00224,IEEE_CompTestFeeder,762,0,67,67,0.93632,0.94481,0.0085,0.90593,1.00536,0.90898,1.00634,0.00098,702,8.77,8.55,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4087.6,-90.85,1690.21,1647.76,-42.45,442.35,418.51,-23.85,1,caution,reverse flow,CAUTION,734,702,734,702,-0.22,-0.34,45.0,0.48,OH-1 parallel with OH-2,T7,trafo 11 reversed,True
S00225,IEEE_CompTestFeeder,712,0,120,120,0.95827,0.96344,0.00517,0.90593,1.00536,0.90678,1.00604,0.00068,702,8.77,8.77,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4053.31,-125.13,1690.21,1665.86,-24.35,442.35,437.22,-5.13,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.09,65.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.055 reversed,True
S00226,IEEE_CompTestFeeder,751,12,161,173,0.96939,0.98089,0.0115,0.90642,1.00551,0.9128,1.00744,0.00192,702,8.74,8.25,92.74,92.36,OH-1 parallel with OH-2,T1,4163.0,3958.55,-204.45,1683.84,1602.7,-81.14,438.91,395.46,-43.45,0,none,No violation,SAFE,734,702,734,702,-0.48,-0.39,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00227,IEEE_CompTestFeeder,6242,0,131,131,0.99457,1.04016,0.04559,0.90593,1.00536,0.90768,1.04016,0.0348,626,8.77,30.3,92.8,92.62,SEC-1,T7,4178.44,4042.29,-136.15,1690.21,1660.87,-29.34,442.35,437.21,-5.15,1,caution,max 1.0402>1.03; rise 0.0456>=0.03; reverse flow,CAUTION,734,702,734,626,21.52,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.060 reversed,True
S00228,IEEE_CompTestFeeder,6211,0,59,59,0.99457,1.01569,0.02112,0.90593,1.00536,0.90676,1.01569,0.01032,621,8.77,13.97,92.8,92.71,SEC-4,T7,4178.44,4115.6,-62.85,1690.21,1675.7,-14.51,442.35,438.51,-3.85,0,none,No violation,SAFE,734,702,734,621,5.2,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00229,IEEE_CompTestFeeder,6231,8,76,84,1.00278,1.07446,0.07168,0.90604,1.00542,0.90699,1.07446,0.06904,623,8.76,18.81,92.79,92.69,SEC-6,T7,4169.81,4094.01,-75.8,1688.14,1672.87,-15.26,441.72,441.92,0.2,1,voltage,Max voltage 1.0745 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,10.05,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.012 reversed,True
S00230,IEEE_CompTestFeeder,764,0,137,137,0.93653,0.95366,0.01713,0.90593,1.00536,0.91204,1.0073,0.00194,702,8.77,8.33,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,3994.53,-183.91,1690.21,1606.64,-83.57,442.35,395.44,-46.91,1,caution,reverse flow,CAUTION,734,702,734,702,-0.44,-0.43,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.046 reversed,True
S00231,IEEE_CompTestFeeder,732,0,189,189,0.92107,0.93477,0.0137,0.90593,1.00536,0.91986,1.00717,0.00181,702,8.77,8.25,92.8,106.22,OH-1 parallel with OH-2,T4,4178.44,3952.38,-226.06,1690.21,1616.67,-73.54,442.35,405.29,-37.06,1,transformer_loading,Transformer T4 loading 106.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.52,13.42,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00232,IEEE_CompTestFeeder,6262,0,199,199,0.99457,1.16712,0.17255,0.90593,1.00536,0.90801,1.16712,0.16176,626,8.77,41.02,92.8,92.58,SEC-1,T7,4178.44,3995.1,-183.34,1690.21,1661.02,-29.19,442.35,458.01,15.66,1,voltage,Max voltage 1.1671 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,32.24,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.104 reversed,True
S00233,IEEE_CompTestFeeder,748,0,170,170,0.95588,0.97241,0.01653,0.90593,1.00536,0.91279,1.00745,0.00209,702,8.77,8.26,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3961.0,-217.44,1690.21,1601.77,-88.44,442.35,394.92,-47.44,1,caution,reverse flow,CAUTION,734,702,734,702,-0.52,-0.45,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00234,IEEE_CompTestFeeder,7481,0,9,9,0.95588,0.95679,0.00091,0.90593,1.00536,0.90631,1.00548,0.00012,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4166.72,-11.72,1690.21,1685.12,-5.09,442.35,439.63,-2.72,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00235,IEEE_CompTestFeeder,712,0,108,108,0.95827,0.96293,0.00466,0.90593,1.00536,0.9067,1.00598,0.00061,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4065.76,-112.68,1690.21,1668.12,-22.09,442.35,437.67,-4.68,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,65.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.043 reversed,True
S00236,IEEE_CompTestFeeder,751,0,153,153,0.96852,0.97949,0.01097,0.90593,1.00536,0.91203,1.00721,0.00184,702,8.77,8.31,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,3983.68,-194.76,1690.21,1612.36,-77.85,442.35,400.59,-41.76,0,none,No violation,SAFE,734,702,734,702,-0.46,-0.42,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00237,IEEE_CompTestFeeder,6241,0,140,140,0.99457,1.04313,0.04856,0.90593,1.00536,0.90779,1.04313,0.03777,624,8.77,32.29,92.8,92.61,SEC-1,T7,4178.44,4033.37,-145.07,1690.21,1659.22,-30.99,442.35,437.28,-5.07,1,caution,max 1.0431>1.03; rise 0.0486>=0.03; reverse flow,CAUTION,734,702,734,624,23.51,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.068 reversed,True
S00238,IEEE_CompTestFeeder,6222,0,195,195,0.99457,1.11484,0.12027,0.90593,1.00536,0.90818,1.11484,0.10947,622,8.77,42.08,92.8,92.56,SEC-4,T7,4178.44,3989.9,-188.54,1690.21,1656.13,-34.08,442.35,448.81,6.46,1,voltage,Max voltage 1.1148 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,33.3,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.108 reversed,True
S00239,IEEE_CompTestFeeder,7693,0,184,184,0.95408,0.98163,0.02755,0.90593,1.00536,0.91439,1.00809,0.00272,702,8.77,8.17,92.8,97.78,OH-1 parallel with OH-2,T22,4178.44,3928.48,-249.96,1690.21,1572.21,-118.0,442.35,376.39,-65.96,1,caution,trafo 97.8>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.61,4.97,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00240,IEEE_CompTestFeeder,7122,0,69,69,0.95827,0.96127,0.003,0.90593,1.00536,0.90643,1.00576,0.0004,702,8.77,8.77,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4106.32,-72.12,1690.21,1675.73,-14.48,442.35,439.23,-3.12,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00241,IEEE_CompTestFeeder,743,0,54,54,0.96369,0.96749,0.0038,0.90593,1.00536,0.90811,1.00603,0.00067,702,8.77,8.61,92.8,92.5,OH-1 parallel with OH-2,T1,4178.44,4109.8,-68.64,1690.21,1661.62,-28.59,442.35,427.71,-14.64,0,none,No violation,SAFE,734,702,734,702,-0.16,-0.31,240.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00242,IEEE_CompTestFeeder,6202,0,142,142,0.99457,0.99907,0.0045,0.90593,1.00536,0.90797,1.00631,0.00094,702,8.77,8.58,92.8,92.59,OH-6,T7,4178.44,4024.62,-153.82,1690.21,1654.68,-35.53,442.35,430.53,-11.82,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.076 reversed,True
S00243,IEEE_CompTestFeeder,730,0,194,194,0.94698,0.95495,0.00798,0.90593,1.00536,0.91078,1.00698,0.00161,702,8.77,8.27,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3956.16,-222.28,1690.21,1626.29,-63.92,442.35,414.07,-28.28,1,caution,reverse flow,CAUTION,734,702,734,702,-0.51,-0.4,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.109 reversed,True
S00244,IEEE_CompTestFeeder,7393,0,155,155,0.98479,0.99773,0.01294,0.90593,1.00536,0.91157,1.007,0.00163,702,8.77,8.33,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3989.5,-188.94,1690.21,1622.55,-67.66,442.35,408.42,-33.94,1,caution,reverse flow,CAUTION,734,702,734,702,-0.44,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.038 reversed,True
S00245,IEEE_CompTestFeeder,7643,0,30,30,0.93653,0.94039,0.00387,0.90593,1.00536,0.90731,1.00581,0.00045,702,8.77,8.68,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,4137.54,-40.91,1690.21,1670.8,-19.41,442.35,431.45,-10.91,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00246,IEEE_CompTestFeeder,732,0,97,97,0.92107,0.92826,0.00719,0.90593,1.00536,0.91324,1.00633,0.00097,702,8.77,8.5,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4061.5,-116.94,1690.21,1650.46,-39.75,442.35,422.41,-19.94,1,caution,reverse flow,CAUTION,734,702,734,702,-0.27,-0.34,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00247,IEEE_CompTestFeeder,728,0,186,186,0.93707,0.97151,0.03443,0.90593,1.00536,0.91032,1.00677,0.00141,702,8.77,8.3,92.8,205.77,OH-1 parallel with OH-2,T3,4178.44,3969.48,-208.96,1690.21,1635.52,-54.69,442.35,419.39,-22.96,1,transformer_loading,Transformer T3 loading 205.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.47,112.96,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S00248,IEEE_CompTestFeeder,7691,0,16,16,0.95408,0.95661,0.00253,0.90593,1.00536,0.90671,1.00562,0.00026,702,8.77,8.72,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4156.07,-22.37,1690.21,1678.85,-11.36,442.35,435.98,-6.37,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00249,IEEE_CompTestFeeder,626,0,183,183,0.99457,1.15511,0.16054,0.90593,1.00536,0.90789,1.15511,0.14974,626,8.77,38.11,92.8,92.59,SEC-1,T7,4178.44,4007.97,-170.47,1690.21,1662.04,-28.17,442.35,454.88,12.53,1,voltage,Max voltage 1.1551 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,29.34,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.092 reversed,True
S00250,IEEE_CompTestFeeder,721,0,197,197,0.99457,1.0615,0.06693,0.90593,1.00536,0.90844,1.0615,0.05614,621,8.77,44.64,92.8,92.54,SEC-4,T7,4178.44,3977.99,-200.46,1690.21,1649.72,-40.49,442.35,438.9,-3.46,1,voltage,Max voltage 1.0615 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,35.87,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.119 reversed,True
S00251,IEEE_CompTestFeeder,7481,0,8,8,0.95588,0.95669,0.00081,0.90593,1.00536,0.90626,1.00547,0.00011,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4168.02,-10.42,1690.21,1685.69,-4.52,442.35,439.94,-2.42,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00252,IEEE_CompTestFeeder,769,0,117,117,0.95408,0.97197,0.01789,0.90593,1.00536,0.91144,1.00716,0.00179,702,8.77,8.38,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,4017.72,-160.73,1690.21,1612.09,-78.12,442.35,398.63,-43.73,1,caution,reverse flow,CAUTION,734,702,734,702,-0.39,-0.42,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00253,IEEE_CompTestFeeder,6221,0,18,18,0.99457,1.00702,0.01245,0.90593,1.00536,0.90619,1.00702,0.00165,622,8.77,8.73,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4159.1,-19.34,1690.21,1685.61,-4.6,442.35,441.01,-1.34,0,none,No violation,SAFE,734,702,734,622,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00254,IEEE_CompTestFeeder,756,10,34,44,0.93723,0.94097,0.00374,0.9064,1.00552,0.90797,1.00603,0.00051,702,8.74,8.63,92.75,92.56,OH-1 parallel with OH-2,T7,4164.77,4118.56,-46.21,1683.54,1661.34,-22.2,438.69,426.48,-12.21,0,none,No violation,SAFE,734,702,734,702,-0.11,-0.19,155.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00255,IEEE_CompTestFeeder,633,0,23,23,0.91349,0.92476,0.01127,0.90593,1.00536,0.91729,1.0056,0.00024,702,8.77,8.71,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4150.41,-28.03,1690.21,1680.32,-9.89,442.35,437.32,-5.03,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00256,IEEE_CompTestFeeder,626,0,212,212,0.99457,1.17671,0.18214,0.90593,1.00536,0.9081,1.17671,0.17135,626,8.77,43.34,92.8,92.57,SEC-1,T7,4178.44,3984.82,-193.62,1690.21,1660.32,-29.89,442.35,460.74,18.38,1,voltage,Max voltage 1.1767 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,34.57,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.113 reversed,True
S00257,IEEE_CompTestFeeder,772,0,68,68,0.93426,0.94163,0.00737,0.90593,1.00536,0.90906,1.00637,0.00101,702,8.77,8.55,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4085.86,-92.58,1690.21,1646.28,-43.93,442.35,417.77,-24.58,0,none,No violation,SAFE,734,702,734,702,-0.23,-0.34,100.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00258,IEEE_CompTestFeeder,720,0,111,111,0.99457,0.9981,0.00353,0.90593,1.00536,0.90753,1.00611,0.00074,702,8.77,8.59,92.8,92.63,OH-6,T7,4178.44,4058.08,-120.36,1690.21,1662.07,-28.14,442.35,432.99,-9.36,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.17,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.045 reversed,True
S00259,IEEE_CompTestFeeder,740,9,120,129,0.98282,0.99286,0.01004,0.90627,1.00547,0.91071,1.00676,0.00129,702,8.75,8.4,92.76,92.42,OH-1 parallel with OH-2,T1,4167.29,4020.34,-146.95,1685.89,1631.91,-53.97,440.2,413.25,-26.95,1,caution,reverse flow,CAUTION,734,702,734,702,-0.34,-0.34,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.107->-0.013 reversed,True
S00260,IEEE_CompTestFeeder,6332,0,155,155,0.91349,0.98428,0.07079,0.90593,1.00536,0.92755,1.00677,0.0014,702,8.77,34.08,92.8,92.42,SEC-7,T1,4178.44,4001.44,-177.0,1690.21,1633.27,-56.94,442.35,420.36,-22.0,1,voltage_rise,Voltage rise at PV bus 6332 0.0708 pu exceeds 0.05,CONSTRAINED,734,702,735,702,25.3,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.131 reversed,True
S00261,IEEE_CompTestFeeder,6322,0,163,163,0.92107,0.93296,0.01189,0.90593,1.00536,0.91802,1.00694,0.00158,702,8.77,8.32,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,3983.04,-195.4,1690.21,1625.85,-64.36,442.35,409.96,-32.4,1,caution,reverse flow,CAUTION,734,702,734,702,-0.45,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00262,IEEE_CompTestFeeder,632,0,194,194,0.92107,0.93512,0.01405,0.90593,1.00536,0.92021,1.00722,0.00185,702,8.77,8.24,92.8,109.71,OH-1 parallel with OH-2,T4,4178.44,3946.49,-231.95,1690.21,1614.94,-75.27,442.35,404.41,-37.95,1,transformer_loading,Transformer T4 loading 109.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.54,16.91,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00263,IEEE_CompTestFeeder,714,6,165,171,0.99098,0.99489,0.00391,0.90597,1.0054,0.90718,1.00637,0.00097,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4172.16,3999.98,-172.17,1688.83,1653.63,-35.21,442.07,434.9,-7.17,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.13,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00264,IEEE_CompTestFeeder,739,0,25,25,0.98479,0.98694,0.00215,0.90593,1.00536,0.90687,1.00564,0.00028,702,8.77,8.7,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4147.6,-30.84,1690.21,1678.54,-11.67,442.35,436.51,-5.84,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.11,41.1,0.24,OH-1 parallel with OH-2,T7,none,True
S00265,IEEE_CompTestFeeder,725,0,146,146,0.99457,1.08722,0.09265,0.90593,1.00536,0.90771,1.08722,0.08185,625,8.77,32.3,92.8,92.61,SEC-2,T7,4178.44,4033.51,-144.94,1690.21,1661.87,-28.34,442.35,443.42,1.06,1,voltage,Max voltage 1.0872 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,23.53,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.068 reversed,True
S00266,IEEE_CompTestFeeder,708,0,109,109,0.95802,0.96205,0.00403,0.90593,1.00536,0.90671,1.00599,0.00062,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4064.74,-113.7,1690.21,1667.81,-22.4,442.35,437.65,-4.7,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S00267,IEEE_CompTestFeeder,7121,0,125,125,0.95827,0.96365,0.00538,0.90593,1.00536,0.90681,1.00607,0.0007,702,8.77,8.76,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4048.13,-130.32,1690.21,1664.93,-25.28,442.35,437.04,-5.32,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.060 reversed,True
S00268,IEEE_CompTestFeeder,770,0,78,78,0.95062,0.96038,0.00977,0.90593,1.00536,0.90973,1.00662,0.00125,702,8.77,8.51,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4069.93,-108.52,1690.21,1635.13,-55.08,442.35,411.84,-30.52,0,none,No violation,SAFE,734,702,734,702,-0.27,-0.36,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00269,IEEE_CompTestFeeder,769,10,23,33,0.95566,0.95927,0.0036,0.90642,1.00553,0.90753,1.00589,0.00037,702,8.74,8.66,92.74,92.61,OH-1 parallel with OH-2,T7,4164.44,4132.44,-32.01,1683.08,1667.02,-16.06,438.36,429.35,-9.01,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.14,41.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00270,IEEE_CompTestFeeder,743,15,207,222,0.96476,0.97885,0.0141,0.90654,1.00555,0.91463,1.00798,0.00243,702,8.73,8.11,92.54,92.3,OH-1 parallel with OH-2,T1,4159.32,3899.75,-259.57,1682.15,1579.75,-102.4,438.23,385.66,-52.57,0,none,No violation,SAFE,734,702,734,702,-0.61,-0.24,240.0,0.24,OH-1 parallel with OH-2,T1,none,True
S00271,IEEE_CompTestFeeder,733,0,144,144,0.91349,0.97961,0.06612,0.90593,1.00536,0.92723,1.00668,0.00132,702,8.77,31.55,92.8,92.43,SEC-7,T1,4178.44,4013.18,-165.26,1690.21,1636.64,-53.57,442.35,421.09,-21.26,1,voltage_rise,Voltage rise at PV bus 733 0.0661 pu exceeds 0.05,CONSTRAINED,734,702,735,702,22.77,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.121 reversed,True
