scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged
S00541,IEEE_CompTestFeeder,730,0,26,26,0.94698,0.94807,0.0011,0.90593,1.00536,0.9066,1.00559,0.00023,702,8.77,8.71,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4148.42,-30.02,1690.21,1681.06,-9.15,442.35,438.33,-4.02,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.07,85.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00542,IEEE_CompTestFeeder,7643,4,249,253,0.93705,0.96717,0.03013,0.90611,1.00542,0.91681,1.00875,0.00333,702,8.76,7.97,92.78,143.69,OH-1 parallel with OH-2,T14,4172.97,3844.19,-328.78,1687.58,1545.34,-142.24,440.88,361.1,-79.78,1,transformer_loading,Transformer T14 loading 143.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.79,50.91,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.087->-0.160 reversed,True
S00543,IEEE_CompTestFeeder,7643,0,206,206,0.93653,0.9618,0.02527,0.90593,1.00536,0.91491,1.00818,0.00282,702,8.77,8.12,92.8,112.23,OH-1 parallel with OH-2,T14,4178.44,3904.55,-273.89,1690.21,1569.2,-121.01,442.35,374.46,-67.89,1,transformer_loading,Transformer T14 loading 112.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.66,19.42,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.114 reversed,True
S00544,IEEE_CompTestFeeder,7483,0,104,104,0.95588,0.96616,0.01028,0.90593,1.00536,0.9102,1.00668,0.00131,702,8.77,8.46,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4044.46,-133.98,1690.21,1634.24,-55.97,442.35,412.37,-29.98,1,caution,reverse flow,CAUTION,734,702,734,702,-0.32,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00545,IEEE_CompTestFeeder,7392,0,104,104,0.98479,0.99357,0.00878,0.90593,1.00536,0.90976,1.00648,0.00112,702,8.77,8.48,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4051.08,-127.36,1690.21,1643.6,-46.61,442.35,418.99,-23.36,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.063 reversed,True
S00546,IEEE_CompTestFeeder,6241,0,9,9,0.99457,0.99786,0.00329,0.90593,1.00536,0.90606,1.00543,6e-05,702,8.77,8.75,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4168.68,-9.76,1690.21,1687.85,-2.36,442.35,441.59,-0.76,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00547,IEEE_CompTestFeeder,6231,8,66,74,1.00278,1.0656,0.06282,0.90604,1.00542,0.90688,1.0656,0.06018,623,8.76,16.71,92.79,92.7,SEC-6,T7,4169.81,4103.42,-66.39,1688.14,1674.48,-13.66,441.72,441.33,-0.39,0,voltage,Max voltage 1.0656 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,7.95,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00548,IEEE_CompTestFeeder,715,14,198,212,0.99118,0.99583,0.00466,0.90603,1.00545,0.90747,1.00659,0.00114,702,8.77,8.76,92.79,92.64,OH-1 parallel with OH-2,T7,4163.78,3957.41,-206.37,1687.01,1645.67,-41.34,441.69,433.32,-8.37,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.15,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00549,IEEE_CompTestFeeder,6212,0,95,95,0.99457,1.02809,0.03352,0.90593,1.00536,0.90723,1.02809,0.02273,621,8.77,22.23,92.8,92.66,SEC-4,T7,4178.44,4078.51,-99.93,1690.21,1667.91,-22.3,442.35,437.42,-4.93,1,caution,rise 0.0335>=0.03; reverse flow,CAUTION,734,702,734,621,13.45,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.026 reversed,True
S00550,IEEE_CompTestFeeder,7692,0,169,169,0.95408,0.9795,0.02542,0.90593,1.00536,0.91374,1.00788,0.00252,702,8.77,8.22,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3948.29,-230.15,1690.21,1580.85,-109.36,442.35,381.21,-61.15,1,caution,reverse flow,CAUTION,734,702,734,702,-0.56,-0.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00551,IEEE_CompTestFeeder,728,13,123,136,0.93965,0.96275,0.02309,0.90627,1.00548,0.90924,1.00645,0.00097,702,8.74,8.42,92.77,139.73,OH-1 parallel with OH-2,T3,4163.29,4024.07,-139.22,1685.47,1647.58,-37.89,440.2,423.98,-16.22,1,transformer_loading,Transformer T3 loading 139.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.32,46.96,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S00552,IEEE_CompTestFeeder,7393,0,212,212,0.98479,1.00226,0.01747,0.90593,1.00536,0.91354,1.00754,0.00218,702,8.77,8.18,92.8,114.39,OH-1 parallel with OH-2,T6,4178.44,3921.34,-257.1,1690.21,1600.39,-89.82,442.35,397.25,-45.1,1,transformer_loading,Transformer T6 loading 114.4% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.6,21.59,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.094 reversed,True
S00553,IEEE_CompTestFeeder,722,0,203,203,0.99457,1.11922,0.12465,0.90593,1.00536,0.90825,1.11922,0.11385,622,8.77,43.63,92.8,92.56,SEC-4,T7,4178.44,3982.98,-195.47,1690.21,1655.34,-34.87,442.35,449.89,7.53,1,voltage,Max voltage 1.1192 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,34.86,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.115 reversed,True
S00554,IEEE_CompTestFeeder,7122,0,56,56,0.95827,0.96071,0.00244,0.90593,1.00536,0.90633,1.00569,0.00033,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4119.87,-58.57,1690.21,1678.36,-11.85,442.35,439.78,-2.57,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00555,IEEE_CompTestFeeder,625,3,85,88,0.99667,1.05249,0.05583,0.90597,1.00539,0.90708,1.05249,0.04711,625,8.77,20.11,92.8,92.68,SEC-2,T7,4175.18,4088.08,-87.1,1689.42,1670.88,-18.54,442.1,439.99,-2.1,1,voltage,Max voltage 1.0525 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,11.35,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.017 reversed,True
S00556,IEEE_CompTestFeeder,6201,0,213,213,0.99457,1.00124,0.00667,0.90593,1.00536,0.90895,1.00675,0.00139,702,8.77,8.57,92.8,92.48,OH-6,T7,4178.44,3948.25,-230.2,1690.21,1638.55,-51.66,442.35,425.16,-17.2,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.147 reversed,True
S00557,IEEE_CompTestFeeder,7692,0,14,14,0.95408,0.9563,0.00222,0.90593,1.00536,0.90661,1.00559,0.00023,702,8.77,8.73,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4158.86,-19.58,1690.21,1680.25,-9.96,442.35,436.77,-5.58,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00558,IEEE_CompTestFeeder,732,0,225,225,0.92107,0.93725,0.01618,0.90593,1.00536,0.92237,1.00748,0.00212,702,8.77,8.16,92.8,131.34,OH-1 parallel with OH-2,T4,4178.44,3910.13,-268.31,1690.21,1604.44,-85.77,442.35,399.05,-43.31,1,transformer_loading,Transformer T4 loading 131.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.62,38.53,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00559,IEEE_CompTestFeeder,626,8,74,82,1.00278,1.0727,0.06992,0.90604,1.00542,0.90697,1.0727,0.06728,626,8.76,18.39,92.79,92.69,SEC-3,T7,4169.81,4095.88,-73.93,1688.14,1673.19,-14.95,441.72,441.79,0.07,1,voltage,Max voltage 1.0727 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,9.63,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.010 reversed,True
S00560,IEEE_CompTestFeeder,720,9,232,241,0.99486,1.00208,0.00722,0.90606,1.00543,0.90933,1.00692,0.00149,702,8.75,8.57,92.79,92.44,OH-6,T7,4168.65,3918.22,-250.43,1687.83,1632.48,-55.34,441.56,423.14,-18.43,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.35,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.174 reversed,True
S00561,IEEE_CompTestFeeder,6261,9,91,100,1.0038,1.08833,0.08453,0.90606,1.00543,0.90716,1.08833,0.08291,626,8.75,22.1,92.79,92.67,SEC-2,T7,4168.74,4079.26,-89.48,1687.88,1670.52,-17.36,441.65,443.17,1.52,1,voltage,Max voltage 1.0883 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,13.35,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.026 reversed,True
S00562,IEEE_CompTestFeeder,730,0,132,132,0.94698,0.95246,0.00548,0.90593,1.00536,0.90926,1.00648,0.00112,702,8.77,8.43,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4026.77,-151.67,1690.21,1645.63,-44.58,442.35,422.68,-19.67,1,caution,reverse flow,CAUTION,734,702,734,702,-0.35,-0.35,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.047 reversed,True
S00563,IEEE_CompTestFeeder,6241,11,73,84,0.99859,1.02434,0.02575,0.90609,1.00544,0.90709,1.02434,0.0189,624,8.75,19.73,92.79,92.68,SEC-1,T7,4166.52,4089.74,-76.77,1687.33,1670.21,-17.12,441.43,437.66,-3.77,1,caution,reverse flow,CAUTION,734,702,734,624,10.98,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.016 reversed,True
S00564,IEEE_CompTestFeeder,710,4,115,119,0.95753,0.96208,0.00455,0.90596,1.00539,0.90678,1.00604,0.00065,702,8.77,8.77,92.8,92.71,OH-1 parallel with OH-2,T7,4174.25,4054.28,-119.97,1689.33,1665.79,-23.54,442.16,437.19,-4.97,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.09,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True
S00565,IEEE_CompTestFeeder,730,0,87,87,0.94698,0.95062,0.00364,0.90593,1.00536,0.90814,1.00611,0.00075,702,8.77,8.55,92.8,92.57,OH-1 parallel with OH-2,T7,4178.44,4078.27,-100.17,1690.21,1660.3,-29.91,442.35,429.18,-13.17,0,none,No violation,SAFE,734,702,734,702,-0.23,-0.24,85.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00566,IEEE_CompTestFeeder,715,0,174,174,0.99084,0.99496,0.00413,0.90593,1.00536,0.9072,1.00639,0.00102,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,3996.87,-181.58,1690.21,1653.03,-37.18,442.35,434.78,-7.58,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.14,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00567,IEEE_CompTestFeeder,770,0,159,159,0.95062,0.97017,0.01955,0.90593,1.00536,0.91352,1.00785,0.00248,702,8.77,8.24,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3959.61,-218.83,1690.21,1581.59,-108.62,442.35,382.52,-59.83,0,none,No violation,SAFE,734,702,734,702,-0.54,-0.48,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00568,IEEE_CompTestFeeder,6322,0,118,118,0.92107,0.92977,0.0087,0.90593,1.00536,0.91478,1.00653,0.00116,702,8.77,8.45,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4036.44,-142.0,1690.21,1642.42,-47.79,442.35,418.35,-24.0,1,caution,reverse flow,CAUTION,734,702,734,702,-0.33,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00569,IEEE_CompTestFeeder,6222,0,191,191,0.99457,1.11264,0.11807,0.90593,1.00536,0.90814,1.11264,0.10727,622,8.77,41.3,92.8,92.57,SEC-4,T7,4178.44,3993.38,-185.06,1690.21,1656.54,-33.67,442.35,448.29,5.94,1,voltage,Max voltage 1.1126 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,32.52,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.105 reversed,True
S00570,IEEE_CompTestFeeder,6231,0,116,116,0.99457,1.10185,0.10728,0.90593,1.00536,0.90732,1.10185,0.09648,623,8.77,25.33,92.8,92.66,SEC-5,T7,4178.44,4064.87,-113.57,1690.21,1668.42,-21.79,442.35,444.78,2.43,1,voltage,Max voltage 1.1018 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,16.55,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.039 reversed,True
S00571,IEEE_CompTestFeeder,764,0,207,207,0.93653,0.96191,0.02539,0.90593,1.00536,0.91496,1.0082,0.00283,702,8.77,8.11,92.8,112.9,OH-1 parallel with OH-2,T14,4178.44,3903.26,-275.18,1690.21,1568.68,-121.53,442.35,374.17,-68.18,1,transformer_loading,Transformer T14 loading 112.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.66,20.1,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.115 reversed,True
S00572,IEEE_CompTestFeeder,632,0,168,168,0.92107,0.93331,0.01224,0.90593,1.00536,0.91837,1.00699,0.00162,702,8.77,8.31,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3977.14,-201.31,1690.21,1624.06,-66.15,442.35,409.05,-33.31,1,caution,reverse flow,CAUTION,734,702,734,702,-0.47,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00573,IEEE_CompTestFeeder,6261,0,210,210,0.99457,1.17525,0.18068,0.90593,1.00536,0.90809,1.17525,0.16988,626,8.77,42.98,92.8,92.57,SEC-1,T7,4178.44,3986.39,-192.05,1690.21,1660.42,-29.79,442.35,460.31,17.95,1,voltage,Max voltage 1.1752 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,34.21,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.112 reversed,True
S00574,IEEE_CompTestFeeder,725,5,222,227,0.99806,1.13214,0.13408,0.906,1.0054,0.90846,1.13214,0.12674,625,8.76,48.23,92.8,92.53,SEC-1,T7,4173.02,3962.51,-210.51,1688.9,1653.19,-35.71,441.93,453.42,11.49,1,voltage,Max voltage 1.1321 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,39.47,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.134 reversed,True
S00575,IEEE_CompTestFeeder,6332,0,22,22,0.91349,0.92428,0.01079,0.90593,1.00536,0.9168,1.00559,0.00023,702,8.77,8.71,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4151.61,-26.83,1690.21,1680.74,-9.47,442.35,437.53,-4.83,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00576,IEEE_CompTestFeeder,748,8,97,105,0.95669,0.96625,0.00957,0.90626,1.00547,0.91024,1.00669,0.00122,702,8.75,8.45,92.76,92.43,OH-1 parallel with OH-2,T1,4168.02,4043.18,-124.84,1685.69,1633.73,-51.96,439.94,412.1,-27.84,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.33,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00577,IEEE_CompTestFeeder,6251,3,159,162,0.99667,1.09639,0.09973,0.90597,1.00539,0.90787,1.09639,0.09101,625,8.77,35.54,92.8,92.6,SEC-1,T7,4175.18,4019.03,-156.15,1689.42,1659.82,-29.6,442.1,444.95,2.85,1,voltage,Max voltage 1.0964 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,26.78,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.081 reversed,True
S00578,IEEE_CompTestFeeder,724,0,247,247,0.99457,1.07705,0.08248,0.90593,1.00536,0.90896,1.07705,0.07169,624,8.77,55.17,92.8,92.48,SEC-1,T7,4178.44,3930.92,-247.53,1690.21,1642.68,-47.53,442.35,441.83,-0.53,1,voltage,Max voltage 1.0771 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,46.39,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.163 reversed,True
S00579,IEEE_CompTestFeeder,6241,0,200,200,0.99457,1.06245,0.06788,0.90593,1.00536,0.90847,1.06245,0.05709,624,8.77,45.28,92.8,92.53,SEC-1,T7,4178.44,3975.12,-203.32,1690.21,1649.27,-40.94,442.35,439.04,-3.32,1,voltage,Max voltage 1.0625 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,36.51,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.122 reversed,True
S00580,IEEE_CompTestFeeder,708,0,140,140,0.95802,0.96316,0.00515,0.90593,1.00536,0.90691,1.00615,0.00079,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4032.58,-145.86,1690.21,1662.0,-28.21,442.35,436.5,-5.86,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.11,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S00581,IEEE_CompTestFeeder,6232,0,171,171,0.99457,1.14593,0.15136,0.90593,1.00536,0.9078,1.14593,0.14056,623,8.77,35.9,92.8,92.6,SEC-4,T7,4178.44,4017.8,-160.65,1690.21,1662.92,-27.29,442.35,452.71,10.35,1,voltage,Max voltage 1.1459 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,27.12,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.083 reversed,True
S00582,IEEE_CompTestFeeder,764,0,34,34,0.93653,0.9409,0.00438,0.90593,1.00536,0.90749,1.00587,0.0005,702,8.77,8.66,92.8,92.61,OH-1 parallel with OH-2,T7,4178.44,4132.11,-46.33,1690.21,1668.26,-21.95,442.35,430.02,-12.33,0,none,No violation,SAFE,734,702,734,702,-0.11,-0.19,46.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00583,IEEE_CompTestFeeder,623,10,137,147,1.00481,1.12712,0.12231,0.90607,1.00543,0.9076,1.12712,0.12169,623,8.75,31.37,92.79,92.62,SEC-4,T7,4167.67,4037.9,-129.77,1687.63,1665.02,-22.62,441.58,448.82,7.23,1,voltage,Max voltage 1.1271 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,22.62,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.064 reversed,True
S00584,IEEE_CompTestFeeder,6251,4,72,76,0.99737,1.045,0.04763,0.90599,1.00539,0.90694,1.045,0.03961,625,8.77,17.5,92.8,92.7,SEC-2,T7,4174.1,4099.82,-74.28,1689.16,1673.08,-16.07,442.01,439.74,-2.28,0,caution,max 1.0450>1.03; rise 0.0476>=0.03,CAUTION,734,702,734,625,8.73,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00585,IEEE_CompTestFeeder,759,6,161,167,0.93815,0.9574,0.01925,0.9062,1.00545,0.91323,1.00766,0.0022,702,8.76,8.24,92.77,92.95,OH-1 parallel with OH-2,T12,4170.27,3956.1,-214.17,1686.34,1591.68,-94.67,440.18,387.02,-53.17,1,caution,reverse flow,CAUTION,734,702,734,702,-0.52,0.18,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.029->-0.131 reversed,True
S00586,IEEE_CompTestFeeder,769,0,130,130,0.95408,0.97388,0.0198,0.90593,1.00536,0.91202,1.00734,0.00198,702,8.77,8.34,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,4000.25,-178.19,1690.21,1604.09,-86.12,442.35,394.16,-48.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.43,-0.43,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00587,IEEE_CompTestFeeder,733,0,223,223,0.91349,1.01216,0.09867,0.90593,1.00536,0.92941,1.01216,0.00679,633,8.77,49.27,92.8,119.34,SEC-7,T4,4178.44,3931.19,-247.25,1690.21,1614.28,-75.93,442.35,418.1,-24.25,1,voltage_rise,Voltage rise at PV bus 733 0.0987 pu exceeds 0.05,CONSTRAINED,734,702,735,633,40.5,26.54,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.191 reversed,True
S00588,IEEE_CompTestFeeder,708,0,235,235,0.95802,0.9665,0.00849,0.90593,1.00536,0.90752,1.00663,0.00127,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,3934.53,-243.92,1690.21,1645.73,-44.48,442.35,433.44,-8.92,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.17,75.0,0.24,OH-1 parallel with OH-2,T7,line 3 0.221->-0.014 reversed,True
S00589,IEEE_CompTestFeeder,6332,15,179,194,0.92088,1.00047,0.07959,0.91337,1.00552,0.92864,1.00705,0.00153,702,8.73,42.88,92.75,101.74,SEC-7,T4,4160.08,3960.69,-199.39,1683.7,1622.0,-61.7,438.99,418.6,-20.39,1,voltage_rise,Voltage rise at PV bus 6332 0.0796 pu exceeds 0.05,CONSTRAINED,734,702,735,702,34.15,8.99,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00590,IEEE_CompTestFeeder,6202,0,186,186,0.99457,1.00042,0.00585,0.90593,1.00536,0.90858,1.00658,0.00122,702,8.77,8.58,92.8,92.52,OH-6,T7,4178.44,3977.25,-201.19,1690.21,1644.56,-45.65,442.35,427.16,-15.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.120 reversed,True
S00591,IEEE_CompTestFeeder,633,0,79,79,0.91349,0.951,0.03751,0.90593,1.00536,0.92524,1.00614,0.00077,702,8.77,16.18,92.8,92.51,SEC-7,T7,4178.44,4084.92,-93.52,1690.21,1658.5,-31.71,442.35,427.83,-14.52,1,caution,rise 0.0375>=0.03; reverse flow,CAUTION,734,702,735,702,7.4,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.061 reversed,True
S00592,IEEE_CompTestFeeder,772,14,186,200,0.9358,0.9553,0.0195,0.90658,1.00558,0.91485,1.00819,0.00262,702,8.73,8.13,92.72,92.28,OH-1 parallel with OH-2,T1,4159.25,3910.41,-248.84,1680.95,1568.24,-112.71,437.16,374.32,-62.84,1,caution,reverse flow,CAUTION,734,702,734,702,-0.6,-0.44,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.086->-0.100 reversed,True
S00593,IEEE_CompTestFeeder,728,11,62,73,0.93926,0.95121,0.01195,0.90622,1.00546,0.90777,1.00598,0.00052,702,8.75,8.58,92.77,92.61,OH-1 parallel with OH-2,T7,4165.61,4094.46,-71.15,1686.19,1665.46,-20.73,440.52,431.37,-9.15,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.17,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S00594,IEEE_CompTestFeeder,720,15,40,55,0.99505,0.99633,0.00128,0.90615,1.00547,0.90673,1.00574,0.00027,702,8.74,8.64,92.78,92.72,OH-1 parallel with OH-2,T7,4162.12,4118.69,-43.43,1686.25,1675.93,-10.32,441.04,437.6,-3.43,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.06,66.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00595,IEEE_CompTestFeeder,748,3,97,100,0.95618,0.96577,0.00959,0.90605,1.0054,0.91004,1.00663,0.00122,702,8.77,8.47,92.79,92.44,OH-1 parallel with OH-2,T1,4174.53,4049.55,-124.98,1688.51,1636.28,-52.23,441.45,413.47,-27.98,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.35,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00596,IEEE_CompTestFeeder,7693,0,124,124,0.95408,0.973,0.01892,0.90593,1.00536,0.91176,1.00726,0.00189,702,8.77,8.36,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,4008.3,-170.14,1690.21,1607.76,-82.45,442.35,396.21,-46.14,1,caution,reverse flow,CAUTION,734,702,734,702,-0.41,-0.43,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00597,IEEE_CompTestFeeder,7693,0,231,231,0.95408,0.98816,0.03408,0.90593,1.00536,0.91637,1.0087,0.00333,702,8.77,8.02,92.8,128.66,OH-1 parallel with OH-2,T22,4178.44,3867.0,-311.44,1690.21,1546.17,-144.04,442.35,361.91,-80.44,1,transformer_loading,Transformer T22 loading 128.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.75,35.86,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00598,IEEE_CompTestFeeder,712,0,106,106,0.95827,0.96285,0.00458,0.90593,1.00536,0.90668,1.00597,0.0006,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4067.84,-110.61,1690.21,1668.5,-21.71,442.35,437.75,-4.61,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,65.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.041 reversed,True
S00599,IEEE_CompTestFeeder,7393,0,201,201,0.98479,1.0014,0.0166,0.90593,1.00536,0.91316,1.00744,0.00208,702,8.77,8.21,92.8,107.22,OH-1 parallel with OH-2,T6,4178.44,3934.44,-244.0,1690.21,1604.56,-85.65,442.35,399.35,-43.0,1,transformer_loading,Transformer T6 loading 107.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.57,14.42,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.084 reversed,True
S00600,IEEE_CompTestFeeder,6262,4,37,41,0.99869,1.03521,0.03651,0.90599,1.00539,0.90649,1.03521,0.02981,626,8.77,9.53,92.8,92.74,SEC-3,T7,4174.11,4135.61,-38.49,1689.16,1680.6,-8.57,442.02,440.53,-1.49,0,caution,max 1.0352>1.03; rise 0.0365>=0.03,CAUTION,734,702,734,626,0.76,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00601,IEEE_CompTestFeeder,6202,0,120,120,0.99457,0.99838,0.00381,0.90593,1.00536,0.90766,1.00617,0.0008,702,8.77,8.59,92.8,92.62,OH-6,T7,4178.44,4048.36,-130.08,1690.21,1659.9,-30.31,442.35,432.27,-10.08,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.054 reversed,True
S00602,IEEE_CompTestFeeder,7391,0,93,93,0.98479,0.99267,0.00787,0.90593,1.00536,0.90937,1.00637,0.001,702,8.77,8.51,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4064.44,-114.01,1690.21,1648.29,-41.92,442.35,421.35,-21.01,1,caution,reverse flow,CAUTION,734,702,734,702,-0.27,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.052 reversed,True
S00603,IEEE_CompTestFeeder,721,15,146,161,1.00004,1.04998,0.04995,0.90615,1.00547,0.90803,1.04998,0.04452,621,8.74,36.89,92.78,92.58,SEC-4,T7,4162.21,4012.74,-149.47,1686.3,1655.53,-30.77,441.12,437.65,-3.47,1,caution,max 1.0500>1.03; rise 0.0499>=0.03; reverse flow,CAUTION,734,702,734,621,28.15,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.087 reversed,True
S00604,IEEE_CompTestFeeder,730,5,115,120,0.94719,0.95197,0.00478,0.90606,1.00541,0.90897,1.00638,0.00098,702,8.76,8.46,92.79,92.48,OH-1 parallel with OH-2,T7,4172.66,4040.48,-132.18,1688.44,1649.49,-38.94,441.58,424.39,-17.18,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.31,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.080->-0.035 reversed,True
S00605,IEEE_CompTestFeeder,7483,3,217,220,0.95618,0.97701,0.02083,0.90605,1.0054,0.91469,1.00801,0.0026,702,8.77,8.11,92.79,102.6,OH-1 parallel with OH-2,T8,4174.53,3898.55,-275.99,1688.51,1578.66,-109.85,441.45,382.46,-58.99,1,transformer_loading,Transformer T8 loading 102.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.65,9.81,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00606,IEEE_CompTestFeeder,720,0,82,82,0.99457,0.99719,0.00262,0.90593,1.00536,0.90712,1.00592,0.00055,702,8.77,8.59,92.8,92.68,OH-6,T7,4178.44,4089.44,-89.0,1690.21,1669.16,-21.05,442.35,435.35,-7.0,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.13,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.016 reversed,True
S00607,IEEE_CompTestFeeder,726,0,244,244,0.99457,1.19968,0.20511,0.90593,1.00536,0.90832,1.19968,0.19432,626,8.77,48.93,92.8,92.55,SEC-1,T7,4178.44,3960.18,-218.27,1690.21,1659.07,-31.14,442.35,468.09,25.73,1,voltage,Max voltage 1.1997 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,40.15,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.136 reversed,True
S00608,IEEE_CompTestFeeder,740,0,245,245,0.98204,1.00206,0.02002,0.90593,1.00536,0.91474,1.00789,0.00253,702,8.77,8.08,92.8,115.46,OH-1 parallel with OH-2,T5,4178.44,3881.25,-297.19,1690.21,1585.92,-104.29,442.35,390.16,-52.19,1,transformer_loading,Transformer T5 loading 115.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.69,22.66,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.128 reversed,True
S00609,IEEE_CompTestFeeder,7642,4,69,73,0.93705,0.94582,0.00878,0.90611,1.00542,0.90925,1.00643,0.001,702,8.76,8.54,92.78,92.46,OH-1 parallel with OH-2,T1,4172.97,4079.54,-93.43,1687.58,1644.08,-43.5,440.88,416.45,-24.43,1,caution,reverse flow,CAUTION,734,702,734,702,-0.23,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.042->-0.027 reversed,True
S00610,IEEE_CompTestFeeder,733,0,146,146,0.91349,0.98046,0.06697,0.90593,1.00536,0.92729,1.0067,0.00133,702,8.77,32.01,92.8,92.43,SEC-7,T1,4178.44,4011.04,-167.4,1690.21,1636.02,-54.19,442.35,420.95,-21.4,1,voltage_rise,Voltage rise at PV bus 733 0.0670 pu exceeds 0.05,CONSTRAINED,734,702,735,702,23.24,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.123 reversed,True
S00611,IEEE_CompTestFeeder,764,0,82,82,0.93653,0.94694,0.01041,0.90593,1.00536,0.90965,1.00655,0.00119,702,8.77,8.51,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4067.49,-110.95,1690.21,1638.65,-51.56,442.35,413.4,-28.95,1,caution,reverse flow,CAUTION,734,702,734,702,-0.27,-0.36,46.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.036 reversed,True
S00612,IEEE_CompTestFeeder,7691,0,169,169,0.95408,0.9795,0.02542,0.90593,1.00536,0.91374,1.00788,0.00252,702,8.77,8.22,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3948.29,-230.15,1690.21,1580.85,-109.36,442.35,381.21,-61.15,1,caution,reverse flow,CAUTION,734,702,734,702,-0.56,-0.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00613,IEEE_CompTestFeeder,726,0,153,153,0.99457,1.13188,0.13731,0.90593,1.00536,0.90765,1.13188,0.12651,626,8.77,32.52,92.8,92.62,SEC-1,T7,4178.44,4032.82,-145.62,1690.21,1664.45,-25.76,442.35,449.73,7.38,1,voltage,Max voltage 1.1319 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,23.74,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.069 reversed,True
S00614,IEEE_CompTestFeeder,724,0,164,164,0.99457,1.05096,0.05639,0.90593,1.00536,0.90807,1.05096,0.04559,624,8.77,37.54,92.8,92.58,SEC-1,T7,4178.44,4009.82,-168.63,1690.21,1655.02,-35.19,442.35,437.73,-4.63,1,voltage,Max voltage 1.0510 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,28.76,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.090 reversed,True
S00615,IEEE_CompTestFeeder,6221,12,15,27,1.00291,1.01312,0.01021,0.9061,1.00545,0.90631,1.01312,0.00767,622,8.75,8.71,92.78,92.76,OH-1 parallel with OH-2,T7,4165.49,4149.61,-15.89,1687.1,1683.45,-3.66,441.41,440.52,-0.89,0,none,No violation,SAFE,734,702,734,622,-0.04,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00616,IEEE_CompTestFeeder,623,0,247,247,0.99457,1.20179,0.20722,0.90593,1.00536,0.90833,1.20179,0.19643,623,8.77,49.44,92.8,92.55,SEC-4,T7,4178.44,3957.91,-220.53,1690.21,1658.98,-31.23,442.35,468.82,26.47,1,voltage,Max voltage 1.2018 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,40.67,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.138 reversed,True
S00617,IEEE_CompTestFeeder,759,0,201,201,0.9374,0.96125,0.02385,0.90593,1.00536,0.91462,1.00808,0.00272,702,8.77,8.14,92.8,115.94,OH-1 parallel with OH-2,T12,4178.44,3912.06,-266.39,1690.21,1573.78,-116.43,442.35,376.97,-65.39,1,transformer_loading,Transformer T12 loading 115.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.64,23.14,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.165 reversed,True
S00618,IEEE_CompTestFeeder,6321,0,12,12,0.92107,0.92198,0.00091,0.90593,1.00536,0.90685,1.00549,0.00012,702,8.77,8.74,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4163.87,-14.58,1690.21,1685.06,-5.15,442.35,439.78,-2.58,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00619,IEEE_CompTestFeeder,7482,11,79,90,0.95699,0.96481,0.00782,0.90639,1.00551,0.90964,1.00651,0.001,702,8.74,8.5,92.75,92.45,OH-1 parallel with OH-2,T1,4164.12,4062.31,-101.81,1684.0,1641.43,-42.57,439.03,416.23,-22.81,1,caution,reverse flow,CAUTION,734,702,734,702,-0.24,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00620,IEEE_CompTestFeeder,772,0,211,211,0.93426,0.9564,0.02214,0.90593,1.00536,0.91531,1.00834,0.00297,702,8.77,8.09,92.8,92.27,OH-1 parallel with OH-2,T1,4178.44,3896.03,-282.42,1690.21,1562.14,-128.07,442.35,370.94,-71.42,1,caution,reverse flow,CAUTION,734,702,734,702,-0.68,-0.53,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.111 reversed,True
S00621,IEEE_CompTestFeeder,6261,0,23,23,0.99457,1.0178,0.02323,0.90593,1.00536,0.90625,1.0178,0.01243,626,8.77,8.72,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4153.99,-24.45,1690.21,1684.51,-5.7,442.35,440.91,-1.45,0,none,No violation,SAFE,734,702,734,626,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00622,IEEE_CompTestFeeder,632,0,111,111,0.92107,0.92927,0.0082,0.90593,1.00536,0.91426,1.00646,0.0011,702,8.77,8.46,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4044.78,-133.66,1690.21,1645.08,-45.13,442.35,419.69,-22.66,1,caution,reverse flow,CAUTION,734,702,734,702,-0.31,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00623,IEEE_CompTestFeeder,7393,0,92,92,0.98479,0.99258,0.00779,0.90593,1.00536,0.90933,1.00636,0.00099,702,8.77,8.51,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4065.65,-112.79,1690.21,1648.72,-41.49,442.35,421.56,-20.79,1,caution,reverse flow,CAUTION,734,702,734,702,-0.26,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.051 reversed,True
S00624,IEEE_CompTestFeeder,723,0,188,188,0.99457,1.15889,0.16432,0.90593,1.00536,0.90793,1.15889,0.15352,623,8.77,39.02,92.8,92.59,SEC-4,T7,4178.44,4003.92,-174.52,1690.21,1661.7,-28.51,442.35,455.84,13.48,1,voltage,Max voltage 1.1589 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,30.25,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.096 reversed,True
S00625,IEEE_CompTestFeeder,6202,8,107,115,0.99483,0.99823,0.0034,0.90604,1.00542,0.90759,1.00613,0.00071,702,8.76,8.59,92.79,92.63,OH-6,T7,4169.74,4053.76,-115.98,1688.09,1661.1,-26.99,441.65,432.67,-8.98,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.049 reversed,True
S00626,IEEE_CompTestFeeder,721,11,148,159,0.99859,1.04934,0.05075,0.90609,1.00544,0.90801,1.04934,0.0439,621,8.75,36.45,92.79,92.58,SEC-4,T7,4166.52,4014.69,-151.82,1687.33,1655.87,-31.46,441.43,437.61,-3.82,1,voltage_rise,Voltage rise at PV bus 721 0.0508 pu exceeds 0.05,CONSTRAINED,734,702,734,621,27.7,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.085 reversed,True
S00627,IEEE_CompTestFeeder,715,0,124,124,0.99084,0.9938,0.00296,0.90593,1.00536,0.90685,1.0061,0.00074,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4048.89,-129.55,1690.21,1663.13,-27.08,442.35,436.8,-5.55,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.1,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00628,IEEE_CompTestFeeder,720,0,68,68,0.99457,0.99675,0.00218,0.90593,1.00536,0.90692,1.00583,0.00046,702,8.77,8.61,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4104.6,-73.84,1690.21,1672.65,-17.56,442.35,436.51,-5.84,0,none,No violation,SAFE,734,702,734,702,-0.17,-0.11,66.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00629,IEEE_CompTestFeeder,723,0,79,79,0.99457,1.07005,0.07548,0.90593,1.00536,0.90693,1.07005,0.06468,623,8.77,17.76,92.8,92.7,SEC-6,T7,4178.44,4098.7,-79.75,1690.21,1673.66,-16.55,442.35,441.61,-0.75,0,voltage,Max voltage 1.0700 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,8.99,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00630,IEEE_CompTestFeeder,6251,9,68,77,1.00084,1.04563,0.04479,0.90606,1.00543,0.90695,1.04563,0.0402,625,8.75,17.71,92.79,92.69,SEC-2,T7,4168.71,4098.84,-69.87,1687.87,1672.9,-14.97,441.62,439.75,-1.87,0,caution,max 1.0456>1.03; rise 0.0448>=0.03,CAUTION,734,702,734,625,8.96,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00631,IEEE_CompTestFeeder,725,12,189,201,1.00291,1.11812,0.11522,0.9061,1.00545,0.90823,1.11812,0.11268,625,8.75,43.24,92.78,92.56,SEC-1,T7,4165.49,3984.7,-180.79,1687.1,1655.53,-31.57,441.41,449.61,8.21,1,voltage,Max voltage 1.1181 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,34.5,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.113 reversed,True
S00632,IEEE_CompTestFeeder,6202,0,45,45,0.99457,0.99602,0.00145,0.90593,1.00536,0.90659,1.00567,0.00031,702,8.77,8.67,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4129.54,-48.9,1690.21,1678.48,-11.73,442.35,438.45,-3.9,0,none,No violation,SAFE,734,702,734,702,-0.11,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00633,IEEE_CompTestFeeder,7482,10,132,142,0.95689,0.96978,0.01289,0.90635,1.0055,0.91171,1.00713,0.00163,702,8.74,8.34,92.75,92.39,OH-1 parallel with OH-2,T1,4165.42,3996.26,-169.16,1684.56,1615.27,-69.3,439.33,402.18,-37.16,1,caution,reverse flow,CAUTION,734,702,734,702,-0.4,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00634,IEEE_CompTestFeeder,6201,0,28,28,0.99457,0.99547,0.0009,0.90593,1.00536,0.90634,1.00556,0.00019,702,8.77,8.71,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4148.0,-30.45,1690.21,1682.86,-7.35,442.35,439.91,-2.45,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00635,IEEE_CompTestFeeder,6252,0,66,66,0.99457,1.03866,0.0441,0.90593,1.00536,0.90682,1.03866,0.0333,625,8.77,15.29,92.8,92.71,SEC-2,T7,4178.44,4109.74,-68.7,1690.21,1675.02,-15.19,442.35,439.65,-2.7,0,caution,max 1.0387>1.03; rise 0.0441>=0.03,CAUTION,734,702,734,625,6.51,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00636,IEEE_CompTestFeeder,739,0,17,17,0.98479,0.98626,0.00146,0.90593,1.00536,0.90657,1.00555,0.00019,702,8.77,8.73,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4157.45,-20.99,1690.21,1682.24,-7.97,442.35,438.37,-3.99,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.07,41.1,0.24,OH-1 parallel with OH-2,T7,none,True
S00637,IEEE_CompTestFeeder,626,0,157,157,0.99457,1.13503,0.14046,0.90593,1.00536,0.90768,1.13503,0.12967,626,8.77,33.28,92.8,92.62,SEC-1,T7,4178.44,4029.45,-148.99,1690.21,1664.09,-26.12,442.35,450.36,8.01,1,voltage,Max voltage 1.1350 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,24.5,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.072 reversed,True
S00638,IEEE_CompTestFeeder,7392,0,7,7,0.98479,0.9854,0.0006,0.90593,1.00536,0.90619,1.00544,8e-05,702,8.77,8.75,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4169.79,-8.65,1690.21,1686.91,-3.3,442.35,440.7,-1.65,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00639,IEEE_CompTestFeeder,715,0,230,230,0.99084,0.99624,0.0054,0.90593,1.00536,0.90759,1.00669,0.00133,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,3938.74,-239.7,1690.21,1642.27,-47.94,442.35,432.66,-9.7,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.18,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00640,IEEE_CompTestFeeder,759,15,108,123,0.93927,0.95231,0.01304,0.90661,1.00559,0.91138,1.00709,0.0015,702,8.73,8.38,92.72,92.39,OH-1 parallel with OH-2,T1,4158.04,4013.7,-144.34,1680.59,1615.88,-64.71,436.95,400.61,-36.34,1,caution,reverse flow,CAUTION,734,702,734,702,-0.35,-0.33,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.020->-0.088 reversed,True
S00641,IEEE_CompTestFeeder,6232,0,18,18,0.99457,1.01284,0.01828,0.90593,1.00536,0.90618,1.01284,0.00748,623,8.77,8.73,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4159.21,-19.23,1690.21,1685.68,-4.53,442.35,441.13,-1.23,0,none,No violation,SAFE,734,702,734,623,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00642,IEEE_CompTestFeeder,732,0,78,78,0.92107,0.92688,0.00581,0.90593,1.00536,0.91183,1.00615,0.00078,702,8.77,8.56,92.8,92.51,OH-1 parallel with OH-2,T7,4178.44,4084.25,-94.19,1690.21,1657.91,-32.3,442.35,426.16,-16.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.22,-0.29,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00643,IEEE_CompTestFeeder,708,0,120,120,0.95802,0.96245,0.00443,0.90593,1.00536,0.90678,1.00604,0.00068,702,8.77,8.77,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4053.32,-125.12,1690.21,1665.72,-24.49,442.35,437.23,-5.12,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.09,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S00644,IEEE_CompTestFeeder,7693,0,164,164,0.95408,0.97879,0.02471,0.90593,1.00536,0.91352,1.00781,0.00245,702,8.77,8.23,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3954.92,-223.52,1690.21,1583.77,-106.44,442.35,382.83,-59.52,1,caution,reverse flow,CAUTION,734,702,734,702,-0.54,-0.48,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00645,IEEE_CompTestFeeder,720,0,29,29,0.99457,0.9955,0.00093,0.90593,1.00536,0.90635,1.00556,0.0002,702,8.77,8.7,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4146.91,-31.53,1690.21,1682.6,-7.61,442.35,439.82,-2.53,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.05,66.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00646,IEEE_CompTestFeeder,6252,0,91,91,0.99457,1.05435,0.05978,0.90593,1.00536,0.90712,1.05435,0.04899,625,8.77,20.76,92.8,92.68,SEC-2,T7,4178.44,4085.17,-93.27,1690.21,1670.35,-19.86,442.35,440.08,-2.27,1,voltage,Max voltage 1.0544 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,11.99,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.020 reversed,True
S00647,IEEE_CompTestFeeder,6232,6,159,165,1.00074,1.14128,0.14054,0.90601,1.00541,0.90775,1.14128,0.13588,623,8.76,34.78,92.79,92.61,SEC-4,T7,4171.95,4022.76,-149.19,1688.64,1663.4,-25.24,441.87,451.68,9.81,1,voltage,Max voltage 1.1413 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,26.02,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.078 reversed,True
S00648,IEEE_CompTestFeeder,7641,0,15,15,0.93653,0.93847,0.00194,0.90593,1.00536,0.90662,1.00559,0.00022,702,8.77,8.73,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4157.94,-20.5,1690.21,1680.42,-9.79,442.35,436.85,-5.5,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00649,IEEE_CompTestFeeder,625,0,187,187,0.99457,1.11043,0.11586,0.90593,1.00536,0.90811,1.11043,0.10506,625,8.77,40.51,92.8,92.57,SEC-1,T7,4178.44,3996.88,-181.57,1690.21,1656.96,-33.25,442.35,447.79,5.43,1,voltage,Max voltage 1.1104 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,31.74,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.102 reversed,True
S00650,IEEE_CompTestFeeder,6212,11,121,132,0.99859,1.04049,0.04191,0.90609,1.00544,0.90769,1.04049,0.03505,621,8.75,30.52,92.79,92.62,SEC-4,T7,4166.52,4041.3,-125.22,1687.33,1660.68,-26.65,441.43,437.21,-4.22,1,caution,max 1.0405>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734,702,734,621,21.77,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.061 reversed,True
S00651,IEEE_CompTestFeeder,724,0,136,136,0.99457,1.04181,0.04725,0.90593,1.00536,0.90774,1.04181,0.03645,624,8.77,31.4,92.8,92.61,SEC-1,T7,4178.44,4037.33,-141.11,1690.21,1659.94,-30.27,442.35,437.24,-5.11,1,caution,max 1.0418>1.03; rise 0.0472>=0.03; reverse flow,CAUTION,734,702,734,624,22.63,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.064 reversed,True
S00652,IEEE_CompTestFeeder,722,0,161,161,0.99457,1.09583,0.10126,0.90593,1.00536,0.90786,1.09583,0.09046,622,8.77,35.34,92.8,92.6,SEC-4,T7,4178.44,4019.93,-158.51,1690.21,1659.94,-30.27,442.35,444.84,2.49,1,voltage,Max voltage 1.0958 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,26.57,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.081 reversed,True
S00653,IEEE_CompTestFeeder,6202,0,162,162,0.99457,0.99968,0.00511,0.90593,1.00536,0.90825,1.00643,0.00107,702,8.77,8.58,92.8,92.56,OH-6,T7,4178.44,4003.07,-175.37,1690.21,1650.03,-40.18,442.35,428.98,-13.37,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.096 reversed,True
S00654,IEEE_CompTestFeeder,772,0,134,134,0.93426,0.94857,0.0143,0.90593,1.00536,0.912,1.00731,0.00194,702,8.77,8.34,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,3997.46,-180.98,1690.21,1606.11,-84.1,442.35,395.37,-46.98,1,caution,reverse flow,CAUTION,734,702,734,702,-0.44,-0.43,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.034 reversed,True
S00655,IEEE_CompTestFeeder,7641,0,186,186,0.93653,0.95947,0.02294,0.90593,1.00536,0.91409,1.00793,0.00257,702,8.77,8.18,92.8,98.8,OH-1 parallel with OH-2,T14,4178.44,3930.46,-247.98,1690.21,1579.75,-110.46,442.35,380.37,-61.98,1,caution,trafo 98.8>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.6,5.99,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.094 reversed,True
S00656,IEEE_CompTestFeeder,772,0,9,9,0.93426,0.93525,0.00099,0.90593,1.00536,0.90635,1.0055,0.00014,702,8.77,8.74,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4166.1,-12.34,1690.21,1684.24,-5.97,442.35,439.01,-3.34,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.05,100.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00657,IEEE_CompTestFeeder,6241,0,33,33,0.99457,1.00651,0.01194,0.90593,1.00536,0.9064,1.00651,0.00114,624,8.77,8.7,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4142.96,-35.48,1690.21,1681.81,-8.4,442.35,439.87,-2.48,0,none,No violation,SAFE,734,702,734,624,-0.08,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00658,IEEE_CompTestFeeder,6321,0,208,208,0.92107,0.93608,0.01501,0.90593,1.00536,0.92119,1.00734,0.00197,702,8.77,8.2,92.8,119.48,OH-1 parallel with OH-2,T4,4178.44,3930.05,-248.39,1690.21,1610.15,-80.06,442.35,401.96,-40.39,1,transformer_loading,Transformer T4 loading 119.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.57,26.68,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00659,IEEE_CompTestFeeder,623,0,72,72,0.99457,1.06381,0.06924,0.90593,1.00536,0.90686,1.06381,0.05844,623,8.77,16.28,92.8,92.7,SEC-6,T7,4178.44,4105.32,-73.12,1690.21,1674.81,-15.4,442.35,441.23,-1.12,0,voltage,Max voltage 1.0638 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,7.51,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00660,IEEE_CompTestFeeder,743,12,127,139,0.96454,0.97333,0.00878,0.90642,1.00552,0.91146,1.00705,0.00153,702,8.74,8.36,92.55,92.4,OH-1 parallel with OH-2,T1,4163.14,4002.88,-160.26,1683.76,1618.89,-64.87,439.05,405.79,-33.26,0,none,No violation,SAFE,734,702,734,702,-0.38,-0.15,240.0,0.24,OH-1 parallel with OH-2,T1,none,True
S00661,IEEE_CompTestFeeder,726,0,189,189,0.99457,1.15964,0.16507,0.90593,1.00536,0.90794,1.15964,0.15428,626,8.77,39.21,92.8,92.59,SEC-1,T7,4178.44,4003.12,-175.33,1690.21,1661.64,-28.57,442.35,456.03,13.67,1,voltage,Max voltage 1.1596 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,30.43,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.096 reversed,True
S00662,IEEE_CompTestFeeder,6242,0,179,179,0.99457,1.05578,0.06121,0.90593,1.00536,0.90824,1.05578,0.05041,624,8.77,40.79,92.8,92.56,SEC-1,T7,4178.44,3995.27,-183.17,1690.21,1652.55,-37.66,442.35,438.18,-4.17,1,voltage,Max voltage 1.0558 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,32.01,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.103 reversed,True
S00663,IEEE_CompTestFeeder,751,0,247,247,0.96852,0.98601,0.0175,0.90593,1.00536,0.91563,1.00827,0.00291,702,8.77,8.04,92.8,92.28,OH-1 parallel with OH-2,T1,4178.44,3866.21,-312.23,1690.21,1567.98,-122.23,442.35,377.12,-65.23,0,none,No violation,SAFE,734,702,734,702,-0.74,-0.53,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00664,IEEE_CompTestFeeder,716,0,117,117,0.97764,1.03952,0.06189,0.90593,1.00536,0.90665,1.03952,0.03416,716,8.77,8.77,92.8,326.27,OH-1 parallel with OH-2,T24,4178.44,4061.48,-116.96,1690.21,1670.62,-19.59,442.35,442.4,0.04,0,voltage_rise,Voltage rise at PV bus 716 0.0619 pu exceeds 0.05,CONSTRAINED,734,702,734,716,-0.01,233.47,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S00665,IEEE_CompTestFeeder,6202,0,110,110,0.99457,0.99807,0.0035,0.90593,1.00536,0.90752,1.0061,0.00074,702,8.77,8.59,92.8,92.63,OH-6,T7,4178.44,4059.16,-119.28,1690.21,1662.31,-27.9,442.35,433.07,-9.28,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.044 reversed,True
S00666,IEEE_CompTestFeeder,734,0,203,203,0.90593,1.06467,0.15875,0.90593,1.00536,0.92846,1.06467,0.05931,734,8.77,42.36,92.8,100.43,SEC-8,T4,4178.44,3963.64,-214.8,1690.21,1625.62,-64.59,442.35,430.56,-11.8,1,voltage,Max voltage 1.0647 pu at bus 734 exceeds 1.05,CONSTRAINED,734,702,735,734,33.58,7.63,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.164 reversed,True
S00667,IEEE_CompTestFeeder,7392,14,191,205,0.986,1.00171,0.01571,0.90645,1.00552,0.9133,1.00748,0.00196,702,8.73,8.19,92.74,109.83,OH-1 parallel with OH-2,T6,4161.15,3929.67,-231.48,1683.64,1603.04,-80.6,439.07,398.59,-40.48,1,transformer_loading,Transformer T6 loading 109.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.54,17.08,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.102->-0.088 reversed,True
S00668,IEEE_CompTestFeeder,632,11,58,69,0.9219,0.92622,0.00432,0.90677,1.00548,0.91116,1.00606,0.00058,702,8.74,8.58,92.76,92.54,OH-1 parallel with OH-2,T7,4165.08,4095.05,-70.03,1685.48,1661.49,-23.99,439.99,427.96,-12.03,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00669,IEEE_CompTestFeeder,6211,10,139,149,0.99822,1.04608,0.04786,0.90607,1.00543,0.90789,1.04608,0.04065,621,8.75,34.26,92.79,92.59,SEC-4,T7,4167.6,4024.5,-143.1,1687.59,1657.61,-29.98,441.51,437.41,-4.1,1,caution,max 1.0461>1.03; rise 0.0479>=0.03; reverse flow,CAUTION,734,702,734,621,25.51,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.076 reversed,True
S00670,IEEE_CompTestFeeder,6242,0,49,49,0.99457,1.01218,0.01761,0.90593,1.00536,0.90662,1.01218,0.00682,625,8.77,11.65,92.8,92.73,SEC-1,T7,4178.44,4126.06,-52.38,1690.21,1678.0,-12.21,442.35,438.97,-3.38,0,none,No violation,SAFE,734,702,734,625,2.87,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00671,IEEE_CompTestFeeder,7122,8,144,152,0.95862,0.96478,0.00616,0.90599,1.00541,0.90699,1.00621,0.0008,702,8.77,8.76,92.8,92.69,OH-1 parallel with OH-2,T7,4170.06,4020.18,-149.88,1688.46,1660.02,-28.44,441.97,436.09,-5.88,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.057->-0.087 reversed,True
S00672,IEEE_CompTestFeeder,6231,0,227,227,0.99457,1.18759,0.19302,0.90593,1.00536,0.90821,1.18759,0.18222,623,8.77,45.98,92.8,92.56,SEC-4,T7,4178.44,3973.16,-205.28,1690.21,1659.66,-30.55,442.35,464.07,21.72,1,voltage,Max voltage 1.1876 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,37.21,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.124 reversed,True
S00673,IEEE_CompTestFeeder,759,0,54,54,0.9374,0.94407,0.00667,0.90593,1.00536,0.90837,1.00615,0.00078,702,8.77,8.6,92.8,92.51,OH-1 parallel with OH-2,T7,4178.44,4105.41,-73.03,1690.21,1656.33,-33.88,442.35,423.32,-19.03,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.3,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.019 reversed,True
S00674,IEEE_CompTestFeeder,751,0,81,81,0.96852,0.97439,0.00587,0.90593,1.00536,0.90919,1.00636,0.00099,702,8.77,8.53,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4074.77,-103.68,1690.21,1648.1,-42.11,442.35,419.68,-22.68,0,none,No violation,SAFE,734,702,734,702,-0.25,-0.34,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00675,IEEE_CompTestFeeder,740,7,202,209,0.98264,0.99925,0.01661,0.90619,1.00544,0.91352,1.00756,0.00211,702,8.75,8.18,92.77,92.39,OH-1 parallel with OH-2,T5,4169.76,3924.11,-245.65,1686.84,1599.57,-87.27,440.68,397.03,-43.65,1,caution,reverse flow,CAUTION,734,702,734,702,-0.57,-0.39,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.109->-0.092 reversed,True
S00676,IEEE_CompTestFeeder,769,14,185,199,0.9563,0.98373,0.02744,0.90661,1.00559,0.91503,1.00828,0.00269,702,8.73,8.12,92.72,107.66,OH-1 parallel with OH-2,T22,4158.86,3908.76,-250.09,1680.25,1563.73,-116.52,436.77,371.68,-65.09,1,transformer_loading,Transformer T22 loading 107.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.61,14.94,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
