scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged
S00813,IEEE_CompTestFeeder,622,0,183,183,0.99457,1.1082,0.11364,0.90593,1.00536,0.90807,1.1082,0.10284,622,8.77,39.72,92.8,92.57,SEC-4,T7,4178.44,4000.39,-178.06,1690.21,1657.39,-32.82,442.35,447.3,4.94,1,voltage,Max voltage 1.1082 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,30.95,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.099 reversed,True
S00814,IEEE_CompTestFeeder,6331,5,32,37,0.91597,0.93147,0.01551,0.90842,1.00542,0.92384,1.00574,0.00032,702,8.76,8.67,92.78,92.66,OH-1 parallel with OH-2,T7,4172.29,4133.68,-38.6,1688.01,1674.58,-13.43,441.2,434.6,-6.6,1,caution,reverse flow,CAUTION,734,702,632,702,-0.09,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.011->-0.021 reversed,True
S00815,IEEE_CompTestFeeder,714,0,66,66,0.99084,0.99243,0.00159,0.90593,1.00536,0.90643,1.00576,0.0004,702,8.77,8.77,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4109.39,-69.05,1690.21,1675.44,-14.77,442.35,439.3,-3.05,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00816,IEEE_CompTestFeeder,732,0,69,69,0.92107,0.92622,0.00515,0.90593,1.00536,0.91116,1.00606,0.0007,702,8.77,8.58,92.8,92.54,OH-1 parallel with OH-2,T7,4178.44,4095.05,-83.39,1690.21,1661.49,-28.72,442.35,427.96,-14.39,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.26,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00817,IEEE_CompTestFeeder,6231,0,106,106,0.99457,1.09344,0.09887,0.90593,1.00536,0.90722,1.09344,0.08808,623,8.77,23.32,92.8,92.67,SEC-5,T7,4178.44,4073.82,-104.62,1690.21,1669.71,-20.5,442.35,443.74,1.38,1,voltage,Max voltage 1.0934 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,14.55,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.031 reversed,True
S00818,IEEE_CompTestFeeder,710,0,108,108,0.95737,0.96165,0.00428,0.90593,1.00536,0.9067,1.00598,0.00062,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4065.7,-112.74,1690.21,1667.89,-22.32,442.35,437.61,-4.74,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True
S00819,IEEE_CompTestFeeder,740,0,216,216,0.98204,0.9998,0.01776,0.90593,1.00536,0.91376,1.00762,0.00226,702,8.77,8.16,92.8,96.86,OH-1 parallel with OH-2,T5,4178.44,3915.76,-262.68,1690.21,1596.87,-93.34,442.35,395.67,-46.68,1,caution,trafo 96.9>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.61,4.06,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.099 reversed,True
S00820,IEEE_CompTestFeeder,710,0,224,224,0.95737,0.96606,0.00869,0.90593,1.00536,0.90746,1.00658,0.00122,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3945.75,-232.69,1690.21,1647.31,-42.9,442.35,433.67,-8.69,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,80.0,0.208,OH-1 parallel with OH-2,T7,line 28 0.145->-0.078 reversed,True
S00821,IEEE_CompTestFeeder,624,0,102,102,0.99457,1.03046,0.0359,0.90593,1.00536,0.90732,1.03046,0.0251,624,8.77,23.81,92.8,92.65,SEC-1,T7,4178.44,4071.4,-107.04,1690.21,1666.48,-23.73,442.35,437.31,-5.04,1,caution,max 1.0305>1.03; rise 0.0359>=0.03; reverse flow,CAUTION,734,702,734,624,15.04,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.033 reversed,True
S00822,IEEE_CompTestFeeder,6242,0,19,19,0.99457,1.00148,0.00691,0.90593,1.00536,0.9062,1.00549,0.00013,702,8.77,8.73,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4157.91,-20.53,1690.21,1685.29,-4.92,442.35,440.82,-1.53,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00823,IEEE_CompTestFeeder,621,4,132,136,0.99603,1.04181,0.04578,0.90599,1.00539,0.90774,1.04181,0.03642,621,8.77,31.4,92.8,92.61,SEC-4,T7,4174.1,4037.33,-136.77,1689.15,1659.94,-29.21,442.01,437.24,-4.77,1,caution,max 1.0418>1.03; rise 0.0458>=0.03; reverse flow,CAUTION,734,702,734,621,22.64,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.062->-0.064 reversed,True
S00824,IEEE_CompTestFeeder,6331,0,89,89,0.91349,0.95552,0.04203,0.90593,1.00536,0.92556,1.00622,0.00086,702,8.77,18.59,92.8,92.48,SEC-7,T7,4178.44,4073.6,-104.84,1690.21,1654.91,-35.3,442.35,426.51,-15.84,1,caution,rise 0.0420>=0.03; reverse flow,CAUTION,734,702,735,702,9.81,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.071 reversed,True
S00825,IEEE_CompTestFeeder,714,3,63,66,0.99091,0.99243,0.00152,0.90595,1.00538,0.90643,1.00576,0.00038,702,8.77,8.77,92.8,92.75,OH-1 parallel with OH-2,T7,4175.3,4109.39,-65.91,1689.52,1675.44,-14.09,442.21,439.3,-2.91,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00826,IEEE_CompTestFeeder,739,14,232,246,0.986,1.00491,0.01891,0.90645,1.00552,0.91468,1.00786,0.00234,702,8.73,8.08,92.74,136.52,OH-1 parallel with OH-2,T6,4161.15,3881.0,-280.15,1683.64,1587.83,-95.81,439.07,390.91,-48.15,1,transformer_loading,Transformer T6 loading 136.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.65,43.78,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.102->-0.128 reversed,True
S00827,IEEE_CompTestFeeder,7392,0,241,241,0.98479,1.00452,0.01973,0.90593,1.00536,0.91452,1.00781,0.00245,702,8.77,8.1,92.8,133.27,OH-1 parallel with OH-2,T6,4178.44,3886.92,-291.53,1690.21,1589.65,-100.56,442.35,391.83,-50.53,1,transformer_loading,Transformer T6 loading 133.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.68,40.47,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.123 reversed,True
S00828,IEEE_CompTestFeeder,708,0,76,76,0.95802,0.96085,0.00283,0.90593,1.00536,0.90648,1.0058,0.00044,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4099.06,-79.38,1690.21,1674.26,-15.95,442.35,438.97,-3.38,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.06,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00829,IEEE_CompTestFeeder,7692,0,13,13,0.95408,0.95614,0.00206,0.90593,1.00536,0.90656,1.00557,0.00021,702,8.77,8.73,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4160.25,-18.19,1690.21,1680.96,-9.25,442.35,437.17,-5.19,0,none,No violation,SAFE,734,702,734,702,-0.04,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00830,IEEE_CompTestFeeder,728,8,9,17,0.93867,0.94044,0.00178,0.90614,1.00544,0.90637,1.00552,8e-05,702,8.75,8.73,92.78,92.76,OH-1 parallel with OH-2,T7,4169.1,4158.64,-10.46,1687.27,1684.04,-3.23,441.02,439.55,-1.46,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.03,38.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00831,IEEE_CompTestFeeder,734,0,197,197,0.90593,1.06062,0.15469,0.90593,1.00536,0.92832,1.06062,0.05525,734,8.77,41.16,92.8,97.14,SEC-8,T4,4178.44,3969.15,-209.29,1690.21,1626.95,-63.26,442.35,430.06,-12.29,1,voltage,Max voltage 1.0606 pu at bus 734 exceeds 1.05,CONSTRAINED,734,702,735,734,32.39,4.34,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.159 reversed,True
S00832,IEEE_CompTestFeeder,6252,7,46,53,0.99945,1.0303,0.03085,0.90603,1.00541,0.90666,1.0303,0.02489,625,8.76,12.37,92.79,92.73,SEC-2,T7,4170.86,4122.81,-48.05,1688.38,1677.66,-10.72,441.77,439.72,-2.05,0,caution,max 1.0303>1.03; rise 0.0309>=0.03,CAUTION,734,702,734,625,3.62,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00833,IEEE_CompTestFeeder,748,0,222,222,0.95588,0.97719,0.02132,0.90593,1.00536,0.91477,1.00803,0.00267,702,8.77,8.11,92.8,103.88,OH-1 parallel with OH-2,T8,4178.44,3896.06,-282.38,1690.21,1577.76,-112.45,442.35,381.97,-60.38,1,transformer_loading,Transformer T8 loading 103.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.67,11.08,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00834,IEEE_CompTestFeeder,6251,0,143,143,0.99457,1.08548,0.09091,0.90593,1.00536,0.90768,1.08548,0.08011,626,8.77,31.69,92.8,92.62,SEC-2,T7,4178.44,4036.25,-142.2,1690.21,1662.28,-27.93,442.35,443.16,0.8,1,voltage,Max voltage 1.0855 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,22.92,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.065 reversed,True
S00835,IEEE_CompTestFeeder,6212,0,194,194,0.99457,1.06055,0.06599,0.90593,1.00536,0.9084,1.06055,0.05519,621,8.77,44.0,92.8,92.54,SEC-4,T7,4178.44,3980.85,-197.59,1690.21,1650.18,-40.03,442.35,438.77,-3.59,1,voltage,Max voltage 1.0606 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,35.23,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.117 reversed,True
S00836,IEEE_CompTestFeeder,722,14,190,204,1.00428,1.11976,0.11548,0.90613,1.00546,0.90826,1.11976,0.1143,622,8.74,43.83,92.78,92.55,SEC-4,T7,4163.36,3982.11,-181.24,1686.6,1655.24,-31.36,441.27,450.03,8.76,1,voltage,Max voltage 1.1198 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,35.08,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.116 reversed,True
S00837,IEEE_CompTestFeeder,710,0,93,93,0.95737,0.96107,0.0037,0.90593,1.00536,0.9066,1.0059,0.00054,702,8.77,8.77,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4081.3,-97.15,1690.21,1670.8,-19.41,442.35,438.21,-4.15,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.07,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True
S00838,IEEE_CompTestFeeder,626,0,64,64,0.99457,1.05658,0.06201,0.90593,1.00536,0.90676,1.05658,0.05122,626,8.77,14.57,92.8,92.71,SEC-3,T7,4178.44,4112.98,-65.46,1690.21,1676.2,-14.01,442.35,440.9,-1.46,0,voltage,Max voltage 1.0566 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,5.8,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00839,IEEE_CompTestFeeder,708,0,201,201,0.95802,0.96532,0.00731,0.90593,1.00536,0.90731,1.00646,0.0011,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3969.54,-208.91,1690.21,1651.29,-38.92,442.35,434.45,-7.91,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.15,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S00840,IEEE_CompTestFeeder,6252,8,12,20,1.00014,1.00838,0.00824,0.90604,1.00542,0.90621,1.00838,0.00296,625,8.76,8.73,92.79,92.77,OH-1 parallel with OH-2,T7,4169.78,4156.98,-12.81,1688.12,1685.12,-3.0,441.7,440.89,-0.81,0,none,No violation,SAFE,734,702,734,625,-0.03,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00841,IEEE_CompTestFeeder,762,10,130,140,0.93761,0.95371,0.0161,0.90639,1.00551,0.91216,1.00734,0.00182,702,8.74,8.32,92.75,92.37,OH-1 parallel with OH-2,T1,4164.77,3990.6,-174.17,1683.67,1604.98,-78.69,438.68,394.51,-44.17,1,caution,reverse flow,CAUTION,734,702,734,702,-0.42,-0.38,45.0,0.48,OH-1 parallel with OH-2,T7,line 23 0.081->-0.048 reversed,True
S00842,IEEE_CompTestFeeder,743,0,245,245,0.96369,0.98036,0.01666,0.90593,1.00536,0.91549,1.00824,0.00287,702,8.77,8.05,92.8,92.28,OH-1 parallel with OH-2,T1,4178.44,3871.38,-307.06,1690.21,1569.35,-120.86,442.35,380.3,-62.06,0,none,No violation,SAFE,734,702,734,702,-0.73,-0.52,240.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00843,IEEE_CompTestFeeder,6242,0,163,163,0.99457,1.05063,0.05606,0.90593,1.00536,0.90805,1.05063,0.04527,624,8.77,37.32,92.8,92.58,SEC-1,T7,4178.44,4010.79,-167.65,1690.21,1655.19,-35.02,442.35,437.7,-4.65,1,voltage,Max voltage 1.0506 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,28.55,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.089 reversed,True
S00844,IEEE_CompTestFeeder,770,14,23,37,0.9524,0.95529,0.0029,0.90662,1.00559,0.90775,1.00597,0.00037,702,8.73,8.65,92.72,92.58,OH-1 parallel with OH-2,T7,4158.79,4126.68,-32.12,1680.06,1663.63,-16.42,436.7,427.59,-9.12,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.14,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00845,IEEE_CompTestFeeder,710,0,102,102,0.95737,0.96142,0.00405,0.90593,1.00536,0.90666,1.00595,0.00058,702,8.77,8.77,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4071.94,-106.51,1690.21,1669.05,-21.16,442.35,437.85,-4.51,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True
S00846,IEEE_CompTestFeeder,724,8,97,105,0.99749,1.03148,0.03398,0.90604,1.00542,0.90736,1.03148,0.02606,624,8.76,24.49,92.79,92.65,SEC-1,T7,4169.76,4068.36,-101.4,1688.11,1665.88,-22.23,441.67,437.28,-4.4,1,caution,max 1.0315>1.03; rise 0.0340>=0.03; reverse flow,CAUTION,734,702,734,624,15.73,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.036 reversed,True
S00847,IEEE_CompTestFeeder,715,0,246,246,0.99084,0.9966,0.00577,0.90593,1.00536,0.9077,1.00678,0.00141,702,8.77,8.75,92.8,92.61,OH-1 parallel with OH-2,T7,4178.44,3922.16,-256.28,1690.21,1639.31,-50.9,442.35,432.08,-10.28,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.19,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00848,IEEE_CompTestFeeder,6201,0,199,199,0.99457,1.00082,0.00625,0.90593,1.00536,0.90876,1.00666,0.0013,702,8.77,8.58,92.8,92.5,OH-6,T7,4178.44,3963.28,-215.16,1690.21,1641.65,-48.56,442.35,426.19,-16.16,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.133 reversed,True
S00849,IEEE_CompTestFeeder,762,0,27,27,0.93632,0.93978,0.00346,0.90593,1.00536,0.90717,1.00577,0.0004,702,8.77,8.69,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,4141.62,-36.83,1690.21,1672.72,-17.49,442.35,432.53,-9.83,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.15,45.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00850,IEEE_CompTestFeeder,730,0,147,147,0.94698,0.95307,0.00609,0.90593,1.00536,0.90963,1.0066,0.00124,702,8.77,8.39,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4009.65,-168.79,1690.21,1640.86,-49.35,442.35,420.56,-21.79,1,caution,reverse flow,CAUTION,734,702,734,702,-0.39,-0.36,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.062 reversed,True
S00851,IEEE_CompTestFeeder,7641,0,11,11,0.93653,0.93795,0.00143,0.90593,1.00536,0.90644,1.00553,0.00016,702,8.77,8.74,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4163.4,-15.04,1690.21,1683.02,-7.19,442.35,438.31,-4.04,0,none,No violation,SAFE,734,702,734,702,-0.04,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00852,IEEE_CompTestFeeder,712,0,28,28,0.95827,0.9595,0.00123,0.90593,1.00536,0.90613,1.00553,0.00016,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4149.12,-29.32,1690.21,1684.18,-6.03,442.35,441.03,-1.32,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.02,65.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00853,IEEE_CompTestFeeder,6211,3,79,82,0.99567,1.02365,0.02798,0.90597,1.00539,0.90706,1.02365,0.01827,621,8.77,19.27,92.8,92.68,SEC-4,T7,4175.18,4091.8,-83.38,1689.42,1670.63,-18.78,442.09,437.71,-4.38,1,caution,reverse flow,CAUTION,734,702,734,621,10.5,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.014 reversed,True
S00854,IEEE_CompTestFeeder,6262,0,26,26,0.99457,1.02074,0.02617,0.90593,1.00536,0.90629,1.02074,0.01538,626,8.77,8.71,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4150.89,-27.56,1690.21,1683.83,-6.38,442.35,440.8,-1.56,0,none,No violation,SAFE,734,702,734,626,-0.06,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00855,IEEE_CompTestFeeder,751,0,48,48,0.96852,0.97201,0.00349,0.90593,1.00536,0.90787,1.00596,0.00059,702,8.77,8.63,92.8,92.57,OH-1 parallel with OH-2,T7,4178.44,4116.85,-61.59,1690.21,1665.0,-25.21,442.35,428.76,-13.59,0,none,No violation,SAFE,734,702,734,702,-0.15,-0.24,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00856,IEEE_CompTestFeeder,6242,0,73,73,0.99457,1.02055,0.02598,0.90593,1.00536,0.90695,1.02055,0.01519,624,8.77,17.21,92.8,92.69,SEC-1,T7,4178.44,4101.06,-77.38,1690.21,1672.58,-17.63,442.35,437.98,-4.38,0,none,No violation,SAFE,734,702,734,624,8.43,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00857,IEEE_CompTestFeeder,772,0,42,42,0.93426,0.93884,0.00458,0.90593,1.00536,0.90788,1.00599,0.00063,702,8.77,8.64,92.8,92.57,OH-1 parallel with OH-2,T7,4178.44,4121.07,-57.37,1690.21,1662.77,-27.44,442.35,426.99,-15.37,0,none,No violation,SAFE,734,702,734,702,-0.14,-0.24,100.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00858,IEEE_CompTestFeeder,633,0,75,75,0.91349,0.94918,0.03569,0.90593,1.00536,0.92511,1.0061,0.00073,702,8.77,15.21,92.8,92.53,SEC-7,T7,4178.44,4089.48,-88.97,1690.21,1659.96,-30.25,442.35,428.39,-13.97,1,caution,rise 0.0357>=0.03; reverse flow,CAUTION,734,702,735,702,6.44,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.057 reversed,True
S00859,IEEE_CompTestFeeder,6321,0,205,205,0.92107,0.93588,0.01481,0.90593,1.00536,0.92098,1.00731,0.00195,702,8.77,8.21,92.8,117.39,OH-1 parallel with OH-2,T4,4178.44,3933.57,-244.87,1690.21,1611.17,-79.04,442.35,402.48,-39.87,1,transformer_loading,Transformer T4 loading 117.4% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.57,24.59,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00860,IEEE_CompTestFeeder,708,0,246,246,0.95802,0.96688,0.00886,0.90593,1.00536,0.90759,1.00668,0.00132,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,3923.22,-255.22,1690.21,1643.99,-46.22,442.35,433.13,-9.22,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.18,75.0,0.24,OH-1 parallel with OH-2,T7,line 3 0.221->-0.025 reversed,True
S00861,IEEE_CompTestFeeder,751,10,157,167,0.96925,0.98047,0.01122,0.90633,1.00549,0.91257,1.00737,0.00188,702,8.74,8.27,92.75,92.37,OH-1 parallel with OH-2,T1,4165.57,3966.08,-199.49,1684.9,1605.59,-79.31,439.48,397.0,-42.49,0,none,No violation,SAFE,734,702,734,702,-0.47,-0.39,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00862,IEEE_CompTestFeeder,733,0,39,39,0.91349,0.93242,0.01893,0.90593,1.00536,0.92392,1.00576,0.0004,702,8.77,8.67,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,4131.31,-47.13,1690.21,1673.78,-16.43,442.35,434.23,-8.13,1,caution,reverse flow,CAUTION,734,702,735,702,-0.11,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.023 reversed,True
S00863,IEEE_CompTestFeeder,772,0,106,106,0.93426,0.94565,0.01139,0.90593,1.00536,0.91077,1.00692,0.00155,702,8.77,8.43,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4034.79,-143.65,1690.21,1622.87,-67.34,442.35,404.71,-37.65,0,none,No violation,SAFE,734,702,734,702,-0.35,-0.39,100.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00864,IEEE_CompTestFeeder,6212,0,115,115,0.99457,1.03484,0.04027,0.90593,1.00536,0.90748,1.03484,0.02947,621,8.77,26.73,92.8,92.64,SEC-4,T7,4178.44,4058.28,-120.16,1690.21,1663.91,-26.3,442.35,437.2,-5.16,1,caution,max 1.0348>1.03; rise 0.0403>=0.03; reverse flow,CAUTION,734,702,734,621,17.96,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.045 reversed,True
S00865,IEEE_CompTestFeeder,722,0,159,159,0.99457,1.09469,0.10012,0.90593,1.00536,0.90784,1.09469,0.08932,622,8.77,34.94,92.8,92.6,SEC-4,T7,4178.44,4021.73,-156.71,1690.21,1660.19,-30.02,442.35,444.64,2.29,1,voltage,Max voltage 1.0947 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,26.17,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.079 reversed,True
S00866,IEEE_CompTestFeeder,733,0,50,50,0.91349,0.93761,0.02412,0.90593,1.00536,0.92429,1.00587,0.0005,702,8.77,9.17,92.8,92.62,SEC-7,T7,4178.44,4118.37,-60.07,1690.21,1669.43,-20.78,442.35,432.28,-10.07,1,caution,reverse flow,CAUTION,734,702,735,702,0.4,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.033 reversed,True
S00867,IEEE_CompTestFeeder,6252,7,193,200,0.99945,1.11758,0.11813,0.90603,1.00541,0.90822,1.11758,0.11217,625,8.76,43.05,92.79,92.56,SEC-1,T7,4170.86,3985.57,-185.3,1688.38,1655.63,-32.75,441.77,449.48,7.7,1,voltage,Max voltage 1.1176 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,34.29,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.112 reversed,True
S00868,IEEE_CompTestFeeder,7481,15,67,82,0.95739,0.96403,0.00664,0.90656,1.00556,0.90932,1.00641,0.00085,702,8.73,8.52,92.73,92.46,OH-1 parallel with OH-2,T1,4158.92,4072.54,-86.38,1681.76,1645.58,-36.18,437.83,418.45,-19.38,0,none,No violation,SAFE,734,702,734,702,-0.21,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00869,IEEE_CompTestFeeder,6211,0,214,214,0.99457,1.06685,0.07228,0.90593,1.00536,0.90862,1.06685,0.06148,621,8.77,48.25,92.8,92.52,SEC-4,T7,4178.44,3961.83,-216.61,1690.21,1647.2,-43.01,442.35,439.74,-2.61,1,voltage,Max voltage 1.0668 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,39.48,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.134 reversed,True
S00870,IEEE_CompTestFeeder,6252,0,243,243,0.99457,1.14059,0.14603,0.90593,1.00536,0.90859,1.14059,0.13523,625,8.77,51.25,92.8,92.52,SEC-1,T7,4178.44,3949.11,-229.33,1690.21,1651.94,-38.27,442.35,456.02,13.67,1,voltage,Max voltage 1.1406 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,42.48,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.146 reversed,True
S00871,IEEE_CompTestFeeder,730,0,145,145,0.94698,0.95299,0.00601,0.90593,1.00536,0.90958,1.00659,0.00122,702,8.77,8.39,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4011.93,-166.51,1690.21,1641.49,-48.72,442.35,420.84,-21.51,1,caution,reverse flow,CAUTION,734,702,734,702,-0.38,-0.36,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.060 reversed,True
S00872,IEEE_CompTestFeeder,623,10,246,256,1.00481,1.20808,0.20327,0.90607,1.00543,0.90839,1.20808,0.20265,623,8.75,50.98,92.79,92.54,SEC-4,T7,4167.67,3951.16,-216.51,1687.63,1658.76,-28.87,441.58,471.07,29.49,1,voltage,Max voltage 1.2081 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,42.23,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.145 reversed,True
S00873,IEEE_CompTestFeeder,734,0,79,79,0.90593,0.97396,0.06804,0.90593,1.00536,0.92518,1.00611,0.00075,702,8.77,15.83,92.8,92.52,SEC-8,T7,4178.44,4086.64,-91.8,1690.21,1659.41,-30.8,442.35,429.55,-12.8,1,voltage_rise,Voltage rise at PV bus 734 0.0680 pu exceeds 0.05,CONSTRAINED,734,702,735,702,7.06,-0.28,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.060 reversed,True
S00874,IEEE_CompTestFeeder,633,15,208,223,0.92088,1.01216,0.09128,0.91337,1.00552,0.92941,1.01216,0.00664,633,8.73,49.27,92.75,119.34,SEC-7,T4,4160.08,3931.19,-228.89,1683.7,1614.28,-69.42,438.99,418.1,-20.89,1,voltage_rise,Voltage rise at PV bus 633 0.0913 pu exceeds 0.05,CONSTRAINED,734,702,735,633,40.54,26.6,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00875,IEEE_CompTestFeeder,6262,0,40,40,0.99457,1.03425,0.03969,0.90593,1.00536,0.90647,1.03425,0.02889,626,8.77,9.3,92.8,92.74,SEC-3,T7,4178.44,4136.62,-41.82,1690.21,1680.8,-9.41,442.35,440.53,-1.82,0,caution,max 1.0343>1.03; rise 0.0397>=0.03,CAUTION,734,702,734,626,0.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00876,IEEE_CompTestFeeder,772,0,173,173,0.93426,0.95257,0.01831,0.90593,1.00536,0.91369,1.00784,0.00247,702,8.77,8.21,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3945.86,-232.58,1690.21,1583.46,-106.75,442.35,382.78,-59.58,1,caution,reverse flow,CAUTION,734,702,734,702,-0.56,-0.48,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.073 reversed,True
S00877,IEEE_CompTestFeeder,724,15,101,116,1.00004,1.03517,0.03514,0.90615,1.00547,0.90749,1.03517,0.02971,624,8.74,26.96,92.78,92.64,SEC-1,T7,4162.21,4057.28,-104.93,1686.3,1663.71,-22.59,441.12,437.19,-3.93,1,caution,max 1.0352>1.03; rise 0.0351>=0.03; reverse flow,CAUTION,734,702,734,624,18.22,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.046 reversed,True
S00878,IEEE_CompTestFeeder,708,0,158,158,0.95802,0.96381,0.00579,0.90593,1.00536,0.90703,1.00625,0.00088,702,8.77,8.76,92.8,92.69,OH-1 parallel with OH-2,T7,4178.44,4013.95,-164.49,1690.21,1658.74,-31.47,442.35,435.86,-6.49,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.12,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S00879,IEEE_CompTestFeeder,7393,0,141,141,0.98479,0.9966,0.01181,0.90593,1.00536,0.91108,1.00686,0.00149,702,8.77,8.37,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4006.35,-172.09,1690.21,1628.22,-61.99,442.35,411.26,-31.09,1,caution,reverse flow,CAUTION,734,702,734,702,-0.4,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.024 reversed,True
S00880,IEEE_CompTestFeeder,7483,14,112,126,0.95729,0.96826,0.01097,0.90652,1.00555,0.91108,1.00694,0.00139,702,8.73,8.39,92.73,92.41,OH-1 parallel with OH-2,T1,4160.22,4016.51,-143.71,1682.32,1623.16,-59.16,438.13,406.42,-31.71,1,caution,reverse flow,CAUTION,734,702,734,702,-0.34,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00881,IEEE_CompTestFeeder,7692,0,97,97,0.95408,0.96901,0.01493,0.90593,1.00536,0.91053,1.00687,0.0015,702,8.77,8.45,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4044.73,-133.71,1690.21,1624.65,-65.56,442.35,405.65,-36.71,1,caution,reverse flow,CAUTION,734,702,734,702,-0.33,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00882,IEEE_CompTestFeeder,7691,0,239,239,0.95408,0.98926,0.03518,0.90593,1.00536,0.91671,1.0088,0.00344,702,8.77,8.0,92.8,133.89,OH-1 parallel with OH-2,T22,4178.44,3856.62,-321.82,1690.21,1541.89,-148.32,442.35,359.54,-82.82,1,transformer_loading,Transformer T22 loading 133.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.78,41.09,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00883,IEEE_CompTestFeeder,710,0,68,68,0.95737,0.96009,0.00272,0.90593,1.00536,0.90642,1.00576,0.0004,702,8.77,8.77,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4107.34,-71.11,1690.21,1675.79,-14.42,442.35,439.25,-3.11,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,80.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00884,IEEE_CompTestFeeder,6231,0,161,161,0.99457,1.13817,0.1436,0.90593,1.00536,0.90772,1.13817,0.1328,623,8.77,34.03,92.8,92.61,SEC-4,T7,4178.44,4026.1,-152.34,1690.21,1663.74,-26.47,442.35,451.01,8.66,1,voltage,Max voltage 1.1382 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,25.25,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.075 reversed,True
S00885,IEEE_CompTestFeeder,625,0,170,170,0.99457,1.10092,0.10636,0.90593,1.00536,0.90795,1.10092,0.09556,625,8.77,37.15,92.8,92.59,SEC-1,T7,4178.44,4011.88,-166.56,1690.21,1658.86,-31.35,442.35,445.8,3.44,1,voltage,Max voltage 1.1009 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,28.37,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.088 reversed,True
S00886,IEEE_CompTestFeeder,6261,8,208,216,1.00278,1.17963,0.17685,0.90604,1.00542,0.90813,1.17963,0.17421,626,8.76,44.05,92.79,92.57,SEC-1,T7,4169.81,3981.69,-188.12,1688.14,1660.13,-28.0,441.72,461.6,19.88,1,voltage,Max voltage 1.1796 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,35.29,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.116 reversed,True
S00887,IEEE_CompTestFeeder,6331,0,30,30,0.91349,0.92813,0.01464,0.90593,1.00536,0.92069,1.00567,0.00031,702,8.77,8.69,92.8,92.69,OH-1 parallel with OH-2,T7,4178.44,4142.01,-36.43,1690.21,1677.43,-12.78,442.35,435.93,-6.43,1,caution,reverse flow,CAUTION,734,702,734,702,-0.09,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.014 reversed,True
S00888,IEEE_CompTestFeeder,759,0,196,196,0.9374,0.96069,0.02329,0.90593,1.00536,0.91442,1.00802,0.00266,702,8.77,8.15,92.8,112.56,OH-1 parallel with OH-2,T12,4178.44,3918.51,-259.93,1690.21,1576.37,-113.84,442.35,378.42,-63.93,1,transformer_loading,Transformer T12 loading 112.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.62,19.76,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.160 reversed,True
S00889,IEEE_CompTestFeeder,7642,0,181,181,0.93653,0.95888,0.02236,0.90593,1.00536,0.91389,1.00787,0.00251,702,8.77,8.19,92.8,95.44,OH-1 parallel with OH-2,T14,4178.44,3936.96,-241.48,1690.21,1582.42,-107.79,442.35,381.87,-60.48,1,caution,trafo 95.4>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.58,2.63,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.089 reversed,True
S00890,IEEE_CompTestFeeder,740,0,105,105,0.98204,0.9909,0.00886,0.90593,1.00536,0.90984,1.00651,0.00115,702,8.77,8.47,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4049.47,-128.97,1690.21,1642.17,-48.04,442.35,418.38,-23.97,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.35,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 9 reversed,True
S00891,IEEE_CompTestFeeder,7391,12,181,193,0.98583,1.00076,0.01494,0.90638,1.0055,0.91289,1.00736,0.00187,702,8.74,8.23,92.75,102.0,OH-1 parallel with OH-2,T6,4163.62,3943.99,-219.63,1684.57,1607.62,-76.95,439.53,400.9,-38.63,1,transformer_loading,Transformer T6 loading 102.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.51,9.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.104->-0.076 reversed,True
S00892,IEEE_CompTestFeeder,7483,0,11,11,0.95588,0.95699,0.00111,0.90593,1.00536,0.90639,1.00551,0.00014,702,8.77,8.74,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4164.12,-14.32,1690.21,1684.0,-6.21,442.35,439.03,-3.32,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00893,IEEE_CompTestFeeder,7393,0,111,111,0.98479,0.99415,0.00936,0.90593,1.00536,0.91001,1.00655,0.00119,702,8.77,8.46,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4042.6,-135.85,1690.21,1640.64,-49.57,442.35,417.51,-24.85,1,caution,reverse flow,CAUTION,734,702,734,702,-0.32,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.070 reversed,True
S00894,IEEE_CompTestFeeder,710,0,245,245,0.95737,0.96684,0.00947,0.90593,1.00536,0.90759,1.00668,0.00132,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,3924.16,-254.28,1690.21,1643.95,-46.26,442.35,433.07,-9.28,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.18,80.0,0.208,OH-1 parallel with OH-2,T7,line 3 0.221->-0.024 reversed,True
S00895,IEEE_CompTestFeeder,723,0,92,92,0.99457,1.08144,0.08687,0.90593,1.00536,0.90707,1.08144,0.07608,623,8.77,20.46,92.8,92.68,SEC-6,T7,4178.44,4086.59,-91.85,1690.21,1671.67,-18.54,442.35,442.5,0.15,1,voltage,Max voltage 1.0814 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,11.69,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.019 reversed,True
S00896,IEEE_CompTestFeeder,7122,11,128,139,0.95875,0.96424,0.00548,0.90601,1.00543,0.9069,1.00614,0.00071,702,8.77,8.76,92.79,92.7,OH-1 parallel with OH-2,T7,4166.91,4033.62,-133.29,1687.81,1662.36,-25.46,441.83,436.54,-5.29,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.054->-0.074 reversed,True
S00897,IEEE_CompTestFeeder,6222,0,117,117,0.99457,1.07015,0.07558,0.90593,1.00536,0.90741,1.07015,0.06479,622,8.77,26.3,92.8,92.65,SEC-5,T7,4178.44,4060.36,-118.08,1690.21,1666.05,-24.16,442.35,441.27,-1.08,1,voltage,Max voltage 1.0702 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,17.53,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.043 reversed,True
S00898,IEEE_CompTestFeeder,7121,0,81,81,0.95827,0.96179,0.00352,0.90593,1.00536,0.90651,1.00583,0.00047,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4093.82,-84.62,1690.21,1673.34,-16.87,442.35,438.74,-3.62,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.016 reversed,True
S00899,IEEE_CompTestFeeder,625,4,10,14,0.99737,1.00428,0.00692,0.90599,1.00539,0.90613,1.00546,7e-05,702,8.77,8.74,92.8,92.78,OH-1 parallel with OH-2,T7,4174.1,4163.36,-10.75,1689.16,1686.6,-2.55,442.01,441.27,-0.75,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00900,IEEE_CompTestFeeder,6221,0,178,178,0.99457,1.10542,0.11085,0.90593,1.00536,0.90802,1.10542,0.10005,622,8.77,38.74,92.8,92.58,SEC-4,T7,4178.44,4004.79,-173.65,1690.21,1657.94,-32.27,442.35,446.7,4.35,1,voltage,Max voltage 1.1054 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,29.96,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.095 reversed,True
S00901,IEEE_CompTestFeeder,726,14,67,81,1.00885,1.07182,0.06297,0.90613,1.00885,0.90696,1.07182,0.06297,626,8.74,18.18,92.78,92.69,SEC-3,T7,4163.43,4096.82,-66.61,1686.65,1673.35,-13.3,441.34,441.73,0.39,0,voltage,Max voltage 1.0718 pu at bus 626 exceeds 1.05,CONSTRAINED,734,626,734,626,9.44,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00902,IEEE_CompTestFeeder,7642,0,45,45,0.93653,0.9423,0.00578,0.90593,1.00536,0.90799,1.00603,0.00066,702,8.77,8.63,92.8,92.55,OH-1 parallel with OH-2,T7,4178.44,4117.22,-61.22,1690.21,1661.33,-28.88,442.35,426.13,-16.22,0,none,No violation,SAFE,734,702,734,702,-0.15,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00903,IEEE_CompTestFeeder,6212,0,250,250,0.99457,1.07797,0.0834,0.90593,1.00536,0.90899,1.07797,0.07261,621,8.77,55.79,92.8,92.48,SEC-4,T7,4178.44,3928.14,-250.31,1690.21,1642.29,-47.92,442.35,442.05,-0.31,1,voltage,Max voltage 1.0780 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,47.02,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.166 reversed,True
S00904,IEEE_CompTestFeeder,730,0,173,173,0.94698,0.95411,0.00714,0.90593,1.00536,0.91027,1.00681,0.00145,702,8.77,8.32,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,3980.03,-198.41,1690.21,1632.73,-57.48,442.35,416.94,-25.41,1,caution,reverse flow,CAUTION,734,702,734,702,-0.45,-0.38,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.088 reversed,True
S00905,IEEE_CompTestFeeder,6331,0,193,193,0.91349,1.00006,0.08657,0.90593,1.00536,0.92861,1.00705,0.00168,702,8.77,42.66,92.8,101.12,SEC-7,T4,4178.44,3961.71,-216.73,1690.21,1622.28,-67.93,442.35,418.63,-23.73,1,voltage_rise,Voltage rise at PV bus 6331 0.0866 pu exceeds 0.05,CONSTRAINED,734,702,735,702,33.89,8.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.165 reversed,True
S00906,IEEE_CompTestFeeder,733,0,114,114,0.91349,0.96663,0.05314,0.90593,1.00536,0.92633,1.00644,0.00107,702,8.77,24.54,92.8,92.46,SEC-7,T1,4178.44,4045.77,-132.68,1690.21,1646.31,-43.9,442.35,423.68,-18.68,1,voltage_rise,Voltage rise at PV bus 733 0.0531 pu exceeds 0.05,CONSTRAINED,734,702,735,702,15.77,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.094 reversed,True
S00907,IEEE_CompTestFeeder,6251,0,59,59,0.99457,1.03418,0.03961,0.90593,1.00536,0.90673,1.03418,0.02882,625,8.77,13.72,92.8,92.72,SEC-2,T7,4178.44,4116.75,-61.69,1690.21,1676.42,-13.79,442.35,439.66,-2.69,0,caution,max 1.0342>1.03; rise 0.0396>=0.03,CAUTION,734,702,734,625,4.95,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00908,IEEE_CompTestFeeder,734,0,185,185,0.90593,1.05243,0.1465,0.90593,1.00536,0.92804,1.05243,0.04706,734,8.77,38.75,92.8,92.41,SEC-8,T1,4178.44,3980.28,-198.16,1690.21,1629.69,-60.52,442.35,429.19,-13.16,1,voltage,Max voltage 1.0524 pu at bus 734 exceeds 1.05,CONSTRAINED,734,702,735,734,29.97,-0.39,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.149 reversed,True
S00909,IEEE_CompTestFeeder,633,0,209,209,0.91349,1.00655,0.09306,0.90593,1.00536,0.92904,1.00716,0.00179,702,8.77,46.2,92.8,110.88,SEC-7,T4,4178.44,3945.35,-233.1,1690.21,1617.94,-72.27,442.35,418.26,-24.1,1,voltage_rise,Voltage rise at PV bus 633 0.0931 pu exceeds 0.05,CONSTRAINED,734,702,735,702,37.43,18.08,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.179 reversed,True
S00910,IEEE_CompTestFeeder,7691,0,88,88,0.95408,0.96766,0.01358,0.90593,1.00536,0.91012,1.00673,0.00137,702,8.77,8.48,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4056.95,-121.49,1690.21,1630.41,-59.8,442.35,408.86,-33.49,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00911,IEEE_CompTestFeeder,733,0,72,72,0.91349,0.94781,0.03432,0.90593,1.00536,0.92502,1.00607,0.00071,702,8.77,14.49,92.8,92.54,SEC-7,T7,4178.44,4092.91,-85.54,1690.21,1661.07,-29.14,442.35,428.82,-13.54,1,caution,rise 0.0343>=0.03; reverse flow,CAUTION,734,702,735,702,5.71,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.055 reversed,True
S00912,IEEE_CompTestFeeder,7481,0,168,168,0.95588,0.97222,0.01635,0.90593,1.00536,0.91272,1.00743,0.00206,702,8.77,8.26,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3963.51,-214.93,1690.21,1602.72,-87.49,442.35,395.43,-46.93,1,caution,reverse flow,CAUTION,734,702,734,702,-0.51,-0.44,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00913,IEEE_CompTestFeeder,6202,0,161,161,0.99457,0.99965,0.00508,0.90593,1.00536,0.90823,1.00643,0.00106,702,8.77,8.58,92.8,92.56,OH-6,T7,4178.44,4004.15,-174.29,1690.21,1650.26,-39.95,442.35,429.06,-13.29,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.095 reversed,True
S00914,IEEE_CompTestFeeder,6252,0,94,94,0.99457,1.0562,0.06163,0.90593,1.00536,0.90715,1.0562,0.05084,625,8.77,21.41,92.8,92.67,SEC-2,T7,4178.44,4082.27,-96.17,1690.21,1669.83,-20.38,442.35,440.18,-2.17,1,voltage,Max voltage 1.0562 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,12.63,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.023 reversed,True
S00915,IEEE_CompTestFeeder,6231,12,49,61,1.00683,1.05385,0.04701,0.9061,1.00683,0.90673,1.05385,0.04701,623,8.75,13.92,92.78,92.72,SEC-6,T7,4165.54,4115.88,-49.66,1687.14,1676.73,-10.4,441.46,440.8,-0.66,0,voltage,Max voltage 1.0538 pu at bus 623 exceeds 1.05,CONSTRAINED,734,623,734,623,5.18,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00916,IEEE_CompTestFeeder,772,12,26,38,0.93558,0.93841,0.00283,0.90649,1.00555,0.90769,1.00594,0.00039,702,8.73,8.65,92.74,92.59,OH-1 parallel with OH-2,T7,4161.99,4126.51,-35.48,1682.26,1665.34,-16.93,437.9,428.42,-9.48,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.15,100.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00917,IEEE_CompTestFeeder,722,0,66,66,0.99457,1.03866,0.0441,0.90593,1.00536,0.90682,1.03866,0.0333,622,8.77,15.29,92.8,92.71,SEC-5,T7,4178.44,4109.74,-68.7,1690.21,1675.02,-15.19,442.35,439.65,-2.7,0,caution,max 1.0387>1.03; rise 0.0441>=0.03,CAUTION,734,702,734,622,6.51,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00918,IEEE_CompTestFeeder,6201,0,100,100,0.99457,0.99776,0.00319,0.90593,1.00536,0.90738,1.00604,0.00067,702,8.77,8.59,92.8,92.65,OH-6,T7,4178.44,4069.97,-108.48,1690.21,1664.74,-25.47,442.35,433.88,-8.48,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.034 reversed,True
S00919,IEEE_CompTestFeeder,723,0,112,112,0.99457,1.0985,0.10393,0.90593,1.00536,0.90728,1.0985,0.09314,623,8.77,24.53,92.8,92.66,SEC-5,T7,4178.44,4068.43,-110.01,1690.21,1668.93,-21.28,442.35,444.35,1.99,1,voltage,Max voltage 1.0985 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,15.75,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.036 reversed,True
S00920,IEEE_CompTestFeeder,722,0,113,113,0.99457,1.06775,0.07319,0.90593,1.00536,0.90737,1.06775,0.06239,622,8.77,25.46,92.8,92.65,SEC-5,T7,4178.44,4064.13,-114.31,1690.21,1666.68,-23.53,442.35,441.04,-1.31,1,voltage,Max voltage 1.0678 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,16.68,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True
S00921,IEEE_CompTestFeeder,730,0,142,142,0.94698,0.95286,0.00589,0.90593,1.00536,0.90951,1.00656,0.0012,702,8.77,8.4,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4015.35,-163.09,1690.21,1642.44,-47.77,442.35,421.27,-21.09,1,caution,reverse flow,CAUTION,734,702,734,702,-0.37,-0.36,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.057 reversed,True
S00922,IEEE_CompTestFeeder,728,0,130,130,0.93707,0.96167,0.0246,0.90593,1.00536,0.9091,1.00641,0.00104,702,8.77,8.44,92.8,131.82,OH-1 parallel with OH-2,T3,4178.44,4030.69,-147.75,1690.21,1649.15,-41.06,442.35,424.61,-17.75,1,transformer_loading,Transformer T3 loading 131.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.34,39.02,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S00923,IEEE_CompTestFeeder,769,0,85,85,0.95408,0.96721,0.01313,0.90593,1.00536,0.90998,1.00669,0.00132,702,8.77,8.49,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4061.03,-117.41,1690.21,1632.34,-57.87,442.35,409.94,-32.41,1,caution,reverse flow,CAUTION,734,702,734,702,-0.29,-0.37,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00924,IEEE_CompTestFeeder,7121,0,226,226,0.95827,0.96782,0.00955,0.90593,1.00536,0.90746,1.00658,0.00122,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3943.92,-234.52,1690.21,1647.56,-42.65,442.35,433.84,-8.52,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.080 reversed,True
S00925,IEEE_CompTestFeeder,6231,10,39,49,1.00481,1.04275,0.03793,0.90607,1.00543,0.90659,1.04275,0.03731,623,8.75,11.3,92.79,92.73,SEC-6,T7,4167.67,4127.64,-40.03,1687.63,1678.99,-8.64,441.58,440.55,-1.03,0,caution,max 1.0427>1.03; rise 0.0379>=0.03,CAUTION,734,702,734,623,2.55,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00926,IEEE_CompTestFeeder,732,11,134,145,0.9219,0.93169,0.00979,0.90677,1.00548,0.91673,1.00678,0.0013,702,8.74,8.37,92.76,92.42,OH-1 parallel with OH-2,T1,4165.08,4004.35,-160.73,1685.48,1632.37,-53.11,439.99,413.27,-26.73,1,caution,reverse flow,CAUTION,734,702,734,702,-0.37,-0.34,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00927,IEEE_CompTestFeeder,7482,0,130,130,0.95588,0.96864,0.01277,0.90593,1.00536,0.91123,1.00699,0.00162,702,8.77,8.38,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4011.44,-167.0,1690.21,1621.18,-69.03,442.35,405.35,-37.0,1,caution,reverse flow,CAUTION,734,702,734,702,-0.4,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00928,IEEE_CompTestFeeder,6321,10,130,140,0.92183,0.93134,0.00951,0.9067,1.00547,0.91637,1.00673,0.00127,702,8.75,8.38,92.76,92.43,OH-1 parallel with OH-2,T1,4166.29,4010.28,-156.01,1685.91,1634.21,-51.7,440.21,414.2,-26.01,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00929,IEEE_CompTestFeeder,726,0,12,12,0.99457,1.00683,0.01226,0.90593,1.00536,0.9061,1.00683,0.00147,626,8.77,8.75,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4165.54,-12.9,1690.21,1687.14,-3.07,442.35,441.46,-0.9,0,none,No violation,SAFE,734,702,734,626,-0.03,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00930,IEEE_CompTestFeeder,740,0,75,75,0.98204,0.98841,0.00637,0.90593,1.00536,0.90874,1.0062,0.00083,702,8.77,8.56,92.8,92.49,OH-1 parallel with OH-2,T7,4178.44,4086.06,-92.38,1690.21,1655.37,-34.84,442.35,424.98,-17.38,0,none,No violation,SAFE,734,702,734,702,-0.22,-0.32,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00931,IEEE_CompTestFeeder,740,0,48,48,0.98204,0.98614,0.0041,0.90593,1.00536,0.90774,1.0059,0.00054,702,8.77,8.64,92.8,92.6,OH-1 parallel with OH-2,T7,4178.44,4119.17,-59.27,1690.21,1667.6,-22.61,442.35,431.08,-11.27,0,none,No violation,SAFE,734,702,734,702,-0.14,-0.2,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00932,IEEE_CompTestFeeder,7122,0,202,202,0.95827,0.96684,0.00857,0.90593,1.00536,0.90731,1.00646,0.0011,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3968.6,-209.84,1690.21,1651.44,-38.77,442.35,434.51,-7.84,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.056 reversed,True
S00933,IEEE_CompTestFeeder,7482,0,33,33,0.95588,0.9592,0.00332,0.90593,1.00536,0.90731,1.00579,0.00043,702,8.77,8.67,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,4135.59,-42.86,1690.21,1671.79,-18.42,442.35,432.5,-9.86,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00934,IEEE_CompTestFeeder,716,0,144,144,0.97764,1.05235,0.07471,0.90593,1.00536,0.90675,1.05235,0.04699,716,8.77,8.77,92.8,407.42,OH-1 parallel with OH-2,T24,4178.44,4036.45,-142.0,1690.21,1668.55,-21.66,442.35,444.36,2.0,0,voltage,Max voltage 1.0524 pu at bus 716 exceeds 1.05,CONSTRAINED,734,702,734,716,-0.01,314.61,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S00935,IEEE_CompTestFeeder,6232,0,198,198,0.99457,1.16638,0.17181,0.90593,1.00536,0.90801,1.16638,0.16102,623,8.77,40.84,92.8,92.58,SEC-4,T7,4178.44,3995.9,-182.54,1690.21,1661.08,-29.13,442.35,457.81,15.46,1,voltage,Max voltage 1.1664 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,32.06,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.103 reversed,True
S00936,IEEE_CompTestFeeder,625,10,144,154,1.00153,1.09183,0.0903,0.90607,1.00543,0.90779,1.09183,0.08639,625,8.75,33.93,92.79,92.6,SEC-2,T7,4167.64,4026.24,-141.4,1687.61,1660.82,-26.79,441.55,444.15,2.6,1,voltage,Max voltage 1.0918 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,25.18,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.075 reversed,True
S00937,IEEE_CompTestFeeder,739,4,193,197,0.98514,1.00108,0.01594,0.90608,1.00541,0.91302,1.0074,0.00199,702,8.76,8.22,92.79,104.61,OH-1 parallel with OH-2,T6,4173.5,3939.21,-234.29,1688.32,1606.09,-82.24,441.41,400.12,-41.29,1,transformer_loading,Transformer T6 loading 104.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.55,11.82,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.112->-0.080 reversed,True
S00938,IEEE_CompTestFeeder,751,0,13,13,0.96852,0.96947,0.00095,0.90593,1.00536,0.90646,1.00553,0.00016,702,8.77,8.74,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4161.71,-16.73,1690.21,1683.31,-6.9,442.35,438.63,-3.73,0,none,No violation,SAFE,734,702,734,702,-0.04,-0.06,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S00939,IEEE_CompTestFeeder,7121,0,225,225,0.95827,0.96778,0.00951,0.90593,1.00536,0.90745,1.00658,0.00121,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3944.95,-233.49,1690.21,1647.72,-42.49,442.35,433.86,-8.49,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.079 reversed,True
S00940,IEEE_CompTestFeeder,712,0,35,35,0.95827,0.9598,0.00153,0.90593,1.00536,0.90618,1.00557,0.00021,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4141.8,-36.64,1690.21,1682.7,-7.51,442.35,440.71,-1.64,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.03,65.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00941,IEEE_CompTestFeeder,748,0,193,193,0.95588,0.97454,0.01867,0.90593,1.00536,0.91367,1.00771,0.00235,702,8.77,8.19,92.8,92.33,OH-1 parallel with OH-2,T1,4178.44,3932.19,-246.25,1690.21,1590.98,-99.23,442.35,389.11,-53.25,1,caution,reverse flow,CAUTION,734,702,734,702,-0.58,-0.47,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00942,IEEE_CompTestFeeder,6222,12,166,178,1.00291,1.10542,0.10251,0.9061,1.00545,0.90802,1.10542,0.09997,622,8.75,38.74,92.78,92.58,SEC-4,T7,4165.49,4004.79,-160.7,1687.1,1657.94,-29.16,441.41,446.7,5.3,1,voltage,Max voltage 1.1054 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,29.99,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.095 reversed,True
S00943,IEEE_CompTestFeeder,6322,0,40,40,0.92107,0.92407,0.00301,0.90593,1.00536,0.90898,1.00577,0.00041,702,8.77,8.66,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,4129.97,-48.47,1690.21,1673.29,-16.92,442.35,433.89,-8.47,0,none,No violation,SAFE,734,702,734,702,-0.11,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00944,IEEE_CompTestFeeder,734,15,20,35,0.91967,0.93734,0.01767,0.91967,1.00552,0.92369,1.00572,0.0002,702,8.73,8.68,92.74,92.67,OH-1 parallel with OH-2,T7,4159.94,4136.11,-23.83,1683.62,1675.42,-8.2,438.85,435.02,-3.83,0,none,No violation,SAFE,734,702,632,702,-0.06,-0.07,15.85,0.24,OH-1 parallel with OH-2,T7,none,True
S00945,IEEE_CompTestFeeder,6222,0,157,157,0.99457,1.09354,0.09897,0.90593,1.00536,0.90782,1.09354,0.08818,622,8.77,34.54,92.8,92.6,SEC-5,T7,4178.44,4023.53,-154.91,1690.21,1660.44,-29.77,442.35,444.44,2.09,1,voltage,Max voltage 1.0935 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,25.76,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.077 reversed,True
S00946,IEEE_CompTestFeeder,7691,0,185,185,0.95408,0.98177,0.02769,0.90593,1.00536,0.91443,1.0081,0.00273,702,8.77,8.16,92.8,98.44,OH-1 parallel with OH-2,T22,4178.44,3927.16,-251.28,1690.21,1571.64,-118.57,442.35,376.08,-66.28,1,caution,trafo 98.4>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.61,5.63,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00947,IEEE_CompTestFeeder,770,0,73,73,0.95062,0.95977,0.00915,0.90593,1.00536,0.90949,1.00654,0.00118,702,8.77,8.53,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4076.81,-101.63,1690.21,1638.55,-51.66,442.35,413.73,-28.63,0,none,No violation,SAFE,734,702,734,702,-0.25,-0.36,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00948,IEEE_CompTestFeeder,7641,13,213,226,0.93821,0.9641,0.02589,0.90653,1.00556,0.91573,1.00843,0.00287,702,8.73,8.06,92.73,125.64,OH-1 parallel with OH-2,T14,4160.67,3878.77,-281.9,1681.72,1558.89,-122.83,437.58,368.69,-68.9,1,transformer_loading,Transformer T14 loading 125.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.68,32.91,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.078->-0.134 reversed,True
