scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged
S00949,IEEE_CompTestFeeder,714,0,197,197,0.99084,0.99549,0.00465,0.90593,1.00536,0.90736,1.00651,0.00115,702,8.77,8.76,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,3972.98,-205.47,1690.21,1648.54,-41.67,442.35,433.89,-8.47,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.15,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00950,IEEE_CompTestFeeder,6262,7,226,233,1.00176,1.19188,0.19012,0.90603,1.00541,0.90825,1.19188,0.18647,626,8.76,47.03,92.79,92.56,SEC-1,T7,4170.88,3968.55,-202.33,1688.39,1659.43,-28.96,441.79,465.46,23.67,1,voltage,Max voltage 1.1919 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,38.27,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.129 reversed,True
S00951,IEEE_CompTestFeeder,721,5,68,73,0.9964,1.02055,0.02415,0.906,1.0054,0.90695,1.02055,0.01515,621,8.76,17.21,92.8,92.69,SEC-4,T7,4173.01,4101.06,-71.95,1688.89,1672.58,-16.31,441.92,437.98,-3.95,0,none,No violation,SAFE,734,702,734,621,8.44,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00952,IEEE_CompTestFeeder,723,6,199,205,1.00074,1.17157,0.17083,0.90601,1.00541,0.90806,1.17157,0.16616,623,8.76,42.09,92.79,92.58,SEC-4,T7,4171.95,3990.34,-181.62,1688.64,1660.69,-27.96,441.87,459.25,17.38,1,voltage,Max voltage 1.1716 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,33.33,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.108 reversed,True
S00953,IEEE_CompTestFeeder,6252,0,152,152,0.99457,1.09068,0.09611,0.90593,1.00536,0.90777,1.09068,0.08531,625,8.77,33.53,92.8,92.61,SEC-2,T7,4178.44,4028.05,-150.39,1690.21,1661.08,-29.13,442.35,443.96,1.61,1,voltage,Max voltage 1.0907 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,24.75,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.073 reversed,True
S00954,IEEE_CompTestFeeder,762,0,101,101,0.93632,0.949,0.01268,0.90593,1.00536,0.91048,1.00682,0.00145,702,8.77,8.45,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4042.17,-136.27,1690.21,1627.4,-62.81,442.35,407.08,-35.27,1,caution,reverse flow,CAUTION,734,702,734,702,-0.33,-0.38,45.0,0.48,OH-1 parallel with OH-2,T7,trafo 11 reversed,True
S00955,IEEE_CompTestFeeder,7121,0,208,208,0.95827,0.96709,0.00882,0.90593,1.00536,0.90735,1.00649,0.00113,702,8.77,8.76,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,3962.42,-216.02,1690.21,1650.46,-39.75,442.35,434.34,-8.02,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.062 reversed,True
S00956,IEEE_CompTestFeeder,712,0,196,196,0.95827,0.9666,0.00833,0.90593,1.00536,0.90727,1.00643,0.00107,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3974.77,-203.67,1690.21,1652.44,-37.77,442.35,434.69,-7.67,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.14,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.050 reversed,True
S00957,IEEE_CompTestFeeder,764,0,229,229,0.93653,0.96445,0.02792,0.90593,1.00536,0.91585,1.00847,0.0031,702,8.77,8.05,92.8,127.65,OH-1 parallel with OH-2,T14,4178.44,3874.92,-303.52,1690.21,1557.36,-132.85,442.35,367.83,-74.52,1,transformer_loading,Transformer T14 loading 127.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.73,34.84,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.136 reversed,True
S00958,IEEE_CompTestFeeder,6241,0,129,129,0.99457,1.0395,0.04493,0.90593,1.00536,0.90765,1.0395,0.03414,624,8.77,29.85,92.8,92.62,SEC-1,T7,4178.44,4044.28,-134.16,1690.21,1661.24,-28.97,442.35,437.2,-5.16,1,caution,max 1.0395>1.03; rise 0.0449>=0.03; reverse flow,CAUTION,734,702,734,624,21.08,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.058 reversed,True
S00959,IEEE_CompTestFeeder,6211,0,227,227,0.99457,1.07089,0.07632,0.90593,1.00536,0.90876,1.07089,0.06553,621,8.77,50.99,92.8,92.5,SEC-4,T7,4178.44,3949.58,-228.86,1690.21,1645.36,-44.85,442.35,440.5,-1.86,1,voltage,Max voltage 1.0709 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,42.22,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.146 reversed,True
S00960,IEEE_CompTestFeeder,712,10,167,177,0.95871,0.96582,0.00711,0.906,1.00542,0.90715,1.00634,0.00091,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4167.96,3994.36,-173.6,1688.03,1655.65,-32.38,441.87,435.27,-6.6,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.12,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.135->-0.032 reversed,True
S00961,IEEE_CompTestFeeder,6231,15,141,156,1.00985,1.13424,0.1244,0.90614,1.00985,0.90768,1.13424,0.1244,623,8.74,33.09,92.78,92.62,SEC-4,T7,4162.37,4030.29,-132.08,1686.4,1664.18,-22.23,441.28,450.2,8.92,1,voltage,Max voltage 1.1342 pu at bus 623 exceeds 1.05,CONSTRAINED,734,623,734,623,24.35,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.071 reversed,True
S00962,IEEE_CompTestFeeder,6252,0,114,114,0.99457,1.06835,0.07379,0.90593,1.00536,0.90738,1.06835,0.06299,625,8.77,25.67,92.8,92.65,SEC-2,T7,4178.44,4063.19,-115.26,1690.21,1666.52,-23.69,442.35,441.1,-1.26,1,voltage,Max voltage 1.0684 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,16.89,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True
S00963,IEEE_CompTestFeeder,739,0,87,87,0.98479,0.99217,0.00738,0.90593,1.00536,0.90915,1.00631,0.00094,702,8.77,8.52,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4071.73,-106.71,1690.21,1650.87,-39.34,442.35,422.64,-19.71,1,caution,reverse flow,CAUTION,734,702,734,702,-0.25,-0.33,41.1,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.046 reversed,True
S00964,IEEE_CompTestFeeder,769,0,152,152,0.95408,0.97707,0.02299,0.90593,1.00536,0.913,1.00765,0.00228,702,8.77,8.27,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3970.86,-207.58,1690.21,1590.84,-99.37,442.35,386.77,-55.58,1,caution,reverse flow,CAUTION,734,702,734,702,-0.51,-0.46,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00965,IEEE_CompTestFeeder,721,0,129,129,0.99457,1.0395,0.04493,0.90593,1.00536,0.90765,1.0395,0.03414,621,8.77,29.85,92.8,92.62,SEC-4,T7,4178.44,4044.28,-134.16,1690.21,1661.24,-28.97,442.35,437.2,-5.16,1,caution,max 1.0395>1.03; rise 0.0449>=0.03; reverse flow,CAUTION,734,702,734,621,21.08,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.058 reversed,True
S00966,IEEE_CompTestFeeder,6221,15,17,32,1.00497,1.01647,0.0115,0.90614,1.00547,0.90638,1.01647,0.01101,622,8.74,8.7,92.78,92.76,OH-1 parallel with OH-2,T7,4162.29,4144.38,-17.91,1686.35,1682.28,-4.07,441.2,440.29,-0.91,0,none,No violation,SAFE,734,702,734,622,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00967,IEEE_CompTestFeeder,625,0,205,205,0.99457,1.1203,0.12574,0.90593,1.00536,0.90827,1.1203,0.11494,625,8.77,44.02,92.8,92.55,SEC-1,T7,4178.44,3981.25,-197.19,1690.21,1655.14,-35.07,442.35,450.16,7.81,1,voltage,Max voltage 1.1203 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,35.24,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.116 reversed,True
S00968,IEEE_CompTestFeeder,7122,0,242,242,0.95827,0.96847,0.01019,0.90593,1.00536,0.90755,1.00666,0.00129,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,3927.5,-250.94,1690.21,1645.05,-45.16,442.35,433.42,-8.94,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 3 0.221->-0.021 reversed,True
S00969,IEEE_CompTestFeeder,725,0,5,5,0.99457,0.99806,0.00349,0.90593,1.00536,0.906,1.0054,3e-05,702,8.77,8.76,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4173.02,-5.42,1690.21,1688.9,-1.31,442.35,441.93,-0.42,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00970,IEEE_CompTestFeeder,6322,0,181,181,0.92107,0.93422,0.01315,0.90593,1.00536,0.9193,1.0071,0.00174,702,8.77,8.27,92.8,100.64,OH-1 parallel with OH-2,T4,4178.44,3961.8,-216.64,1690.21,1619.47,-70.74,442.35,406.71,-35.64,1,transformer_loading,Transformer T4 loading 100.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.5,7.84,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00971,IEEE_CompTestFeeder,721,7,45,52,0.99713,1.01324,0.01611,0.90603,1.00541,0.90666,1.01324,0.00782,621,8.76,12.35,92.79,92.72,SEC-4,T7,4170.84,4122.91,-47.93,1688.37,1677.3,-11.07,441.76,438.83,-2.93,0,none,No violation,SAFE,734,702,734,621,3.59,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00972,IEEE_CompTestFeeder,764,0,97,97,0.93653,0.94879,0.01227,0.90593,1.00536,0.91031,1.00676,0.0014,702,8.77,8.46,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4047.48,-130.96,1690.21,1629.72,-60.49,442.35,408.39,-33.96,1,caution,reverse flow,CAUTION,734,702,734,702,-0.32,-0.38,46.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.051 reversed,True
S00973,IEEE_CompTestFeeder,756,0,175,175,0.93612,0.9548,0.01868,0.90593,1.00536,0.91377,1.00786,0.0025,702,8.77,8.21,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3944.07,-234.37,1690.21,1582.21,-108.0,442.35,382.99,-59.37,1,caution,reverse flow,CAUTION,734,702,734,702,-0.57,-0.49,155.0,0.208,OH-1 parallel with OH-2,T7,line 16 0.156->-0.020 reversed,True
S00974,IEEE_CompTestFeeder,726,0,165,165,0.99457,1.14128,0.14671,0.90593,1.00536,0.90775,1.14128,0.13592,626,8.77,34.78,92.8,92.61,SEC-1,T7,4178.44,4022.76,-155.68,1690.21,1663.4,-26.81,442.35,451.68,9.32,1,voltage,Max voltage 1.1413 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,26.0,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.078 reversed,True
S00975,IEEE_CompTestFeeder,6201,15,64,79,0.99505,0.99709,0.00204,0.90615,1.00547,0.90708,1.0059,0.00043,702,8.74,8.59,92.78,92.68,OH-6,T7,4162.12,4092.69,-69.44,1686.25,1669.9,-16.35,441.04,435.6,-5.44,1,caution,reverse flow,CAUTION,734,702,734,702,-0.14,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.013 reversed,True
S00976,IEEE_CompTestFeeder,6322,0,185,185,0.92107,0.9345,0.01343,0.90593,1.00536,0.91958,1.00714,0.00177,702,8.77,8.26,92.8,103.43,OH-1 parallel with OH-2,T4,4178.44,3957.09,-221.36,1690.21,1618.07,-72.14,442.35,406.0,-36.36,1,transformer_loading,Transformer T4 loading 103.4% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.51,10.63,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00977,IEEE_CompTestFeeder,714,0,127,127,0.99084,0.99387,0.00303,0.90593,1.00536,0.90687,1.00612,0.00076,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4045.77,-132.68,1690.21,1662.51,-27.7,442.35,436.68,-5.68,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.1,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00978,IEEE_CompTestFeeder,708,0,62,62,0.95802,0.96033,0.00231,0.90593,1.00536,0.90638,1.00572,0.00036,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4113.65,-64.8,1690.21,1677.09,-13.12,442.35,439.56,-2.8,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00979,IEEE_CompTestFeeder,7642,0,7,7,0.93653,0.93743,0.00091,0.90593,1.00536,0.90625,1.00547,0.00011,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4168.86,-9.58,1690.21,1685.62,-4.59,442.35,439.78,-2.58,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00980,IEEE_CompTestFeeder,621,0,214,214,0.99457,1.06685,0.07228,0.90593,1.00536,0.90862,1.06685,0.06148,621,8.77,48.25,92.8,92.52,SEC-4,T7,4178.44,3961.83,-216.61,1690.21,1647.2,-43.01,442.35,439.74,-2.61,1,voltage,Max voltage 1.0668 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,39.48,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.134 reversed,True
S00981,IEEE_CompTestFeeder,720,9,182,191,0.99486,1.00057,0.00571,0.90606,1.00543,0.90865,1.00661,0.00119,702,8.75,8.58,92.79,92.51,OH-6,T7,4168.65,3971.87,-196.78,1687.83,1643.44,-44.39,441.56,426.79,-14.78,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.28,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.125 reversed,True
S00982,IEEE_CompTestFeeder,721,0,63,63,0.99457,1.01708,0.02251,0.90593,1.00536,0.90681,1.01708,0.01172,621,8.77,14.9,92.8,92.71,SEC-4,T7,4178.44,4111.43,-67.01,1690.21,1674.79,-15.42,442.35,438.34,-4.01,0,none,No violation,SAFE,734,702,734,621,6.13,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00983,IEEE_CompTestFeeder,6251,0,211,211,0.99457,1.12356,0.12899,0.90593,1.00536,0.90832,1.12356,0.11819,625,8.77,45.18,92.8,92.55,SEC-1,T7,4178.44,3976.1,-202.34,1690.21,1654.58,-35.63,442.35,451.02,8.66,1,voltage,Max voltage 1.1236 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,36.4,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.121 reversed,True
S00984,IEEE_CompTestFeeder,715,0,99,99,0.99084,0.99321,0.00237,0.90593,1.00536,0.90667,1.00596,0.00059,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4074.95,-103.49,1690.21,1668.36,-21.85,442.35,437.86,-4.49,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.08,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00985,IEEE_CompTestFeeder,772,0,203,203,0.93426,0.9556,0.02134,0.90593,1.00536,0.91497,1.00823,0.00287,702,8.77,8.12,92.8,92.28,OH-1 parallel with OH-2,T1,4178.44,3906.48,-271.96,1690.21,1566.57,-123.64,442.35,373.4,-68.96,1,caution,reverse flow,CAUTION,734,702,734,702,-0.66,-0.52,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.103 reversed,True
S00986,IEEE_CompTestFeeder,722,0,178,178,0.99457,1.10542,0.11085,0.90593,1.00536,0.90802,1.10542,0.10005,622,8.77,38.74,92.8,92.58,SEC-4,T7,4178.44,4004.79,-173.65,1690.21,1657.94,-32.27,442.35,446.7,4.35,1,voltage,Max voltage 1.1054 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,29.96,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.095 reversed,True
S00987,IEEE_CompTestFeeder,723,0,149,149,0.99457,1.12871,0.13414,0.90593,1.00536,0.90762,1.12871,0.12335,623,8.77,31.76,92.8,92.62,SEC-4,T7,4178.44,4036.2,-142.24,1690.21,1664.82,-25.39,442.35,449.12,6.76,1,voltage,Max voltage 1.1287 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,22.98,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.066 reversed,True
S00988,IEEE_CompTestFeeder,621,0,47,47,0.99457,1.01147,0.01691,0.90593,1.00536,0.9066,1.01147,0.00611,621,8.77,11.18,92.8,92.73,SEC-4,T7,4178.44,4128.16,-50.28,1690.21,1678.47,-11.74,442.35,439.08,-3.28,0,none,No violation,SAFE,734,702,734,621,2.4,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00989,IEEE_CompTestFeeder,6332,0,59,59,0.91349,0.94181,0.02832,0.90593,1.00536,0.92459,1.00595,0.00059,702,8.77,11.34,92.8,92.58,SEC-7,T7,4178.44,4107.88,-70.56,1690.21,1665.95,-24.26,442.35,430.8,-11.56,1,caution,reverse flow,CAUTION,734,702,735,702,2.56,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.042 reversed,True
S00990,IEEE_CompTestFeeder,724,12,180,192,0.99895,1.05992,0.06097,0.9061,1.00545,0.90838,1.05992,0.05447,624,8.75,43.58,92.78,92.54,SEC-1,T7,4165.44,3982.77,-182.67,1687.07,1650.49,-36.58,441.35,438.68,-2.67,1,voltage,Max voltage 1.0599 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,34.83,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.115 reversed,True
S00991,IEEE_CompTestFeeder,6332,4,234,238,0.91547,1.0181,0.10262,0.90793,1.00541,0.9298,1.0181,0.01269,633,8.76,52.52,92.79,128.32,SEC-7,T4,4173.52,3916.19,-257.32,1688.45,1610.49,-77.96,441.43,418.11,-23.32,1,voltage_rise,Voltage rise at PV bus 6332 0.1026 pu exceeds 0.05,CONSTRAINED,734,702,735,633,43.76,35.53,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.012->-0.204 reversed,True
S00992,IEEE_CompTestFeeder,714,0,36,36,0.99084,0.99171,0.00087,0.90593,1.00536,0.9062,1.00558,0.00022,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4140.75,-37.69,1690.21,1682.05,-8.16,442.35,440.66,-1.69,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.03,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00993,IEEE_CompTestFeeder,6251,0,114,114,0.99457,1.06835,0.07379,0.90593,1.00536,0.90738,1.06835,0.06299,625,8.77,25.67,92.8,92.65,SEC-2,T7,4178.44,4063.19,-115.26,1690.21,1666.52,-23.69,442.35,441.1,-1.26,1,voltage,Max voltage 1.0684 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,16.89,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True
S00994,IEEE_CompTestFeeder,6202,6,75,81,0.99476,0.99716,0.0024,0.90601,1.00541,0.90711,1.00591,0.00051,702,8.76,8.59,92.79,92.68,OH-6,T7,4171.91,4090.52,-81.39,1688.62,1669.41,-19.21,441.83,435.43,-6.39,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.015 reversed,True
S00995,IEEE_CompTestFeeder,710,0,158,158,0.95737,0.96358,0.00621,0.90593,1.00536,0.90704,1.00625,0.00088,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4013.86,-164.59,1690.21,1658.59,-31.62,442.35,435.77,-6.59,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.12,80.0,0.208,OH-1 parallel with OH-2,T7,line 28 0.145->-0.013 reversed,True
S00996,IEEE_CompTestFeeder,769,14,11,25,0.9563,0.95802,0.00173,0.90661,1.00559,0.90715,1.00577,0.00018,702,8.73,8.69,92.72,92.66,OH-1 parallel with OH-2,T7,4158.86,4143.54,-15.32,1680.25,1672.55,-7.7,436.77,432.45,-4.32,0,none,No violation,SAFE,734,702,734,702,-0.04,-0.06,41.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00997,IEEE_CompTestFeeder,772,0,160,160,0.93426,0.95124,0.01698,0.90593,1.00536,0.91313,1.00766,0.0023,702,8.77,8.25,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3963.01,-215.43,1690.21,1590.93,-99.28,442.35,386.92,-55.43,1,caution,reverse flow,CAUTION,734,702,734,702,-0.52,-0.47,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.060 reversed,True
S00998,IEEE_CompTestFeeder,7641,0,105,105,0.93653,0.94977,0.01325,0.90593,1.00536,0.91066,1.00687,0.00151,702,8.77,8.43,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4036.84,-141.6,1690.21,1625.02,-65.19,442.35,405.75,-36.6,1,caution,reverse flow,CAUTION,734,702,734,702,-0.34,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.014 reversed,True
S00999,IEEE_CompTestFeeder,770,0,205,205,0.95062,0.97558,0.02496,0.90593,1.00536,0.9156,1.00852,0.00315,702,8.77,8.09,92.8,92.25,OH-1 parallel with OH-2,T1,4178.44,3897.97,-280.47,1690.21,1552.73,-137.48,442.35,366.88,-75.47,0,none,No violation,SAFE,734,702,734,702,-0.69,-0.55,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01000,IEEE_CompTestFeeder,748,0,33,33,0.95588,0.9592,0.00332,0.90593,1.00536,0.90731,1.00579,0.00043,702,8.77,8.67,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,4135.59,-42.86,1690.21,1671.79,-18.42,442.35,432.5,-9.86,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.17,76.88,0.24,OH-1 parallel with OH-2,T7,none,True
S01001,IEEE_CompTestFeeder,748,0,157,157,0.95588,0.97119,0.01532,0.90593,1.00536,0.91229,1.0073,0.00194,702,8.77,8.3,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,3977.35,-201.09,1690.21,1607.99,-82.22,442.35,398.26,-44.09,1,caution,reverse flow,CAUTION,734,702,734,702,-0.48,-0.43,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01002,IEEE_CompTestFeeder,708,0,8,8,0.95802,0.95832,0.0003,0.90593,1.00536,0.90599,1.00541,5e-05,702,8.77,8.77,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4170.06,-8.38,1690.21,1688.46,-1.75,442.35,441.98,-0.38,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.01,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01003,IEEE_CompTestFeeder,6232,5,104,109,0.99972,1.09598,0.09626,0.906,1.0054,0.90725,1.09598,0.09058,623,8.76,23.92,92.8,92.66,SEC-5,T7,4173.03,4071.12,-101.91,1688.9,1669.31,-19.59,441.94,444.04,2.09,1,voltage,Max voltage 1.0960 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,15.16,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.033 reversed,True
S01004,IEEE_CompTestFeeder,6321,0,179,179,0.92107,0.93408,0.01301,0.90593,1.00536,0.91916,1.00708,0.00172,702,8.77,8.28,92.8,99.24,OH-1 parallel with OH-2,T4,4178.44,3964.16,-214.29,1690.21,1620.17,-70.04,442.35,407.07,-35.29,1,caution,trafo 99.2>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.5,6.44,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01005,IEEE_CompTestFeeder,728,15,23,38,0.94005,0.94454,0.00449,0.90632,1.0055,0.90691,1.0057,0.0002,702,8.73,8.67,92.76,92.7,OH-1 parallel with OH-2,T7,4160.96,4134.39,-26.57,1684.75,1676.76,-7.99,439.88,436.3,-3.57,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.06,38.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01006,IEEE_CompTestFeeder,622,0,8,8,0.99457,1.00014,0.00558,0.90593,1.00536,0.90604,1.00542,5e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4169.78,-8.66,1690.21,1688.12,-2.09,442.35,441.7,-0.66,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01007,IEEE_CompTestFeeder,759,0,241,241,0.9374,0.96569,0.0283,0.90593,1.00536,0.91623,1.00856,0.0032,702,8.77,8.01,92.8,142.86,OH-1 parallel with OH-2,T12,4178.44,3860.72,-317.72,1690.21,1553.6,-136.61,442.35,365.63,-76.72,1,transformer_loading,Transformer T12 loading 142.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.76,50.05,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.204 reversed,True
S01008,IEEE_CompTestFeeder,632,9,134,143,0.92175,0.93155,0.0098,0.90662,1.00546,0.91659,1.00676,0.0013,702,8.75,8.38,92.77,92.42,OH-1 parallel with OH-2,T1,4167.51,4006.73,-160.78,1686.34,1633.11,-53.23,440.42,413.64,-26.78,1,caution,reverse flow,CAUTION,734,702,734,702,-0.37,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01009,IEEE_CompTestFeeder,769,0,133,133,0.95408,0.97431,0.02023,0.90593,1.00536,0.91216,1.00738,0.00202,702,8.77,8.33,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3996.23,-182.21,1690.21,1602.26,-87.95,442.35,393.14,-49.21,1,caution,reverse flow,CAUTION,734,702,734,702,-0.44,-0.44,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01010,IEEE_CompTestFeeder,6321,0,107,107,0.92107,0.92898,0.00791,0.90593,1.00536,0.91397,1.00643,0.00106,702,8.77,8.48,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4049.55,-128.89,1690.21,1646.61,-43.6,442.35,420.47,-21.89,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01011,IEEE_CompTestFeeder,710,0,142,142,0.95737,0.96297,0.00559,0.90593,1.00536,0.90693,1.00616,0.0008,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4030.42,-148.02,1690.21,1661.49,-28.72,442.35,436.33,-6.02,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.11,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True
S01012,IEEE_CompTestFeeder,724,0,84,84,0.99457,1.02434,0.02977,0.90593,1.00536,0.90709,1.02434,0.01897,624,8.77,19.73,92.8,92.68,SEC-1,T7,4178.44,4089.74,-88.7,1690.21,1670.21,-20.0,442.35,437.66,-4.7,1,caution,reverse flow,CAUTION,734,702,734,624,10.95,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.016 reversed,True
S01013,IEEE_CompTestFeeder,710,0,57,57,0.95737,0.95965,0.00228,0.90593,1.00536,0.90634,1.0057,0.00033,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4118.81,-59.63,1690.21,1678.04,-12.17,442.35,439.72,-2.63,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,80.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01014,IEEE_CompTestFeeder,724,0,105,105,0.99457,1.03148,0.03691,0.90593,1.00536,0.90736,1.03148,0.02611,624,8.77,24.49,92.8,92.65,SEC-1,T7,4178.44,4068.36,-110.08,1690.21,1665.88,-24.33,442.35,437.28,-5.08,1,caution,max 1.0315>1.03; rise 0.0369>=0.03; reverse flow,CAUTION,734,702,734,624,15.71,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.036 reversed,True
S01015,IEEE_CompTestFeeder,633,0,116,116,0.91349,0.96751,0.05402,0.90593,1.00536,0.9264,1.00645,0.00109,702,8.77,25.01,92.8,92.45,SEC-7,T1,4178.44,4043.57,-134.88,1690.21,1645.64,-44.57,442.35,423.48,-18.88,1,voltage_rise,Voltage rise at PV bus 633 0.0540 pu exceeds 0.05,CONSTRAINED,734,702,735,702,16.24,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.096 reversed,True
S01016,IEEE_CompTestFeeder,748,0,27,27,0.95588,0.9586,0.00272,0.90593,1.00536,0.90706,1.00572,0.00035,702,8.77,8.69,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,4143.35,-35.09,1690.21,1675.09,-15.12,442.35,434.27,-8.09,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.14,76.88,0.24,OH-1 parallel with OH-2,T7,none,True
S01017,IEEE_CompTestFeeder,6331,0,161,161,0.91349,0.98681,0.07332,0.90593,1.00536,0.92772,1.00681,0.00145,702,8.77,35.45,92.8,92.42,SEC-7,T1,4178.44,3995.09,-183.35,1690.21,1631.47,-58.74,442.35,420.0,-22.35,1,voltage_rise,Voltage rise at PV bus 6331 0.0733 pu exceeds 0.05,CONSTRAINED,734,702,735,702,26.68,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.137 reversed,True
S01018,IEEE_CompTestFeeder,722,5,132,137,0.99806,1.08198,0.08392,0.906,1.0054,0.90762,1.08198,0.07658,622,8.76,30.46,92.8,92.62,SEC-5,T7,4173.02,4041.75,-131.27,1688.9,1663.1,-25.79,441.93,442.66,0.73,1,voltage,Max voltage 1.0820 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,21.7,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.060 reversed,True
S01019,IEEE_CompTestFeeder,6222,0,205,205,0.99457,1.1203,0.12574,0.90593,1.00536,0.90827,1.1203,0.11494,622,8.77,44.02,92.8,92.55,SEC-4,T7,4178.44,3981.25,-197.19,1690.21,1655.14,-35.07,442.35,450.16,7.81,1,voltage,Max voltage 1.1203 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,35.24,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.116 reversed,True
S01020,IEEE_CompTestFeeder,759,0,37,37,0.9374,0.94199,0.0046,0.90593,1.00536,0.90761,1.0059,0.00054,702,8.77,8.65,92.8,92.6,OH-1 parallel with OH-2,T7,4178.44,4128.28,-50.16,1690.21,1666.77,-23.43,442.35,429.19,-13.16,0,none,No violation,SAFE,734,702,734,702,-0.12,-0.2,35.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01021,IEEE_CompTestFeeder,762,4,202,206,0.93683,0.96144,0.02461,0.90611,1.00542,0.91491,1.00818,0.00276,702,8.76,8.12,92.78,113.28,OH-1 parallel with OH-2,T13,4172.97,3904.55,-268.41,1687.59,1569.24,-118.35,440.88,374.47,-66.41,1,transformer_loading,Transformer T13 loading 113.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.65,20.5,45.0,0.48,OH-1 parallel with OH-2,T7,line 23 0.087->-0.114 reversed,True
S01022,IEEE_CompTestFeeder,762,0,72,72,0.93632,0.94543,0.00912,0.90593,1.00536,0.9092,1.00641,0.00105,702,8.77,8.54,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4080.89,-97.55,1690.21,1644.71,-45.5,442.35,416.8,-25.55,1,caution,reverse flow,CAUTION,734,702,734,702,-0.24,-0.34,45.0,0.48,OH-1 parallel with OH-2,T7,trafo 11 reversed,True
S01023,IEEE_CompTestFeeder,708,0,135,135,0.95802,0.96299,0.00497,0.90593,1.00536,0.90688,1.00612,0.00076,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4037.77,-140.68,1690.21,1662.92,-27.29,442.35,436.68,-5.68,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.1,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S01024,IEEE_CompTestFeeder,6232,0,224,224,0.99457,1.18543,0.19086,0.90593,1.00536,0.90819,1.18543,0.18006,623,8.77,45.46,92.8,92.56,SEC-4,T7,4178.44,3975.47,-202.97,1690.21,1659.78,-30.43,442.35,463.39,21.03,1,voltage,Max voltage 1.1854 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,36.68,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.122 reversed,True
S01025,IEEE_CompTestFeeder,726,0,70,70,0.99457,1.06201,0.06744,0.90593,1.00536,0.90683,1.06201,0.05665,626,8.77,15.86,92.8,92.71,SEC-3,T7,4178.44,4107.23,-71.22,1690.21,1675.15,-15.06,442.35,441.14,-1.22,0,voltage,Max voltage 1.0620 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,7.08,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01026,IEEE_CompTestFeeder,715,13,190,203,0.99115,0.99563,0.00447,0.90603,1.00544,0.90741,1.00655,0.0011,702,8.77,8.76,92.79,92.65,OH-1 parallel with OH-2,T7,4164.82,3966.75,-198.08,1687.23,1647.39,-39.84,441.74,433.66,-8.08,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.15,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01027,IEEE_CompTestFeeder,716,0,135,135,0.97764,1.04813,0.07049,0.90593,1.00536,0.90672,1.04813,0.04276,716,8.77,8.77,92.8,380.55,OH-1 parallel with OH-2,T24,4178.44,4044.72,-133.72,1690.21,1669.15,-21.06,442.35,443.63,1.28,0,voltage_rise,Voltage rise at PV bus 716 0.0705 pu exceeds 0.05,CONSTRAINED,734,702,734,716,-0.01,287.75,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01028,IEEE_CompTestFeeder,620,0,225,225,0.99457,1.0016,0.00703,0.90593,1.00536,0.90911,1.00682,0.00146,702,8.77,8.57,92.8,92.46,OH-6,T7,4178.44,3935.37,-243.07,1690.21,1635.93,-54.28,442.35,424.29,-18.07,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.159 reversed,True
S01029,IEEE_CompTestFeeder,621,0,125,125,0.99457,1.03817,0.0436,0.90593,1.00536,0.90761,1.03817,0.03281,621,8.77,28.96,92.8,92.62,SEC-4,T7,4178.44,4048.27,-130.17,1690.21,1661.99,-28.22,442.35,437.18,-5.17,1,caution,max 1.0382>1.03; rise 0.0436>=0.03; reverse flow,CAUTION,734,702,734,621,20.19,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.054 reversed,True
S01030,IEEE_CompTestFeeder,6232,0,43,43,0.99457,1.0371,0.04253,0.90593,1.00536,0.90651,1.0371,0.03174,623,8.77,9.97,92.8,92.74,SEC-6,T7,4178.44,4133.61,-44.83,1690.21,1680.19,-10.02,442.35,440.52,-1.83,0,caution,max 1.0371>1.03; rise 0.0425>=0.03,CAUTION,734,702,734,623,1.2,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01031,IEEE_CompTestFeeder,728,3,146,149,0.93767,0.96506,0.02738,0.90601,1.00539,0.90953,1.00654,0.00114,702,8.77,8.39,92.79,156.9,OH-1 parallel with OH-2,T3,4174.94,4009.77,-165.17,1689.1,1644.27,-44.83,441.85,422.68,-19.17,1,transformer_loading,Transformer T3 loading 156.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.38,64.1,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S01032,IEEE_CompTestFeeder,6321,0,68,68,0.92107,0.92614,0.00508,0.90593,1.00536,0.91109,1.00605,0.00069,702,8.77,8.58,92.8,92.55,OH-1 parallel with OH-2,T7,4178.44,4096.25,-82.19,1690.21,1661.89,-28.32,442.35,428.16,-14.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01033,IEEE_CompTestFeeder,6321,8,74,82,0.92167,0.92717,0.00549,0.90654,1.00545,0.91213,1.00619,0.00074,702,8.75,8.54,92.77,92.49,OH-1 parallel with OH-2,T7,4168.72,4079.45,-89.27,1686.77,1656.33,-30.44,440.63,425.36,-15.27,1,caution,reverse flow,CAUTION,734,702,734,702,-0.21,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01034,IEEE_CompTestFeeder,708,0,35,35,0.95802,0.95933,0.00131,0.90593,1.00536,0.90618,1.00557,0.00021,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4141.82,-36.62,1690.21,1682.68,-7.53,442.35,440.74,-1.62,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.03,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01035,IEEE_CompTestFeeder,7483,0,18,18,0.95588,0.95769,0.00182,0.90593,1.00536,0.90668,1.0056,0.00024,702,8.77,8.72,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4155.03,-23.42,1690.21,1680.09,-10.12,442.35,436.94,-5.42,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01036,IEEE_CompTestFeeder,728,0,137,137,0.93707,0.96292,0.02585,0.90593,1.00536,0.90926,1.00646,0.00109,702,8.77,8.42,92.8,141.05,OH-1 parallel with OH-2,T3,4178.44,4022.96,-155.48,1690.21,1647.32,-42.89,442.35,423.88,-18.48,1,transformer_loading,Transformer T3 loading 141.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.35,48.24,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S01037,IEEE_CompTestFeeder,625,4,229,233,0.99737,1.13533,0.13796,0.90599,1.00539,0.9085,1.13533,0.12993,625,8.77,49.37,92.8,92.53,SEC-1,T7,4174.1,3957.46,-216.64,1689.16,1652.7,-36.46,442.01,454.37,12.36,1,voltage,Max voltage 1.1353 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,40.6,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.062->-0.139 reversed,True
S01038,IEEE_CompTestFeeder,7391,15,221,236,0.98609,1.00413,0.01805,0.90649,1.00553,0.91435,1.00777,0.00223,702,8.73,8.11,92.74,130.02,OH-1 parallel with OH-2,T6,4159.92,3892.84,-267.08,1683.17,1591.47,-91.7,438.83,392.75,-46.08,1,transformer_loading,Transformer T6 loading 130.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.62,37.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.101->-0.118 reversed,True
S01039,IEEE_CompTestFeeder,6201,0,146,146,0.99457,0.99919,0.00462,0.90593,1.00536,0.90803,1.00633,0.00097,702,8.77,8.58,92.8,92.58,OH-6,T7,4178.44,4020.31,-158.13,1690.21,1653.75,-36.46,442.35,430.22,-12.13,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.080 reversed,True
S01040,IEEE_CompTestFeeder,770,0,82,82,0.95062,0.96087,0.01026,0.90593,1.00536,0.90992,1.00668,0.00132,702,8.77,8.49,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4064.42,-114.02,1690.21,1632.4,-57.81,442.35,410.34,-32.02,0,none,No violation,SAFE,734,702,734,702,-0.28,-0.37,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01041,IEEE_CompTestFeeder,751,0,156,156,0.96852,0.9797,0.01119,0.90593,1.00536,0.91214,1.00724,0.00188,702,8.77,8.3,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,3979.91,-198.54,1690.21,1610.9,-79.31,442.35,399.82,-42.54,0,none,No violation,SAFE,734,702,734,702,-0.47,-0.43,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S01042,IEEE_CompTestFeeder,7482,15,55,70,0.95739,0.96286,0.00546,0.90656,1.00556,0.90883,1.00626,0.0007,702,8.73,8.56,92.73,92.47,OH-1 parallel with OH-2,T1,4158.92,4087.92,-71.0,1681.76,1651.88,-29.88,437.83,421.83,-16.0,0,none,No violation,SAFE,734,702,734,702,-0.17,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01043,IEEE_CompTestFeeder,7692,6,43,49,0.95503,0.96174,0.00671,0.90622,1.00546,0.9083,1.00614,0.00068,702,8.75,8.61,92.77,92.52,OH-1 parallel with OH-2,T7,4170.04,4110.33,-59.71,1685.92,1656.11,-29.81,439.95,423.24,-16.71,0,none,No violation,SAFE,734,702,734,702,-0.15,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01044,IEEE_CompTestFeeder,620,3,64,67,0.99467,0.99672,0.00205,0.90597,1.00539,0.9069,1.00582,0.00043,702,8.77,8.61,92.8,92.7,OH-1 parallel with OH-2,T7,4175.18,4105.68,-69.49,1689.41,1672.9,-16.51,442.09,436.6,-5.49,0,none,No violation,SAFE,734,702,734,702,-0.16,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01045,IEEE_CompTestFeeder,7692,0,219,219,0.95408,0.98651,0.03243,0.90593,1.00536,0.91587,1.00855,0.00318,702,8.77,8.06,92.8,120.8,OH-1 parallel with OH-2,T22,4178.44,3882.61,-295.83,1690.21,1552.67,-137.54,442.35,365.53,-76.83,1,transformer_loading,Transformer T22 loading 120.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.72,28.0,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01046,IEEE_CompTestFeeder,621,3,199,202,0.99567,1.06308,0.06741,0.90597,1.00539,0.90849,1.06308,0.0577,621,8.77,45.71,92.8,92.53,SEC-4,T7,4175.18,3973.22,-201.96,1689.42,1648.97,-40.45,442.09,439.13,-2.96,1,voltage,Max voltage 1.0631 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,36.94,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.124 reversed,True
S01047,IEEE_CompTestFeeder,6242,14,83,97,0.99967,1.02877,0.0291,0.90613,1.00546,0.90726,1.02877,0.02331,624,8.74,22.68,92.78,92.66,SEC-1,T7,4163.28,4076.47,-86.81,1686.56,1667.5,-19.06,441.2,437.39,-3.81,1,caution,reverse flow,CAUTION,734,702,734,624,13.94,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.028 reversed,True
S01048,IEEE_CompTestFeeder,715,0,65,65,0.99084,0.9924,0.00157,0.90593,1.00536,0.90642,1.00576,0.00039,702,8.77,8.77,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4110.44,-68.01,1690.21,1675.65,-14.56,442.35,439.35,-3.01,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01049,IEEE_CompTestFeeder,6321,0,20,20,0.92107,0.92258,0.00151,0.90593,1.00536,0.90746,1.00557,0.00021,702,8.77,8.72,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4154.17,-24.28,1690.21,1681.66,-8.55,442.35,438.08,-4.28,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01050,IEEE_CompTestFeeder,723,4,16,20,0.99869,1.01483,0.01614,0.90599,1.00539,0.90621,1.01483,0.00944,623,8.77,8.73,92.8,92.77,OH-1 parallel with OH-2,T7,4174.11,4157.12,-16.99,1689.16,1685.21,-3.95,442.02,441.03,-0.99,0,none,No violation,SAFE,734,702,734,623,-0.04,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01051,IEEE_CompTestFeeder,743,11,110,121,0.96447,0.97211,0.00763,0.90638,1.0055,0.91076,1.00684,0.00133,702,8.74,8.41,92.55,92.42,OH-1 parallel with OH-2,T1,4164.41,4025.41,-139.0,1684.29,1627.71,-56.58,439.33,410.32,-29.0,0,none,No violation,SAFE,734,702,734,702,-0.33,-0.13,240.0,0.24,OH-1 parallel with OH-2,T1,none,True
S01052,IEEE_CompTestFeeder,6241,0,196,196,0.99457,1.06119,0.06662,0.90593,1.00536,0.90843,1.06119,0.05582,624,8.77,44.43,92.8,92.54,SEC-1,T7,4178.44,3978.94,-199.5,1690.21,1649.88,-40.33,442.35,438.85,-3.5,1,voltage,Max voltage 1.0612 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,35.66,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.118 reversed,True
S01053,IEEE_CompTestFeeder,710,0,134,134,0.95737,0.96266,0.00529,0.90593,1.00536,0.90688,1.00612,0.00076,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4038.71,-139.73,1690.21,1662.97,-27.24,442.35,436.63,-5.73,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.1,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True
S01054,IEEE_CompTestFeeder,722,0,105,105,0.99457,1.06292,0.06835,0.90593,1.00536,0.90728,1.06292,0.05756,622,8.77,23.76,92.8,92.66,SEC-5,T7,4178.44,4071.72,-106.72,1690.21,1667.97,-22.24,442.35,440.63,-1.72,1,voltage,Max voltage 1.0629 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,14.99,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.032 reversed,True
S01055,IEEE_CompTestFeeder,708,0,20,20,0.95802,0.95877,0.00075,0.90593,1.00536,0.90607,1.00548,0.00012,702,8.77,8.77,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4157.5,-20.94,1690.21,1685.87,-4.34,442.35,441.42,-0.94,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.02,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01056,IEEE_CompTestFeeder,6331,0,38,38,0.91349,0.93195,0.01846,0.90593,1.00536,0.92389,1.00575,0.00039,702,8.77,8.67,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,4132.5,-45.94,1690.21,1674.18,-16.03,442.35,434.41,-7.94,1,caution,reverse flow,CAUTION,734,702,735,702,-0.11,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.022 reversed,True
S01057,IEEE_CompTestFeeder,6202,9,184,193,0.99486,1.00063,0.00577,0.90606,1.00543,0.90868,1.00663,0.0012,702,8.75,8.58,92.79,92.51,OH-6,T7,4168.65,3969.72,-198.92,1687.83,1642.99,-44.84,441.56,426.64,-14.92,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.127 reversed,True
S01058,IEEE_CompTestFeeder,6211,0,74,74,0.99457,1.0209,0.02633,0.90593,1.00536,0.90696,1.0209,0.01553,621,8.77,17.44,92.8,92.69,SEC-4,T7,4178.44,4100.03,-78.41,1690.21,1672.36,-17.85,442.35,437.94,-4.41,0,none,No violation,SAFE,734,702,734,621,8.66,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01059,IEEE_CompTestFeeder,743,0,56,56,0.96369,0.96763,0.00394,0.90593,1.00536,0.90819,1.00606,0.00069,702,8.77,8.61,92.8,92.49,OH-1 parallel with OH-2,T1,4178.44,4107.27,-71.17,1690.21,1660.58,-29.63,442.35,427.18,-15.17,0,none,No violation,SAFE,734,702,734,702,-0.17,-0.31,240.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01060,IEEE_CompTestFeeder,722,12,32,44,1.00291,1.02442,0.02152,0.9061,1.00545,0.90654,1.02442,0.01898,622,8.75,10.33,92.78,92.74,SEC-5,T7,4165.49,4131.98,-33.51,1687.1,1679.59,-7.52,441.41,439.9,-1.51,0,none,No violation,SAFE,734,702,734,622,1.59,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01061,IEEE_CompTestFeeder,724,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,625,8.77,27.85,92.8,92.63,SEC-1,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734,702,734,625,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.049 reversed,True
S01062,IEEE_CompTestFeeder,7391,0,35,35,0.98479,0.9878,0.003,0.90593,1.00536,0.90724,1.00575,0.00039,702,8.77,8.67,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,4135.3,-43.14,1690.21,1673.95,-16.26,442.35,434.22,-8.14,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01063,IEEE_CompTestFeeder,7691,0,202,202,0.95408,0.98415,0.03007,0.90593,1.00536,0.91516,1.00832,0.00296,702,8.77,8.11,92.8,109.64,OH-1 parallel with OH-2,T22,4178.44,3904.83,-273.61,1690.21,1562.05,-128.16,442.35,370.74,-71.61,1,transformer_loading,Transformer T22 loading 109.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.66,16.84,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01064,IEEE_CompTestFeeder,734,0,123,123,0.90593,1.00799,0.10207,0.90593,1.00536,0.92644,1.00799,0.00263,734,8.77,25.71,92.8,92.45,SEC-8,T1,4178.44,4040.56,-137.88,1690.21,1645.75,-44.46,442.35,427.48,-14.88,1,voltage_rise,Voltage rise at PV bus 734 0.1021 pu exceeds 0.05,CONSTRAINED,734,702,735,734,16.93,-0.35,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.098 reversed,True
S01065,IEEE_CompTestFeeder,759,4,45,49,0.9379,0.94346,0.00556,0.90611,1.00542,0.90815,1.00607,0.00065,702,8.76,8.61,92.78,92.53,OH-1 parallel with OH-2,T7,4172.99,4112.12,-60.87,1687.63,1659.38,-28.25,440.91,425.04,-15.87,1,caution,reverse flow,CAUTION,734,702,734,702,-0.15,-0.25,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.031->-0.014 reversed,True
S01066,IEEE_CompTestFeeder,772,14,159,173,0.9358,0.95257,0.01677,0.90658,1.00558,0.91369,1.00784,0.00226,702,8.73,8.21,92.72,92.32,OH-1 parallel with OH-2,T1,4159.25,3945.86,-213.39,1680.95,1583.46,-97.49,437.16,382.78,-54.39,1,caution,reverse flow,CAUTION,734,702,734,702,-0.52,-0.4,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.086->-0.073 reversed,True
S01067,IEEE_CompTestFeeder,625,0,224,224,0.99457,1.13054,0.13597,0.90593,1.00536,0.90843,1.13054,0.12518,625,8.77,47.66,92.8,92.54,SEC-1,T7,4178.44,3965.04,-213.4,1690.21,1653.44,-36.77,442.35,452.95,10.6,1,voltage,Max voltage 1.1305 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,38.89,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.132 reversed,True
S01068,IEEE_CompTestFeeder,6211,0,187,187,0.99457,1.05833,0.06376,0.90593,1.00536,0.90833,1.05833,0.05297,621,8.77,42.51,92.8,92.55,SEC-4,T7,4178.44,3987.57,-190.88,1690.21,1651.27,-38.94,442.35,438.48,-3.88,1,voltage,Max voltage 1.0583 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,33.73,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.110 reversed,True
S01069,IEEE_CompTestFeeder,751,9,136,145,0.96918,0.97893,0.00975,0.90629,1.00548,0.91172,1.00711,0.00164,702,8.75,8.34,92.76,92.39,OH-1 parallel with OH-2,T1,4166.86,3993.75,-173.11,1685.43,1616.25,-69.18,439.77,402.67,-37.11,0,none,No violation,SAFE,734,702,734,702,-0.41,-0.37,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S01070,IEEE_CompTestFeeder,626,0,71,71,0.99457,1.06291,0.06834,0.90593,1.00536,0.90684,1.06291,0.05755,626,8.77,16.07,92.8,92.71,SEC-3,T7,4178.44,4106.27,-72.17,1690.21,1674.98,-15.23,442.35,441.18,-1.17,0,voltage,Max voltage 1.0629 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,7.29,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01071,IEEE_CompTestFeeder,728,0,108,108,0.93707,0.95769,0.02061,0.90593,1.00536,0.9086,1.00625,0.00088,702,8.77,8.49,92.8,103.02,OH-1 parallel with OH-2,T3,4178.44,4055.12,-123.32,1690.21,1655.15,-35.06,442.35,427.04,-15.32,1,transformer_loading,Transformer T3 loading 103.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.28,10.22,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S01072,IEEE_CompTestFeeder,7121,0,145,145,0.95827,0.96449,0.00622,0.90593,1.00536,0.90694,1.00617,0.00081,702,8.77,8.76,92.8,92.69,OH-1 parallel with OH-2,T7,4178.44,4027.42,-151.03,1690.21,1661.27,-28.94,442.35,436.33,-6.03,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.080 reversed,True
S01073,IEEE_CompTestFeeder,751,0,31,31,0.96852,0.97078,0.00226,0.90593,1.00536,0.90719,1.00575,0.00038,702,8.77,8.68,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,4138.61,-39.83,1690.21,1673.85,-16.36,442.35,433.52,-8.83,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.15,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S01074,IEEE_CompTestFeeder,722,0,20,20,0.99457,1.00838,0.01381,0.90593,1.00536,0.90621,1.00838,0.00302,622,8.77,8.73,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4156.98,-21.46,1690.21,1685.12,-5.09,442.35,440.89,-1.46,0,none,No violation,SAFE,734,702,734,622,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01075,IEEE_CompTestFeeder,740,0,215,215,0.98204,0.99973,0.01769,0.90593,1.00536,0.91372,1.00761,0.00225,702,8.77,8.16,92.8,96.22,OH-1 parallel with OH-2,T5,4178.44,3916.95,-261.49,1690.21,1597.26,-92.95,442.35,395.86,-46.49,1,caution,trafo 96.2>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.61,3.42,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.098 reversed,True
S01076,IEEE_CompTestFeeder,6261,0,166,166,0.99457,1.14206,0.14749,0.90593,1.00536,0.90776,1.14206,0.1367,626,8.77,34.97,92.8,92.61,SEC-1,T7,4178.44,4021.93,-156.51,1690.21,1663.32,-26.89,442.35,451.85,9.49,1,voltage,Max voltage 1.1421 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,26.19,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.079 reversed,True
S01077,IEEE_CompTestFeeder,710,0,71,71,0.95737,0.96021,0.00283,0.90593,1.00536,0.90644,1.00578,0.00041,702,8.77,8.77,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4104.21,-74.23,1690.21,1675.19,-15.02,442.35,439.12,-3.23,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.06,80.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01078,IEEE_CompTestFeeder,708,0,21,21,0.95802,0.95881,0.00079,0.90593,1.00536,0.90608,1.00549,0.00012,702,8.77,8.77,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4156.46,-21.98,1690.21,1685.65,-4.56,442.35,441.37,-0.98,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.02,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01079,IEEE_CompTestFeeder,733,10,212,222,0.91843,1.01176,0.09333,0.91091,1.00547,0.92939,1.01176,0.00629,633,8.75,49.05,92.76,118.74,SEC-7,T4,4166.17,3932.2,-233.97,1685.84,1614.54,-71.31,440.08,418.11,-21.97,1,voltage_rise,Voltage rise at PV bus 733 0.0933 pu exceeds 0.05,CONSTRAINED,734,702,735,633,40.31,25.97,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01080,IEEE_CompTestFeeder,721,0,221,221,0.99457,1.06903,0.07446,0.90593,1.00536,0.90869,1.06903,0.06367,623,8.77,49.73,92.8,92.51,SEC-4,T7,4178.44,3955.22,-223.22,1690.21,1646.2,-44.01,442.35,440.14,-2.22,1,voltage,Max voltage 1.0690 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,40.96,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.140 reversed,True
S01081,IEEE_CompTestFeeder,6212,0,246,246,0.99457,1.07675,0.08218,0.90593,1.00536,0.90895,1.07675,0.07138,622,8.77,54.96,92.8,92.48,SEC-4,T7,4178.44,3931.85,-246.6,1690.21,1642.81,-47.4,442.35,441.76,-0.6,1,voltage,Max voltage 1.0767 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,46.19,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.162 reversed,True
S01082,IEEE_CompTestFeeder,6331,9,132,141,0.91794,0.97833,0.06039,0.91041,1.00546,0.92714,1.00666,0.0012,702,8.75,30.86,92.77,92.43,SEC-7,T1,4167.39,4016.4,-150.99,1686.27,1637.58,-48.7,440.3,421.31,-18.99,1,voltage_rise,Voltage rise at PV bus 6331 0.0604 pu exceeds 0.05,CONSTRAINED,734,702,735,702,22.11,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01083,IEEE_CompTestFeeder,728,0,237,237,0.93707,0.98011,0.04304,0.90593,1.00536,0.91135,1.00707,0.00171,702,8.77,8.18,92.8,272.67,OH-1 parallel with OH-2,T3,4178.44,3914.9,-263.54,1690.21,1625.05,-65.16,442.35,415.81,-26.54,1,transformer_loading,Transformer T3 loading 272.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.59,179.87,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S01084,IEEE_CompTestFeeder,730,0,119,119,0.94698,0.95193,0.00495,0.90593,1.00536,0.90894,1.00638,0.00101,702,8.77,8.46,92.8,92.48,OH-1 parallel with OH-2,T7,4178.44,4041.62,-136.82,1690.21,1649.82,-40.39,442.35,424.54,-17.82,1,caution,reverse flow,CAUTION,734,702,734,702,-0.31,-0.32,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.034 reversed,True
S01085,IEEE_CompTestFeeder,724,0,163,163,0.99457,1.05063,0.05606,0.90593,1.00536,0.90805,1.05063,0.04527,624,8.77,37.32,92.8,92.58,SEC-1,T7,4178.44,4010.79,-167.65,1690.21,1655.19,-35.02,442.35,437.7,-4.65,1,voltage,Max voltage 1.0506 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,28.55,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.089 reversed,True
