scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged
S01358,IEEE_CompTestFeeder,7393,0,246,246,0.98479,1.00491,0.02012,0.90593,1.00536,0.91468,1.00786,0.00249,702,8.77,8.08,92.8,136.52,OH-1 parallel with OH-2,T6,4178.44,3881.0,-297.44,1690.21,1587.83,-102.38,442.35,390.91,-51.44,1,transformer_loading,Transformer T6 loading 136.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.69,43.72,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.128 reversed,True
S01359,IEEE_CompTestFeeder,7691,0,221,221,0.95408,0.98679,0.03271,0.90593,1.00536,0.91596,1.00857,0.00321,702,8.77,8.05,92.8,122.12,OH-1 parallel with OH-2,T22,4178.44,3880.01,-298.43,1690.21,1551.58,-138.63,442.35,364.92,-77.43,1,transformer_loading,Transformer T22 loading 122.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.72,29.31,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01360,IEEE_CompTestFeeder,6322,11,32,43,0.9219,0.9243,0.0024,0.90677,1.00548,0.90921,1.0058,0.00032,702,8.74,8.65,92.76,92.64,OH-1 parallel with OH-2,T7,4165.08,4126.35,-38.73,1685.48,1672.05,-13.43,439.99,433.27,-6.73,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01361,IEEE_CompTestFeeder,623,0,18,18,0.99457,1.01284,0.01828,0.90593,1.00536,0.90618,1.01284,0.00748,623,8.77,8.73,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4159.21,-19.23,1690.21,1685.68,-4.53,442.35,441.13,-1.23,0,none,No violation,SAFE,734,702,734,623,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01362,IEEE_CompTestFeeder,632,0,197,197,0.92107,0.93533,0.01426,0.90593,1.00536,0.92042,1.00724,0.00188,702,8.77,8.23,92.8,111.81,OH-1 parallel with OH-2,T4,4178.44,3942.97,-235.47,1690.21,1613.91,-76.3,442.35,403.88,-38.47,1,transformer_loading,Transformer T4 loading 111.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.54,19.0,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01363,IEEE_CompTestFeeder,725,13,69,82,1.0036,1.04876,0.04517,0.90612,1.00545,0.90701,1.04876,0.04331,625,8.74,18.81,92.78,92.69,SEC-2,T7,4164.42,4093.93,-70.49,1686.85,1671.97,-14.89,441.34,439.84,-1.49,1,caution,max 1.0488>1.03; rise 0.0452>=0.03; reverse flow,CAUTION,734,702,734,625,10.07,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.012 reversed,True
S01364,IEEE_CompTestFeeder,723,14,205,219,1.00885,1.18181,0.17297,0.90613,1.00885,0.90815,1.18181,0.17297,623,8.74,44.58,92.78,92.57,SEC-4,T7,4163.43,3979.35,-184.07,1686.65,1659.99,-26.65,441.34,462.27,20.93,1,voltage,Max voltage 1.1818 pu at bus 623 exceeds 1.05,CONSTRAINED,734,623,734,623,35.84,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.118 reversed,True
S01365,IEEE_CompTestFeeder,770,0,143,143,0.95062,0.96826,0.01765,0.90593,1.00536,0.91278,1.00761,0.00225,702,8.77,8.29,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3981.22,-197.22,1690.21,1591.88,-98.33,442.35,388.13,-54.22,0,none,No violation,SAFE,734,702,734,702,-0.48,-0.46,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01366,IEEE_CompTestFeeder,624,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,624,8.77,27.85,92.8,92.63,SEC-1,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734,702,734,624,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.049 reversed,True
S01367,IEEE_CompTestFeeder,715,0,177,177,0.99084,0.99503,0.00419,0.90593,1.00536,0.90723,1.0064,0.00104,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3993.75,-184.69,1690.21,1652.44,-37.77,442.35,434.66,-7.69,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.14,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01368,IEEE_CompTestFeeder,740,11,104,115,0.98299,0.99172,0.00873,0.90635,1.00549,0.9102,1.00662,0.00113,702,8.74,8.44,92.76,92.44,OH-1 parallel with OH-2,T1,4164.81,4037.31,-127.5,1684.93,1637.87,-47.07,439.72,416.23,-23.5,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.32,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 9 reversed,True
S01369,IEEE_CompTestFeeder,748,0,208,208,0.95588,0.97592,0.02004,0.90593,1.00536,0.91424,1.00788,0.00251,702,8.77,8.15,92.8,94.95,OH-1 parallel with OH-2,T8,4178.44,3913.48,-264.96,1690.21,1584.09,-106.12,442.35,385.39,-56.96,1,caution,reverse flow,CAUTION,734,702,734,702,-0.63,2.15,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01370,IEEE_CompTestFeeder,6242,0,249,249,0.99457,1.07766,0.0831,0.90593,1.00536,0.90898,1.07766,0.0723,624,8.77,55.58,92.8,92.48,SEC-1,T7,4178.44,3929.06,-249.38,1690.21,1642.42,-47.79,442.35,441.97,-0.38,1,voltage,Max voltage 1.0777 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,46.81,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.165 reversed,True
S01371,IEEE_CompTestFeeder,6202,3,8,11,0.99467,0.99492,0.00026,0.90597,1.00539,0.90609,1.00544,6e-05,702,8.77,8.75,92.8,92.79,OH-1 parallel with OH-2,T7,4175.18,4166.47,-8.7,1689.41,1687.3,-2.11,442.09,441.39,-0.7,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01372,IEEE_CompTestFeeder,756,0,227,227,0.93612,0.96005,0.02394,0.90593,1.00536,0.91596,1.00854,0.00318,702,8.77,8.05,92.8,92.25,OH-1 parallel with OH-2,T1,4178.44,3876.27,-302.17,1690.21,1553.44,-136.77,442.35,367.19,-75.17,1,caution,reverse flow,CAUTION,734,702,734,702,-0.73,-0.55,155.0,0.208,OH-1 parallel with OH-2,T7,line 16 0.156->-0.072 reversed,True
S01373,IEEE_CompTestFeeder,6332,13,185,198,0.9199,1.0021,0.0822,0.91239,1.0055,0.92875,1.00708,0.00158,702,8.74,43.77,92.75,104.18,SEC-7,T4,4162.51,3956.58,-205.93,1684.55,1620.9,-63.65,439.42,418.49,-20.93,1,voltage_rise,Voltage rise at PV bus 6332 0.0822 pu exceeds 0.05,CONSTRAINED,734,702,735,702,35.03,11.43,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01374,IEEE_CompTestFeeder,6241,11,194,205,0.99859,1.06403,0.06544,0.90609,1.00544,0.90852,1.06403,0.05859,624,8.75,46.35,92.79,92.53,SEC-1,T7,4166.52,3970.36,-196.16,1687.33,1648.52,-38.81,441.43,439.28,-2.16,1,voltage,Max voltage 1.0640 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,37.6,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.126 reversed,True
S01375,IEEE_CompTestFeeder,733,6,80,86,0.91646,0.95417,0.03771,0.90892,1.00543,0.92546,1.0062,0.00077,702,8.76,17.87,92.78,92.49,SEC-7,T7,4171.06,4076.98,-94.08,1687.58,1655.98,-31.6,440.97,426.9,-14.08,1,caution,rise 0.0377>=0.03; reverse flow,CAUTION,734,702,735,702,9.11,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.010->-0.068 reversed,True
S01376,IEEE_CompTestFeeder,7121,0,179,179,0.95827,0.9659,0.00763,0.90593,1.00536,0.90716,1.00635,0.00098,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,3992.29,-186.15,1690.21,1655.31,-34.9,442.35,435.21,-7.15,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.034 reversed,True
S01377,IEEE_CompTestFeeder,708,0,49,49,0.95802,0.95985,0.00183,0.90593,1.00536,0.90628,1.00565,0.00029,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4127.21,-51.24,1690.21,1679.75,-10.46,442.35,440.12,-2.24,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01378,IEEE_CompTestFeeder,6322,0,72,72,0.92107,0.92644,0.00537,0.90593,1.00536,0.91139,1.00609,0.00073,702,8.77,8.57,92.8,92.53,OH-1 parallel with OH-2,T7,4178.44,4091.45,-86.99,1690.21,1660.29,-29.92,442.35,427.36,-14.99,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01379,IEEE_CompTestFeeder,756,0,124,124,0.93612,0.94952,0.01341,0.90593,1.00536,0.91156,1.00717,0.00181,702,8.77,8.37,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,4011.36,-167.09,1690.21,1611.85,-78.36,442.35,399.27,-43.09,0,none,No violation,SAFE,734,702,734,702,-0.41,-0.42,155.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01380,IEEE_CompTestFeeder,724,0,242,242,0.99457,1.07552,0.08095,0.90593,1.00536,0.90891,1.07552,0.07016,624,8.77,54.13,92.8,92.49,SEC-1,T7,4178.44,3935.56,-242.88,1690.21,1643.33,-46.88,442.35,441.48,-0.88,1,voltage,Max voltage 1.0755 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,45.35,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.159 reversed,True
S01381,IEEE_CompTestFeeder,6211,0,203,203,0.99457,1.0634,0.06883,0.90593,1.00536,0.9085,1.0634,0.05803,621,8.77,45.92,92.8,92.53,SEC-4,T7,4178.44,3972.27,-206.18,1690.21,1648.82,-41.39,442.35,439.18,-3.18,1,voltage,Max voltage 1.0634 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,37.15,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.125 reversed,True
S01382,IEEE_CompTestFeeder,772,0,151,151,0.93426,0.95032,0.01606,0.90593,1.00536,0.91274,1.00754,0.00217,702,8.77,8.28,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3974.91,-203.53,1690.21,1596.14,-94.07,442.35,389.82,-52.53,1,caution,reverse flow,CAUTION,734,702,734,702,-0.49,-0.45,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.051 reversed,True
S01383,IEEE_CompTestFeeder,7693,0,205,205,0.95408,0.98457,0.03049,0.90593,1.00536,0.91528,1.00836,0.003,702,8.77,8.1,92.8,111.61,OH-1 parallel with OH-2,T22,4178.44,3900.9,-277.54,1690.21,1560.38,-129.83,442.35,369.81,-72.54,1,transformer_loading,Transformer T22 loading 111.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.67,18.81,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01384,IEEE_CompTestFeeder,6202,0,249,249,0.99457,1.00232,0.00776,0.90593,1.00536,0.90943,1.00697,0.0016,702,8.77,8.57,92.8,92.43,OH-6,T7,4178.44,3909.66,-268.79,1690.21,1630.78,-59.43,442.35,422.57,-19.79,1,caution,reverse flow,CAUTION,734,702,734,702,-0.21,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.182 reversed,True
S01385,IEEE_CompTestFeeder,730,0,206,206,0.94698,0.95543,0.00846,0.90593,1.00536,0.91107,1.00707,0.00171,702,8.77,8.24,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,3942.54,-235.91,1690.21,1622.66,-67.55,442.35,412.45,-29.91,1,caution,reverse flow,CAUTION,734,702,734,702,-0.54,-0.41,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.121 reversed,True
S01386,IEEE_CompTestFeeder,7483,0,144,144,0.95588,0.96997,0.0141,0.90593,1.00536,0.91178,1.00715,0.00179,702,8.77,8.34,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,3993.74,-184.7,1690.21,1614.29,-75.92,442.35,401.65,-40.7,1,caution,reverse flow,CAUTION,734,702,734,702,-0.44,-0.42,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01387,IEEE_CompTestFeeder,7691,0,94,94,0.95408,0.96856,0.01448,0.90593,1.00536,0.9104,1.00682,0.00146,702,8.77,8.46,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4048.8,-129.64,1690.21,1626.56,-63.65,442.35,406.71,-35.64,1,caution,reverse flow,CAUTION,734,702,734,702,-0.32,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01388,IEEE_CompTestFeeder,740,13,89,102,0.98316,0.99065,0.00749,0.90642,1.00551,0.90973,1.00648,0.00097,702,8.74,8.48,92.75,92.45,OH-1 parallel with OH-2,T1,4162.34,4053.12,-109.22,1683.98,1643.47,-40.5,439.25,419.03,-20.22,1,caution,reverse flow,CAUTION,734,702,734,702,-0.26,-0.29,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 9 reversed,True
S01389,IEEE_CompTestFeeder,6212,0,60,60,0.99457,1.01604,0.02147,0.90593,1.00536,0.90677,1.01604,0.01067,621,8.77,14.21,92.8,92.71,SEC-4,T7,4178.44,4114.55,-63.89,1690.21,1675.47,-14.74,442.35,438.47,-3.89,0,none,No violation,SAFE,734,702,734,621,5.43,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01390,IEEE_CompTestFeeder,7643,0,148,148,0.93653,0.95498,0.01845,0.90593,1.00536,0.9125,1.00745,0.00208,702,8.77,8.3,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3980.07,-198.37,1690.21,1600.47,-89.74,442.35,391.99,-50.37,1,caution,reverse flow,CAUTION,734,702,734,702,-0.48,-0.45,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.056 reversed,True
S01391,IEEE_CompTestFeeder,621,0,93,93,0.99457,1.02741,0.03284,0.90593,1.00536,0.90721,1.02741,0.02205,621,8.77,21.78,92.8,92.67,SEC-4,T7,4178.44,4080.54,-97.9,1690.21,1668.32,-21.89,442.35,437.46,-4.9,1,caution,rise 0.0328>=0.03; reverse flow,CAUTION,734,702,734,621,13.0,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.024 reversed,True
S01392,IEEE_CompTestFeeder,7121,0,169,169,0.95827,0.96549,0.00722,0.90593,1.00536,0.9071,1.0063,0.00093,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4002.61,-175.83,1690.21,1657.03,-33.18,442.35,435.53,-6.83,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.024 reversed,True
S01393,IEEE_CompTestFeeder,751,13,231,244,0.96947,0.98581,0.01634,0.90646,1.00553,0.91552,1.00824,0.00271,702,8.74,8.04,92.74,92.28,OH-1 parallel with OH-2,T1,4161.71,3869.93,-291.78,1683.31,1569.36,-113.95,438.63,377.85,-60.78,0,none,No violation,SAFE,734,702,734,702,-0.69,-0.46,0.0,0.48,OH-1 parallel with OH-2,T7,none,True
S01394,IEEE_CompTestFeeder,6211,0,208,208,0.99457,1.06497,0.0704,0.90593,1.00536,0.90856,1.06497,0.0596,621,8.77,46.98,92.8,92.52,SEC-4,T7,4178.44,3967.51,-210.93,1690.21,1648.07,-42.14,442.35,439.43,-2.93,1,voltage,Max voltage 1.0650 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,38.21,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.129 reversed,True
S01395,IEEE_CompTestFeeder,716,0,143,143,0.97764,1.05189,0.07425,0.90593,1.00536,0.90675,1.05189,0.04652,716,8.77,8.77,92.8,404.44,OH-1 parallel with OH-2,T24,4178.44,4037.36,-141.08,1690.21,1668.61,-21.6,442.35,444.27,1.92,0,voltage,Max voltage 1.0519 pu at bus 716 exceeds 1.05,CONSTRAINED,734,702,734,716,-0.01,311.64,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01396,IEEE_CompTestFeeder,769,0,137,137,0.95408,0.9749,0.02082,0.90593,1.00536,0.91234,1.00744,0.00208,702,8.77,8.32,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3990.88,-187.57,1690.21,1599.83,-90.38,442.35,391.79,-50.57,1,caution,reverse flow,CAUTION,734,702,734,702,-0.46,-0.44,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01397,IEEE_CompTestFeeder,6241,0,135,135,0.99457,1.04148,0.04692,0.90593,1.00536,0.90773,1.04148,0.03612,624,8.77,31.18,92.8,92.61,SEC-1,T7,4178.44,4038.32,-140.12,1690.21,1660.13,-30.08,442.35,437.23,-5.12,1,caution,max 1.0415>1.03; rise 0.0469>=0.03; reverse flow,CAUTION,734,702,734,624,22.41,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.063 reversed,True
S01398,IEEE_CompTestFeeder,7121,0,80,80,0.95827,0.96174,0.00347,0.90593,1.00536,0.9065,1.00582,0.00046,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4094.86,-83.58,1690.21,1673.54,-16.67,442.35,438.78,-3.58,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.015 reversed,True
S01399,IEEE_CompTestFeeder,732,0,26,26,0.92107,0.92303,0.00196,0.90593,1.00536,0.90792,1.00563,0.00027,702,8.77,8.7,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4146.9,-31.54,1690.21,1679.13,-11.08,442.35,436.81,-5.54,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.1,25.4,0.24,OH-1 parallel with OH-2,T7,none,True
S01400,IEEE_CompTestFeeder,714,0,249,249,0.99084,0.99667,0.00583,0.90593,1.00536,0.90772,1.00679,0.00143,702,8.77,8.75,92.8,92.61,OH-1 parallel with OH-2,T7,4178.44,3919.06,-259.38,1690.21,1638.76,-51.45,442.35,431.97,-10.38,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.19,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01401,IEEE_CompTestFeeder,7691,0,165,165,0.95408,0.97893,0.02485,0.90593,1.00536,0.91357,1.00783,0.00246,702,8.77,8.23,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3953.59,-224.85,1690.21,1583.18,-107.03,442.35,382.51,-59.85,1,caution,reverse flow,CAUTION,734,702,734,702,-0.55,-0.48,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01402,IEEE_CompTestFeeder,633,0,166,166,0.91349,0.9889,0.07541,0.90593,1.00536,0.92786,1.00685,0.00148,702,8.77,36.59,92.8,92.42,SEC-7,T1,4178.44,3989.81,-188.63,1690.21,1629.98,-60.23,442.35,419.73,-22.63,1,voltage_rise,Voltage rise at PV bus 633 0.0754 pu exceeds 0.05,CONSTRAINED,734,702,735,702,27.81,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.141 reversed,True
S01403,IEEE_CompTestFeeder,739,9,218,227,0.98557,1.00343,0.01787,0.90627,1.00547,0.91404,1.00768,0.00222,702,8.75,8.13,92.77,124.16,OH-1 parallel with OH-2,T6,4167.32,3903.51,-263.81,1685.97,1594.79,-91.18,440.23,394.42,-45.81,1,transformer_loading,Transformer T6 loading 124.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.61,31.4,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.107->-0.109 reversed,True
S01404,IEEE_CompTestFeeder,715,0,217,217,0.99084,0.99594,0.00511,0.90593,1.00536,0.9075,1.00662,0.00126,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3952.22,-226.22,1690.21,1644.72,-45.49,442.35,433.14,-9.22,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.17,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01405,IEEE_CompTestFeeder,6331,0,245,245,0.91349,1.02084,0.10735,0.90593,1.00536,0.92998,1.02084,0.01548,633,8.77,54.03,92.8,132.48,SEC-7,T4,4178.44,3909.25,-269.19,1690.21,1608.77,-81.44,442.35,418.16,-24.19,1,voltage_rise,Voltage rise at PV bus 6331 0.1074 pu exceeds 0.05,CONSTRAINED,734,702,735,633,45.25,39.68,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.210 reversed,True
S01406,IEEE_CompTestFeeder,708,5,11,16,0.9582,0.95862,0.00041,0.90596,1.00539,0.90604,1.00546,6e-05,702,8.77,8.77,92.8,92.79,OH-1 parallel with OH-2,T7,4173.2,4161.69,-11.51,1689.11,1686.73,-2.39,442.12,441.6,-0.51,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.01,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01407,IEEE_CompTestFeeder,7122,3,27,30,0.9584,0.95958,0.00118,0.90595,1.00538,0.90615,1.00554,0.00016,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4175.3,4147.03,-28.27,1689.55,1683.75,-5.8,442.21,440.94,-1.27,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01408,IEEE_CompTestFeeder,708,0,208,208,0.95802,0.96557,0.00755,0.90593,1.00536,0.90735,1.0065,0.00113,702,8.77,8.76,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,3962.32,-216.12,1690.21,1650.12,-40.09,442.35,434.23,-8.12,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.15,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S01409,IEEE_CompTestFeeder,756,0,152,152,0.93612,0.95244,0.01632,0.90593,1.00536,0.91278,1.00755,0.00219,702,8.77,8.28,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3974.32,-204.12,1690.21,1595.4,-94.81,442.35,390.23,-52.12,0,none,No violation,SAFE,734,702,734,702,-0.49,-0.46,155.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01410,IEEE_CompTestFeeder,743,9,104,113,0.96433,0.97156,0.00723,0.90629,1.00548,0.91045,1.00674,0.00126,702,8.75,8.43,92.55,92.43,OH-1 parallel with OH-2,T1,4166.96,4035.44,-131.52,1685.36,1631.67,-53.69,439.87,412.35,-27.52,0,none,No violation,SAFE,734,702,734,702,-0.31,-0.13,240.0,0.24,OH-1 parallel with OH-2,T1,none,True
S01411,IEEE_CompTestFeeder,7121,0,115,115,0.95827,0.96323,0.00496,0.90593,1.00536,0.90674,1.00602,0.00065,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4058.5,-119.95,1690.21,1666.79,-23.42,442.35,437.41,-4.95,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.050 reversed,True
S01412,IEEE_CompTestFeeder,6202,0,177,177,0.99457,1.00014,0.00557,0.90593,1.00536,0.90846,1.00653,0.00116,702,8.77,8.58,92.8,92.53,OH-6,T7,4178.44,3986.93,-191.51,1690.21,1646.6,-43.61,442.35,427.84,-14.51,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.111 reversed,True
S01413,IEEE_CompTestFeeder,720,0,169,169,0.99457,0.9999,0.00533,0.90593,1.00536,0.90834,1.00648,0.00111,702,8.77,8.58,92.8,92.55,OH-6,T7,4178.44,3995.54,-182.91,1690.21,1648.42,-41.79,442.35,428.45,-13.91,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.26,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.103 reversed,True
S01414,IEEE_CompTestFeeder,633,12,16,28,0.91941,0.92717,0.00776,0.91189,1.00549,0.91972,1.00565,0.00016,702,8.74,8.7,92.76,92.7,OH-1 parallel with OH-2,T7,4163.73,4144.41,-19.32,1684.98,1678.25,-6.73,439.64,436.32,-3.32,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01415,IEEE_CompTestFeeder,708,0,133,133,0.95802,0.96291,0.0049,0.90593,1.00536,0.90687,1.00611,0.00075,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4039.84,-138.6,1690.21,1663.29,-26.92,442.35,436.75,-5.6,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.1,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S01416,IEEE_CompTestFeeder,715,0,180,180,0.99084,0.9951,0.00426,0.90593,1.00536,0.90725,1.00642,0.00105,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3990.63,-187.81,1690.21,1651.85,-38.36,442.35,434.54,-7.81,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.14,0.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01417,IEEE_CompTestFeeder,772,0,77,77,0.93426,0.94259,0.00833,0.90593,1.00536,0.90947,1.0065,0.00114,702,8.77,8.52,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4073.72,-104.72,1690.21,1640.67,-49.54,442.35,414.64,-27.72,0,none,No violation,SAFE,734,702,734,702,-0.25,-0.35,100.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01418,IEEE_CompTestFeeder,6332,0,215,215,0.91349,1.00896,0.09547,0.90593,1.00536,0.9292,1.00896,0.0036,633,8.77,47.52,92.8,114.52,SEC-7,T4,4178.44,3939.26,-239.18,1690.21,1616.35,-73.86,442.35,418.17,-24.18,1,voltage_rise,Voltage rise at PV bus 6332 0.0955 pu exceeds 0.05,CONSTRAINED,734,702,735,633,38.75,21.71,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.184 reversed,True
S01419,IEEE_CompTestFeeder,623,0,141,141,0.99457,1.12232,0.12775,0.90593,1.00536,0.90755,1.12232,0.11695,623,8.77,30.22,92.8,92.63,SEC-4,T7,4178.44,4043.03,-135.41,1690.21,1665.61,-24.6,442.35,447.95,5.59,1,voltage,Max voltage 1.1223 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,21.45,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.059 reversed,True
S01420,IEEE_CompTestFeeder,7692,0,167,167,0.95408,0.97921,0.02513,0.90593,1.00536,0.91366,1.00786,0.00249,702,8.77,8.22,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3950.94,-227.5,1690.21,1582.01,-108.2,442.35,381.85,-60.5,1,caution,reverse flow,CAUTION,734,702,734,702,-0.55,-0.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01421,IEEE_CompTestFeeder,723,0,232,232,0.99457,1.19117,0.1966,0.90593,1.00536,0.90824,1.19117,0.18581,623,8.77,46.85,92.8,92.56,SEC-4,T7,4178.44,3969.31,-209.13,1690.21,1659.47,-30.74,442.35,465.23,22.87,1,voltage,Max voltage 1.1912 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,38.08,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.128 reversed,True
S01422,IEEE_CompTestFeeder,6241,3,146,149,0.99567,1.04608,0.05041,0.90597,1.00539,0.90789,1.04608,0.0407,624,8.77,34.26,92.8,92.59,SEC-1,T7,4175.18,4024.5,-150.68,1689.42,1657.61,-31.81,442.09,437.41,-4.68,1,voltage_rise,Voltage rise at PV bus 6241 0.0504 pu exceeds 0.05,CONSTRAINED,734,702,734,624,25.5,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.076 reversed,True
S01423,IEEE_CompTestFeeder,723,0,6,6,0.99457,1.00074,0.00617,0.90593,1.00536,0.90601,1.00541,4e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4171.95,-6.49,1690.21,1688.64,-1.57,442.35,441.87,-0.49,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01424,IEEE_CompTestFeeder,6252,0,247,247,0.99457,1.14269,0.14812,0.90593,1.00536,0.90862,1.14269,0.13732,625,8.77,52.0,92.8,92.52,SEC-1,T7,4178.44,3945.79,-232.65,1690.21,1651.65,-38.56,442.35,456.7,14.35,1,voltage,Max voltage 1.1427 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,43.22,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.149 reversed,True
S01425,IEEE_CompTestFeeder,710,0,196,196,0.95737,0.96502,0.00764,0.90593,1.00536,0.90728,1.00644,0.00108,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3974.6,-203.84,1690.21,1651.96,-38.25,442.35,434.51,-7.84,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.14,80.0,0.208,OH-1 parallel with OH-2,T7,line 28 0.145->-0.051 reversed,True
S01426,IEEE_CompTestFeeder,6222,0,236,236,0.99457,1.13691,0.14234,0.90593,1.00536,0.90853,1.13691,0.13155,622,8.77,49.94,92.8,92.53,SEC-4,T7,4178.44,3954.95,-223.49,1690.21,1652.47,-37.74,442.35,454.86,12.51,1,voltage,Max voltage 1.1369 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,41.16,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.141 reversed,True
S01427,IEEE_CompTestFeeder,7641,0,52,52,0.93653,0.94319,0.00666,0.90593,1.00536,0.90831,1.00613,0.00076,702,8.77,8.6,92.8,92.51,OH-1 parallel with OH-2,T7,4178.44,4107.77,-70.67,1690.21,1656.97,-33.24,442.35,423.68,-18.67,0,none,No violation,SAFE,734,702,734,702,-0.17,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01428,IEEE_CompTestFeeder,740,0,69,69,0.98204,0.98791,0.00587,0.90593,1.00536,0.90852,1.00613,0.00077,702,8.77,8.57,92.8,92.51,OH-1 parallel with OH-2,T7,4178.44,4093.41,-85.04,1690.21,1658.06,-32.15,442.35,426.32,-16.04,0,none,No violation,SAFE,734,702,734,702,-0.2,-0.29,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01429,IEEE_CompTestFeeder,732,0,176,176,0.92107,0.93387,0.0128,0.90593,1.00536,0.91894,1.00706,0.00169,702,8.77,8.29,92.8,97.15,OH-1 parallel with OH-2,T4,4178.44,3967.69,-210.75,1690.21,1621.23,-68.98,442.35,407.61,-34.75,1,caution,trafo 97.2>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.49,4.35,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01430,IEEE_CompTestFeeder,626,11,123,134,1.00582,1.11666,0.11084,0.90609,1.00582,0.90748,1.11666,0.11084,626,8.75,28.87,92.79,92.64,SEC-1,T7,4166.61,4049.07,-117.54,1687.38,1666.34,-21.04,441.52,446.98,5.46,1,voltage,Max voltage 1.1167 pu at bus 626 exceeds 1.05,CONSTRAINED,734,626,734,626,20.12,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.054 reversed,True
S01431,IEEE_CompTestFeeder,7693,0,176,176,0.95408,0.98049,0.02641,0.90593,1.00536,0.91405,1.00798,0.00261,702,8.77,8.19,92.8,92.49,OH-1 parallel with OH-2,T22,4178.44,3939.04,-239.41,1690.21,1576.8,-113.41,442.35,378.95,-63.41,1,caution,reverse flow,CAUTION,734,702,734,702,-0.58,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01432,IEEE_CompTestFeeder,633,0,55,55,0.91349,0.93995,0.02646,0.90593,1.00536,0.92446,1.00592,0.00055,702,8.77,10.37,92.8,92.6,SEC-7,T7,4178.44,4112.53,-65.91,1690.21,1667.49,-22.72,442.35,431.44,-10.91,1,caution,reverse flow,CAUTION,734,702,735,702,1.6,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.038 reversed,True
S01433,IEEE_CompTestFeeder,7481,8,37,45,0.95669,0.96039,0.00371,0.90626,1.00547,0.90781,1.00595,0.00048,702,8.75,8.64,92.76,92.57,OH-1 parallel with OH-2,T7,4168.02,4120.08,-47.94,1685.69,1665.25,-20.44,439.94,429.0,-10.94,0,none,No violation,SAFE,734,702,734,702,-0.11,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01434,IEEE_CompTestFeeder,748,0,163,163,0.95588,0.97176,0.01588,0.90593,1.00536,0.91252,1.00737,0.00201,702,8.77,8.28,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,3969.8,-208.64,1690.21,1605.11,-85.1,442.35,396.71,-45.64,1,caution,reverse flow,CAUTION,734,702,734,702,-0.5,-0.44,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01435,IEEE_CompTestFeeder,633,8,129,137,0.91745,0.97662,0.05917,0.90991,1.00545,0.92702,1.00663,0.00118,702,8.75,29.93,92.77,92.44,SEC-7,T1,4168.61,4020.71,-147.9,1686.71,1638.83,-47.87,440.52,421.62,-18.9,1,voltage_rise,Voltage rise at PV bus 633 0.0592 pu exceeds 0.05,CONSTRAINED,734,702,735,702,21.18,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01436,IEEE_CompTestFeeder,7121,0,173,173,0.95827,0.96565,0.00738,0.90593,1.00536,0.90712,1.00632,0.00095,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,3998.48,-179.96,1690.21,1656.34,-33.87,442.35,435.4,-6.96,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.028 reversed,True
S01437,IEEE_CompTestFeeder,6201,0,44,44,0.99457,0.99598,0.00141,0.90593,1.00536,0.90657,1.00567,0.0003,702,8.77,8.67,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4130.62,-47.82,1690.21,1678.73,-11.48,442.35,438.54,-3.82,0,none,No violation,SAFE,734,702,734,702,-0.11,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01438,IEEE_CompTestFeeder,6232,9,48,57,1.0038,1.05017,0.04638,0.90606,1.00543,0.90668,1.05017,0.04475,623,8.75,13.06,92.79,92.72,SEC-6,T7,4168.74,4119.77,-48.96,1687.88,1677.47,-10.42,441.65,440.69,-0.96,0,voltage,Max voltage 1.0502 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,4.3,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01439,IEEE_CompTestFeeder,620,0,206,206,0.99457,1.00103,0.00646,0.90593,1.00536,0.90885,1.00671,0.00134,702,8.77,8.57,92.8,92.49,OH-6,T7,4178.44,3955.76,-222.68,1690.21,1640.09,-50.12,442.35,425.67,-16.68,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.140 reversed,True
S01440,IEEE_CompTestFeeder,740,13,116,129,0.98316,0.99286,0.0097,0.90642,1.00551,0.91071,1.00676,0.00125,702,8.74,8.4,92.75,92.42,OH-1 parallel with OH-2,T1,4162.34,4020.34,-142.0,1683.98,1631.91,-52.06,439.25,413.25,-26.0,1,caution,reverse flow,CAUTION,734,702,734,702,-0.33,-0.32,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.103->-0.013 reversed,True
S01441,IEEE_CompTestFeeder,764,5,178,183,0.93718,0.95912,0.02194,0.90616,1.00544,0.91397,1.0079,0.00246,702,8.76,8.19,92.78,96.78,OH-1 parallel with OH-2,T14,4171.6,3934.36,-237.24,1686.93,1581.35,-105.58,440.51,381.27,-59.24,1,caution,trafo 96.8>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.57,4.01,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.086->-0.091 reversed,True
S01442,IEEE_CompTestFeeder,6212,10,119,129,0.99822,1.0395,0.04128,0.90607,1.00543,0.90765,1.0395,0.03407,621,8.75,29.85,92.79,92.62,SEC-4,T7,4167.6,4044.28,-123.32,1687.59,1661.24,-26.35,441.51,437.2,-4.32,1,caution,max 1.0395>1.03; rise 0.0413>=0.03; reverse flow,CAUTION,734,702,734,621,21.1,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.058 reversed,True
S01443,IEEE_CompTestFeeder,6231,10,146,156,1.00481,1.13424,0.12943,0.90607,1.00543,0.90768,1.13424,0.12881,623,8.75,33.09,92.79,92.62,SEC-4,T7,4167.67,4030.29,-137.38,1687.63,1664.18,-23.46,441.58,450.2,8.62,1,voltage,Max voltage 1.1342 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,24.34,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.071 reversed,True
S01444,IEEE_CompTestFeeder,710,5,233,238,0.95757,0.96658,0.00901,0.90596,1.00539,0.90754,1.00665,0.00126,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4173.2,3931.35,-241.84,1689.11,1645.06,-44.05,442.11,433.27,-8.84,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.17,80.0,0.208,OH-1 parallel with OH-2,T7,line 3 0.216->-0.017 reversed,True
S01445,IEEE_CompTestFeeder,7691,0,192,192,0.95408,0.98275,0.02867,0.90593,1.00536,0.91473,1.00819,0.00283,702,8.77,8.14,92.8,103.05,OH-1 parallel with OH-2,T22,4178.44,3917.95,-260.49,1690.21,1567.67,-122.54,442.35,373.87,-68.49,1,transformer_loading,Transformer T22 loading 103.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.63,10.25,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01446,IEEE_CompTestFeeder,708,3,222,225,0.95813,0.96616,0.00803,0.90595,1.00538,0.90746,1.00658,0.0012,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4175.3,3944.81,-230.49,1689.55,1647.34,-42.22,442.21,433.73,-8.49,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S01447,IEEE_CompTestFeeder,7483,0,213,213,0.95588,0.97637,0.0205,0.90593,1.00536,0.91443,1.00793,0.00257,702,8.77,8.13,92.8,98.13,OH-1 parallel with OH-2,T8,4178.44,3907.25,-271.19,1690.21,1581.82,-108.39,442.35,384.16,-58.19,1,caution,trafo 98.1>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.64,5.33,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01448,IEEE_CompTestFeeder,6261,6,237,243,1.00074,1.19898,0.19824,0.90601,1.00541,0.90831,1.19898,0.19357,626,8.76,48.76,92.79,92.55,SEC-1,T7,4171.95,3960.93,-211.02,1688.64,1659.1,-29.55,441.87,467.85,25.98,1,voltage,Max voltage 1.1990 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,39.99,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.136 reversed,True
S01449,IEEE_CompTestFeeder,624,0,144,144,0.99457,1.04444,0.04988,0.90593,1.00536,0.90783,1.04444,0.03908,624,8.77,33.17,92.8,92.6,SEC-1,T7,4178.44,4029.42,-149.02,1690.21,1658.5,-31.71,442.35,437.33,-5.02,1,caution,max 1.0444>1.03; rise 0.0499>=0.03; reverse flow,CAUTION,734,702,734,624,24.39,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.072 reversed,True
S01450,IEEE_CompTestFeeder,7692,0,203,203,0.95408,0.98429,0.03021,0.90593,1.00536,0.9152,1.00834,0.00297,702,8.77,8.11,92.8,110.3,OH-1 parallel with OH-2,T22,4178.44,3903.52,-274.92,1690.21,1561.5,-128.71,442.35,370.43,-71.92,1,transformer_loading,Transformer T22 loading 110.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.67,17.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01451,IEEE_CompTestFeeder,724,0,62,62,0.99457,1.01673,0.02217,0.90593,1.00536,0.9068,1.01673,0.01137,624,8.77,14.67,92.8,92.71,SEC-1,T7,4178.44,4112.47,-65.97,1690.21,1675.02,-15.19,442.35,438.38,-3.97,0,none,No violation,SAFE,734,702,734,624,5.89,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01452,IEEE_CompTestFeeder,770,0,133,133,0.95062,0.96707,0.01645,0.90593,1.00536,0.91232,1.00746,0.0021,702,8.77,8.32,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3994.77,-183.67,1690.21,1598.39,-91.82,442.35,391.68,-50.67,0,none,No violation,SAFE,734,702,734,702,-0.45,-0.45,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01453,IEEE_CompTestFeeder,7641,0,98,98,0.93653,0.94892,0.01239,0.90593,1.00536,0.91035,1.00677,0.00141,702,8.77,8.45,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4046.15,-132.29,1690.21,1629.13,-61.08,442.35,408.06,-34.29,1,caution,reverse flow,CAUTION,734,702,734,702,-0.32,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.052 reversed,True
S01454,IEEE_CompTestFeeder,7483,0,66,66,0.95588,0.96246,0.00659,0.90593,1.00536,0.90867,1.00621,0.00085,702,8.77,8.57,92.8,92.48,OH-1 parallel with OH-2,T1,4178.44,4093.05,-85.39,1690.21,1653.99,-36.22,442.35,422.96,-19.39,0,none,No violation,SAFE,734,702,734,702,-0.2,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01455,IEEE_CompTestFeeder,726,5,119,124,0.99972,1.10848,0.10876,0.906,1.0054,0.90739,1.10848,0.10308,626,8.76,26.91,92.8,92.65,SEC-1,T7,4173.03,4057.8,-115.23,1688.9,1667.46,-21.44,441.94,445.71,3.77,1,voltage,Max voltage 1.1085 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,18.15,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.045 reversed,True
S01456,IEEE_CompTestFeeder,725,0,247,247,0.99457,1.14269,0.14812,0.90593,1.00536,0.90862,1.14269,0.13732,625,8.77,52.0,92.8,92.52,SEC-1,T7,4178.44,3945.79,-232.65,1690.21,1651.65,-38.56,442.35,456.7,14.35,1,voltage,Max voltage 1.1427 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,43.22,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.149 reversed,True
S01457,IEEE_CompTestFeeder,723,10,245,255,1.00481,1.20739,0.20257,0.90607,1.00543,0.90838,1.20739,0.20195,623,8.75,50.81,92.79,92.54,SEC-4,T7,4167.67,3951.91,-215.77,1687.63,1658.78,-28.85,441.58,470.82,29.23,1,voltage,Max voltage 1.2074 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,42.06,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.144 reversed,True
S01458,IEEE_CompTestFeeder,6231,0,199,199,0.99457,1.16712,0.17255,0.90593,1.00536,0.90801,1.16712,0.16176,623,8.77,41.02,92.8,92.58,SEC-4,T7,4178.44,3995.1,-183.34,1690.21,1661.02,-29.19,442.35,458.01,15.66,1,voltage,Max voltage 1.1671 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,32.24,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.104 reversed,True
S01459,IEEE_CompTestFeeder,7481,0,72,72,0.95588,0.96305,0.00718,0.90593,1.00536,0.90891,1.00629,0.00092,702,8.77,8.55,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4085.35,-93.09,1690.21,1650.82,-39.39,442.35,421.26,-21.09,0,none,No violation,SAFE,734,702,734,702,-0.22,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01460,IEEE_CompTestFeeder,6241,0,176,176,0.99457,1.05482,0.06025,0.90593,1.00536,0.9082,1.05482,0.04945,624,8.77,40.14,92.8,92.56,SEC-1,T7,4178.44,3998.17,-180.27,1690.21,1653.03,-37.18,442.35,438.08,-4.27,1,voltage,Max voltage 1.0548 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,31.36,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.101 reversed,True
S01461,IEEE_CompTestFeeder,734,0,207,207,0.90593,1.06736,0.16143,0.90593,1.00536,0.92856,1.06736,0.06199,734,8.77,43.15,92.8,102.62,SEC-8,T4,4178.44,3959.99,-218.45,1690.21,1624.75,-65.46,442.35,430.91,-11.45,1,voltage,Max voltage 1.0674 pu at bus 734 exceeds 1.05,CONSTRAINED,734,702,735,734,34.38,9.82,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.167 reversed,True
S01462,IEEE_CompTestFeeder,6232,0,239,239,0.99457,1.19615,0.20158,0.90593,1.00536,0.90828,1.19615,0.19079,623,8.77,48.07,92.8,92.55,SEC-4,T7,4178.44,3963.97,-214.47,1690.21,1659.22,-30.99,442.35,466.88,24.53,1,voltage,Max voltage 1.1962 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,39.29,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.133 reversed,True
S01463,IEEE_CompTestFeeder,7122,3,171,174,0.9584,0.96569,0.00729,0.90595,1.00538,0.90713,1.00632,0.00094,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4175.3,3997.45,-177.84,1689.55,1656.16,-33.39,442.21,435.36,-6.84,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.142->-0.029 reversed,True
S01464,IEEE_CompTestFeeder,6211,0,138,138,0.99457,1.04247,0.0479,0.90593,1.00536,0.90776,1.04247,0.03711,621,8.77,31.84,92.8,92.61,SEC-4,T7,4178.44,4035.35,-143.09,1690.21,1659.58,-30.63,442.35,437.26,-5.09,1,caution,max 1.0425>1.03; rise 0.0479>=0.03; reverse flow,CAUTION,734,702,734,621,23.07,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.066 reversed,True
S01465,IEEE_CompTestFeeder,764,7,153,160,0.93743,0.95641,0.01897,0.90625,1.00547,0.91301,1.0076,0.00213,702,8.75,8.26,92.76,92.34,OH-1 parallel with OH-2,T1,4168.86,3964.35,-204.51,1685.62,1593.83,-91.79,439.78,388.26,-51.51,1,caution,reverse flow,CAUTION,734,702,734,702,-0.49,-0.42,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.084->-0.068 reversed,True
S01466,IEEE_CompTestFeeder,7692,0,101,101,0.95408,0.96961,0.01553,0.90593,1.00536,0.91072,1.00692,0.00156,702,8.77,8.44,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4039.31,-139.13,1690.21,1622.11,-68.1,442.35,404.23,-38.13,1,caution,reverse flow,CAUTION,734,702,734,702,-0.34,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01467,IEEE_CompTestFeeder,6242,0,172,172,0.99457,1.05353,0.05897,0.90593,1.00536,0.90816,1.05353,0.04817,624,8.77,39.27,92.8,92.57,SEC-1,T7,4178.44,4002.04,-176.4,1690.21,1653.69,-36.52,442.35,437.95,-4.4,1,voltage,Max voltage 1.0535 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,30.5,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.097 reversed,True
S01468,IEEE_CompTestFeeder,708,0,101,101,0.95802,0.96176,0.00374,0.90593,1.00536,0.90665,1.00594,0.00058,702,8.77,8.77,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4073.05,-105.39,1690.21,1669.35,-20.86,442.35,437.97,-4.39,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S01469,IEEE_CompTestFeeder,6222,0,128,128,0.99457,1.07669,0.08212,0.90593,1.00536,0.90753,1.07669,0.07133,622,8.77,28.6,92.8,92.63,SEC-5,T7,4178.44,4050.08,-128.37,1690.21,1664.39,-25.82,442.35,441.99,-0.37,1,voltage,Max voltage 1.0767 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,19.82,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.053 reversed,True
S01470,IEEE_CompTestFeeder,620,0,40,40,0.99457,0.99586,0.00129,0.90593,1.00536,0.90651,1.00564,0.00027,702,8.77,8.68,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4134.97,-43.48,1690.21,1679.76,-10.45,442.35,438.88,-3.48,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01471,IEEE_CompTestFeeder,6332,0,24,24,0.91349,0.92524,0.01175,0.90593,1.00536,0.91778,1.00561,0.00025,702,8.77,8.71,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4149.21,-29.24,1690.21,1679.91,-10.3,442.35,437.12,-5.24,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01472,IEEE_CompTestFeeder,7641,0,59,59,0.93653,0.94407,0.00754,0.90593,1.00536,0.90863,1.00623,0.00086,702,8.77,8.58,92.8,92.48,OH-1 parallel with OH-2,T1,4178.44,4098.34,-80.1,1690.21,1652.64,-37.57,442.35,421.25,-21.1,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.013 reversed,True
S01473,IEEE_CompTestFeeder,724,0,97,97,0.99457,1.02877,0.0342,0.90593,1.00536,0.90726,1.02877,0.02341,624,8.77,22.68,92.8,92.66,SEC-1,T7,4178.44,4076.47,-101.97,1690.21,1667.5,-22.71,442.35,437.39,-4.97,1,caution,rise 0.0342>=0.03; reverse flow,CAUTION,734,702,734,624,13.91,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.028 reversed,True
S01474,IEEE_CompTestFeeder,6212,10,177,187,0.99822,1.05833,0.06011,0.90607,1.00543,0.90833,1.05833,0.0529,621,8.75,42.51,92.79,92.55,SEC-4,T7,4167.6,3987.57,-180.03,1687.59,1651.27,-36.31,441.51,438.48,-3.03,1,voltage,Max voltage 1.0583 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,33.75,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.110 reversed,True
S01475,IEEE_CompTestFeeder,7393,0,156,156,0.98479,0.99781,0.01302,0.90593,1.00536,0.91161,1.00701,0.00164,702,8.77,8.33,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3988.3,-190.14,1690.21,1622.15,-68.06,442.35,408.22,-34.14,1,caution,reverse flow,CAUTION,734,702,734,702,-0.44,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.039 reversed,True
S01476,IEEE_CompTestFeeder,725,0,110,110,0.99457,1.06595,0.07138,0.90593,1.00536,0.90733,1.06595,0.06058,625,8.77,24.82,92.8,92.65,SEC-2,T7,4178.44,4066.97,-111.47,1690.21,1667.16,-23.05,442.35,440.88,-1.47,1,voltage,Max voltage 1.0659 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,16.05,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.037 reversed,True
S01477,IEEE_CompTestFeeder,622,0,37,37,0.99457,1.0198,0.02523,0.90593,1.00536,0.90645,1.0198,0.01444,622,8.77,8.73,92.8,92.75,SEC-5,T7,4178.44,4139.19,-39.25,1690.21,1681.14,-9.07,442.35,440.1,-2.25,0,none,No violation,SAFE,734,702,734,622,-0.05,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01478,IEEE_CompTestFeeder,725,0,136,136,0.99457,1.0814,0.08683,0.90593,1.00536,0.90761,1.0814,0.07603,625,8.77,30.25,92.8,92.62,SEC-2,T7,4178.44,4042.67,-135.77,1690.21,1663.24,-26.97,442.35,442.59,0.23,1,voltage,Max voltage 1.0814 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,21.48,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.059 reversed,True
S01479,IEEE_CompTestFeeder,625,5,19,24,0.99806,1.01109,0.01303,0.906,1.0054,0.90627,1.01109,0.0057,625,8.76,8.72,92.8,92.77,OH-1 parallel with OH-2,T7,4173.02,4152.76,-20.26,1688.9,1684.16,-4.74,441.93,440.67,-1.26,0,none,No violation,SAFE,734,702,734,625,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01480,IEEE_CompTestFeeder,726,0,51,51,0.99457,1.04461,0.05004,0.90593,1.00536,0.90661,1.04461,0.03925,626,8.77,11.74,92.8,92.73,SEC-3,T7,4178.44,4125.66,-52.78,1690.21,1678.6,-11.61,442.35,440.57,-1.78,0,voltage_rise,Voltage rise at PV bus 726 0.0500 pu exceeds 0.05,CONSTRAINED,734,702,734,626,2.97,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01481,IEEE_CompTestFeeder,7642,12,149,161,0.93808,0.95652,0.01844,0.90648,1.00554,0.91305,1.00761,0.00207,702,8.74,8.26,92.74,92.34,OH-1 parallel with OH-2,T1,4162.03,3963.04,-198.99,1682.37,1593.28,-89.09,437.95,387.96,-49.99,1,caution,reverse flow,CAUTION,734,702,734,702,-0.48,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.079->-0.069 reversed,True
S01482,IEEE_CompTestFeeder,622,14,174,188,1.00428,1.11098,0.1067,0.90613,1.00546,0.90812,1.11098,0.10552,622,8.74,40.71,92.78,92.57,SEC-4,T7,4163.36,3996.0,-167.35,1686.6,1656.85,-29.75,441.27,447.91,6.65,1,voltage,Max voltage 1.1110 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,31.97,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.103 reversed,True
S01483,IEEE_CompTestFeeder,769,6,119,125,0.95503,0.97315,0.01811,0.90622,1.00546,0.9118,1.00727,0.00181,702,8.75,8.36,92.77,92.38,OH-1 parallel with OH-2,T1,4170.04,4006.96,-163.08,1685.92,1607.15,-78.77,439.95,395.87,-44.08,1,caution,reverse flow,CAUTION,734,702,734,702,-0.4,-0.39,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01484,IEEE_CompTestFeeder,7392,5,61,66,0.98522,0.99041,0.00519,0.90612,1.00542,0.90838,1.00609,0.00066,702,8.76,8.58,92.78,92.53,OH-1 parallel with OH-2,T7,4172.26,4097.33,-74.93,1687.85,1660.04,-27.81,441.17,427.24,-13.93,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.036->-0.025 reversed,True
S01485,IEEE_CompTestFeeder,6262,0,208,208,0.99457,1.17378,0.17921,0.90593,1.00536,0.90808,1.17378,0.16841,626,8.77,42.63,92.8,92.57,SEC-1,T7,4178.44,3987.97,-190.47,1690.21,1660.53,-29.68,442.35,459.88,17.53,1,voltage,Max voltage 1.1738 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,33.85,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.110 reversed,True
S01486,IEEE_CompTestFeeder,730,0,135,135,0.94698,0.95258,0.00561,0.90593,1.00536,0.90934,1.00651,0.00114,702,8.77,8.42,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4023.34,-155.1,1690.21,1644.67,-45.54,442.35,422.26,-20.1,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.35,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.050 reversed,True
S01487,IEEE_CompTestFeeder,759,0,180,180,0.9374,0.95888,0.02148,0.90593,1.00536,0.91377,1.00782,0.00246,702,8.77,8.2,92.8,101.75,OH-1 parallel with OH-2,T12,4178.44,3939.22,-239.23,1690.21,1584.75,-105.46,442.35,383.13,-59.23,1,transformer_loading,Transformer T12 loading 101.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.58,8.94,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.144 reversed,True
S01488,IEEE_CompTestFeeder,6221,12,156,168,1.00291,1.0998,0.09689,0.9061,1.00545,0.90793,1.0998,0.09435,622,8.75,36.75,92.78,92.59,SEC-4,T7,4165.49,4013.67,-151.83,1687.1,1659.1,-28.01,441.41,445.58,4.17,1,voltage,Max voltage 1.0998 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,28.0,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.086 reversed,True
S01489,IEEE_CompTestFeeder,633,0,103,103,0.91349,0.96178,0.04829,0.90593,1.00536,0.926,1.00635,0.00098,702,8.77,21.93,92.8,92.47,SEC-7,T1,4178.44,4057.93,-120.51,1690.21,1650.03,-40.18,442.35,424.85,-17.51,1,caution,rise 0.0483>=0.03; reverse flow,CAUTION,734,702,735,702,13.16,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.084 reversed,True
S01490,IEEE_CompTestFeeder,721,0,56,56,0.99457,1.01464,0.02007,0.90593,1.00536,0.90672,1.01464,0.00927,621,8.77,13.28,92.8,92.72,SEC-4,T7,4178.44,4118.73,-59.71,1690.21,1676.38,-13.83,442.35,438.64,-3.71,0,none,No violation,SAFE,734,702,734,621,4.5,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01491,IEEE_CompTestFeeder,7642,11,180,191,0.93795,0.96005,0.0221,0.90644,1.00553,0.9143,1.008,0.00247,702,8.74,8.16,92.74,102.15,OH-1 parallel with OH-2,T14,4163.4,3923.97,-239.43,1683.02,1577.09,-105.93,438.31,378.88,-59.43,1,transformer_loading,Transformer T14 loading 102.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.58,9.41,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.080->-0.099 reversed,True
S01492,IEEE_CompTestFeeder,6321,12,29,41,0.92198,0.92415,0.00217,0.90685,1.00549,0.90906,1.00578,0.00029,702,8.74,8.66,92.76,92.65,OH-1 parallel with OH-2,T7,4163.87,4128.77,-35.1,1685.06,1672.88,-12.18,439.78,433.68,-6.1,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01493,IEEE_CompTestFeeder,728,0,162,162,0.93707,0.96734,0.03027,0.90593,1.00536,0.90981,1.00662,0.00126,702,8.77,8.36,92.8,174.08,OH-1 parallel with OH-2,T3,4178.44,3995.55,-182.9,1690.21,1641.08,-49.13,442.35,421.46,-20.9,1,transformer_loading,Transformer T3 loading 174.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.42,81.28,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
