scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged
S01494,IEEE_CompTestFeeder,624,11,133,144,0.99859,1.04444,0.04586,0.90609,1.00544,0.90783,1.04444,0.039,624,8.75,33.17,92.79,92.6,SEC-1,T7,4166.52,4029.42,-137.1,1687.33,1658.5,-28.83,441.43,437.33,-4.1,1,caution,max 1.0444>1.03; rise 0.0459>=0.03; reverse flow,CAUTION,734,702,734,624,24.42,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.072 reversed,True
S01495,IEEE_CompTestFeeder,720,0,173,173,0.99457,1.00002,0.00545,0.90593,1.00536,0.9084,1.0065,0.00114,702,8.77,8.58,92.8,92.54,OH-6,T7,4178.44,3991.23,-187.21,1690.21,1647.51,-42.7,442.35,428.14,-14.21,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.26,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.107 reversed,True
S01496,IEEE_CompTestFeeder,721,11,216,227,0.99859,1.07089,0.07231,0.90609,1.00544,0.90876,1.07089,0.06545,621,8.75,50.99,92.79,92.5,SEC-4,T7,4166.52,3949.58,-216.94,1687.33,1645.36,-41.97,441.43,440.5,-0.94,1,voltage,Max voltage 1.0709 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,42.24,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.146 reversed,True
S01497,IEEE_CompTestFeeder,620,15,178,193,0.99505,1.00063,0.00558,0.90615,1.00547,0.90868,1.00663,0.00116,702,8.74,8.58,92.78,92.51,OH-6,T7,4162.12,3969.72,-192.4,1686.25,1642.99,-43.26,441.04,426.64,-14.4,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.127 reversed,True
S01498,IEEE_CompTestFeeder,6331,0,99,99,0.91349,0.96,0.04651,0.90593,1.00536,0.92587,1.00631,0.00095,702,8.77,20.98,92.8,92.47,SEC-7,T1,4178.44,4062.39,-116.05,1690.21,1651.41,-38.8,442.35,425.3,-17.05,1,caution,rise 0.0465>=0.03; reverse flow,CAUTION,734,702,735,702,12.21,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.080 reversed,True
S01499,IEEE_CompTestFeeder,743,10,207,217,0.9644,0.97852,0.01412,0.90633,1.00549,0.91444,1.00793,0.00244,702,8.74,8.13,92.55,92.31,OH-1 parallel with OH-2,T1,4165.69,3905.93,-259.76,1684.83,1582.04,-102.79,439.6,386.84,-52.76,0,none,No violation,SAFE,734,702,734,702,-0.62,-0.24,240.0,0.24,OH-1 parallel with OH-2,T1,none,True
S01500,IEEE_CompTestFeeder,6242,0,210,210,0.99457,1.0656,0.07103,0.90593,1.00536,0.90858,1.0656,0.06023,624,8.77,47.41,92.8,92.52,SEC-1,T7,4178.44,3965.62,-212.82,1690.21,1647.78,-42.43,442.35,439.53,-2.82,1,voltage,Max voltage 1.0656 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,38.63,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.131 reversed,True
S01501,IEEE_CompTestFeeder,621,0,100,100,0.99457,1.02979,0.03522,0.90593,1.00536,0.90729,1.02979,0.02442,621,8.77,23.36,92.8,92.66,SEC-4,T7,4178.44,4073.43,-105.02,1690.21,1666.89,-23.32,442.35,437.34,-5.02,1,caution,rise 0.0352>=0.03; reverse flow,CAUTION,734,702,734,621,14.59,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01502,IEEE_CompTestFeeder,621,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,621,8.77,25.61,92.8,92.64,SEC-4,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734,702,734,621,16.84,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01503,IEEE_CompTestFeeder,621,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,621,8.77,27.85,92.8,92.63,SEC-4,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734,702,734,621,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01504,IEEE_CompTestFeeder,621,0,130,130,0.99457,1.03983,0.04526,0.90593,1.00536,0.90767,1.03983,0.03447,621,8.77,30.08,92.8,92.62,SEC-4,T7,4178.44,4043.29,-135.15,1690.21,1661.05,-29.16,442.35,437.2,-5.15,1,caution,max 1.0398>1.03; rise 0.0453>=0.03; reverse flow,CAUTION,734,702,734,621,21.3,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01505,IEEE_CompTestFeeder,622,0,55,55,0.99457,1.0316,0.03703,0.90593,1.00536,0.90668,1.0316,0.02623,622,8.77,12.83,92.8,92.72,SEC-5,T7,4178.44,4120.78,-57.66,1690.21,1677.24,-12.97,442.35,439.7,-2.66,0,caution,max 1.0316>1.03; rise 0.0370>=0.03,CAUTION,734,702,734,622,4.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01506,IEEE_CompTestFeeder,622,0,60,60,0.99457,1.03482,0.04025,0.90593,1.00536,0.90674,1.03482,0.02946,622,8.77,13.95,92.8,92.72,SEC-5,T7,4178.44,4115.74,-62.7,1690.21,1676.22,-13.99,442.35,439.66,-2.7,0,caution,max 1.0348>1.03; rise 0.0403>=0.03,CAUTION,734,702,734,622,5.17,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01507,IEEE_CompTestFeeder,622,0,65,65,0.99457,1.03803,0.04346,0.90593,1.00536,0.90681,1.03803,0.03266,622,8.77,15.06,92.8,92.71,SEC-5,T7,4178.44,4110.74,-67.71,1690.21,1675.21,-15.0,442.35,439.65,-2.71,0,caution,max 1.0380>1.03; rise 0.0435>=0.03,CAUTION,734,702,734,622,6.29,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01508,IEEE_CompTestFeeder,622,0,70,70,0.99457,1.04121,0.04664,0.90593,1.00536,0.90687,1.04121,0.03584,622,8.77,16.17,92.8,92.7,SEC-5,T7,4178.44,4105.76,-72.68,1690.21,1674.23,-15.98,442.35,439.67,-2.68,0,caution,max 1.0412>1.03; rise 0.0466>=0.03,CAUTION,734,702,734,622,7.4,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01509,IEEE_CompTestFeeder,622,0,75,75,0.99457,1.04437,0.0498,0.90593,1.00536,0.90693,1.04437,0.03901,622,8.77,17.28,92.8,92.7,SEC-5,T7,4178.44,4100.81,-77.63,1690.21,1673.27,-16.94,442.35,439.72,-2.63,0,caution,max 1.0444>1.03; rise 0.0498>=0.03,CAUTION,734,702,734,622,8.5,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01510,IEEE_CompTestFeeder,622,0,80,80,0.99457,1.04751,0.05294,0.90593,1.00536,0.90699,1.04751,0.04215,622,8.77,18.37,92.8,92.69,SEC-5,T7,4178.44,4095.89,-82.55,1690.21,1672.34,-17.87,442.35,439.8,-2.55,1,voltage_rise,Voltage rise at PV bus 622 0.0529 pu exceeds 0.05,CONSTRAINED,734,702,734,622,9.6,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01511,IEEE_CompTestFeeder,622,0,85,85,0.99457,1.05063,0.05606,0.90593,1.00536,0.90705,1.05063,0.04527,622,8.77,19.46,92.8,92.68,SEC-5,T7,4178.44,4091.0,-87.44,1690.21,1671.42,-18.79,442.35,439.91,-2.44,1,voltage,Max voltage 1.0506 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,10.69,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01513,IEEE_CompTestFeeder,622,0,95,95,0.99457,1.05681,0.06225,0.90593,1.00536,0.90716,1.05681,0.05145,622,8.77,21.62,92.8,92.67,SEC-5,T7,4178.44,4081.31,-97.14,1690.21,1669.65,-20.56,442.35,440.22,-2.14,1,voltage,Max voltage 1.0568 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,12.85,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01514,IEEE_CompTestFeeder,623,0,40,40,0.99457,1.03425,0.03969,0.90593,1.00536,0.90647,1.03425,0.02889,623,8.77,9.3,92.8,92.74,SEC-6,T7,4178.44,4136.62,-41.82,1690.21,1680.8,-9.41,442.35,440.53,-1.82,0,caution,max 1.0343>1.03; rise 0.0397>=0.03,CAUTION,734,702,734,623,0.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01515,IEEE_CompTestFeeder,623,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,623,8.77,10.42,92.8,92.74,SEC-6,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734,702,734,623,1.64,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01516,IEEE_CompTestFeeder,623,0,50,50,0.99457,1.04368,0.04911,0.90593,1.00536,0.9066,1.04368,0.03832,623,8.77,11.52,92.8,92.73,SEC-6,T7,4178.44,4126.65,-51.79,1690.21,1678.8,-11.41,442.35,440.56,-1.79,0,caution,max 1.0437>1.03; rise 0.0491>=0.03,CAUTION,734,702,734,623,2.75,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01517,IEEE_CompTestFeeder,623,0,55,55,0.99457,1.04833,0.05376,0.90593,1.00536,0.90666,1.04833,0.04296,623,8.77,12.62,92.8,92.73,SEC-6,T7,4178.44,4121.73,-56.71,1690.21,1677.84,-12.37,442.35,440.64,-1.71,0,voltage_rise,Voltage rise at PV bus 623 0.0538 pu exceeds 0.05,CONSTRAINED,734,702,734,623,3.85,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01518,IEEE_CompTestFeeder,623,0,60,60,0.99457,1.05293,0.05836,0.90593,1.00536,0.90672,1.05293,0.04757,623,8.77,13.71,92.8,92.72,SEC-6,T7,4178.44,4116.85,-61.59,1690.21,1676.92,-13.29,442.35,440.77,-1.59,0,voltage,Max voltage 1.0529 at 623 exceeds 1.05,CONSTRAINED,734,702,734,623,4.93,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01519,IEEE_CompTestFeeder,623,0,65,65,0.99457,1.05749,0.06292,0.90593,1.00536,0.90678,1.05749,0.05213,623,8.77,14.79,92.8,92.71,SEC-6,T7,4178.44,4112.02,-66.42,1690.21,1676.02,-14.19,442.35,440.93,-1.42,0,voltage,Max voltage 1.0575 at 623 exceeds 1.05,CONSTRAINED,734,702,734,623,6.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01520,IEEE_CompTestFeeder,624,0,100,100,0.99457,1.02979,0.03522,0.90593,1.00536,0.90729,1.02979,0.02442,624,8.77,23.36,92.8,92.66,SEC-1,T7,4178.44,4073.43,-105.02,1690.21,1666.89,-23.32,442.35,437.34,-5.02,1,caution,rise 0.0352>=0.03; reverse flow,CAUTION,734,702,734,624,14.59,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01521,IEEE_CompTestFeeder,624,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,624,8.77,25.61,92.8,92.64,SEC-1,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734,702,734,624,16.84,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01523,IEEE_CompTestFeeder,624,0,130,130,0.99457,1.03983,0.04526,0.90593,1.00536,0.90767,1.03983,0.03447,624,8.77,30.08,92.8,92.62,SEC-1,T7,4178.44,4043.29,-135.15,1690.21,1661.05,-29.16,442.35,437.2,-5.15,1,caution,max 1.0398>1.03; rise 0.0453>=0.03; reverse flow,CAUTION,734,702,734,624,21.3,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01524,IEEE_CompTestFeeder,625,0,55,55,0.99457,1.0316,0.03703,0.90593,1.00536,0.90668,1.0316,0.02623,625,8.77,12.83,92.8,92.72,SEC-2,T7,4178.44,4120.78,-57.66,1690.21,1677.24,-12.97,442.35,439.7,-2.66,0,caution,max 1.0316>1.03; rise 0.0370>=0.03,CAUTION,734,702,734,625,4.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01525,IEEE_CompTestFeeder,625,0,60,60,0.99457,1.03482,0.04025,0.90593,1.00536,0.90674,1.03482,0.02946,625,8.77,13.95,92.8,92.72,SEC-2,T7,4178.44,4115.74,-62.7,1690.21,1676.22,-13.99,442.35,439.66,-2.7,0,caution,max 1.0348>1.03; rise 0.0403>=0.03,CAUTION,734,702,734,625,5.17,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01526,IEEE_CompTestFeeder,625,0,65,65,0.99457,1.03803,0.04346,0.90593,1.00536,0.90681,1.03803,0.03266,625,8.77,15.06,92.8,92.71,SEC-2,T7,4178.44,4110.74,-67.71,1690.21,1675.21,-15.0,442.35,439.65,-2.71,0,caution,max 1.0380>1.03; rise 0.0435>=0.03,CAUTION,734,702,734,625,6.29,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01527,IEEE_CompTestFeeder,625,0,70,70,0.99457,1.04121,0.04664,0.90593,1.00536,0.90687,1.04121,0.03584,625,8.77,16.17,92.8,92.7,SEC-2,T7,4178.44,4105.76,-72.68,1690.21,1674.23,-15.98,442.35,439.67,-2.68,0,caution,max 1.0412>1.03; rise 0.0466>=0.03,CAUTION,734,702,734,625,7.4,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01528,IEEE_CompTestFeeder,625,0,75,75,0.99457,1.04437,0.0498,0.90593,1.00536,0.90693,1.04437,0.03901,625,8.77,17.28,92.8,92.7,SEC-2,T7,4178.44,4100.81,-77.63,1690.21,1673.27,-16.94,442.35,439.72,-2.63,0,caution,max 1.0444>1.03; rise 0.0498>=0.03,CAUTION,734,702,734,625,8.5,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01529,IEEE_CompTestFeeder,625,0,80,80,0.99457,1.04751,0.05294,0.90593,1.00536,0.90699,1.04751,0.04215,625,8.77,18.37,92.8,92.69,SEC-2,T7,4178.44,4095.89,-82.55,1690.21,1672.34,-17.87,442.35,439.8,-2.55,1,voltage_rise,Voltage rise at PV bus 625 0.0529 pu exceeds 0.05,CONSTRAINED,734,702,734,625,9.6,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01530,IEEE_CompTestFeeder,625,0,85,85,0.99457,1.05063,0.05606,0.90593,1.00536,0.90705,1.05063,0.04527,625,8.77,19.46,92.8,92.68,SEC-2,T7,4178.44,4091.0,-87.44,1690.21,1671.42,-18.79,442.35,439.91,-2.44,1,voltage,Max voltage 1.0506 at 625 exceeds 1.05,CONSTRAINED,734,702,734,625,10.69,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01531,IEEE_CompTestFeeder,625,0,90,90,0.99457,1.05373,0.05916,0.90593,1.00536,0.90711,1.05373,0.04837,625,8.77,20.55,92.8,92.68,SEC-2,T7,4178.44,4086.14,-92.3,1690.21,1670.53,-19.68,442.35,440.05,-2.3,1,voltage,Max voltage 1.0537 at 625 exceeds 1.05,CONSTRAINED,734,702,734,625,11.77,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01532,IEEE_CompTestFeeder,625,0,95,95,0.99457,1.05681,0.06225,0.90593,1.00536,0.90716,1.05681,0.05145,625,8.77,21.62,92.8,92.67,SEC-2,T7,4178.44,4081.31,-97.14,1690.21,1669.65,-20.56,442.35,440.22,-2.14,1,voltage,Max voltage 1.0568 at 625 exceeds 1.05,CONSTRAINED,734,702,734,625,12.85,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01533,IEEE_CompTestFeeder,626,0,40,40,0.99457,1.03425,0.03969,0.90593,1.00536,0.90647,1.03425,0.02889,626,8.77,9.3,92.8,92.74,SEC-3,T7,4178.44,4136.62,-41.82,1690.21,1680.8,-9.41,442.35,440.53,-1.82,0,caution,max 1.0343>1.03; rise 0.0397>=0.03,CAUTION,734,702,734,626,0.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01534,IEEE_CompTestFeeder,626,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,626,8.77,10.42,92.8,92.74,SEC-3,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734,702,734,626,1.64,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01535,IEEE_CompTestFeeder,626,0,50,50,0.99457,1.04368,0.04911,0.90593,1.00536,0.9066,1.04368,0.03832,626,8.77,11.52,92.8,92.73,SEC-3,T7,4178.44,4126.65,-51.79,1690.21,1678.8,-11.41,442.35,440.56,-1.79,0,caution,max 1.0437>1.03; rise 0.0491>=0.03,CAUTION,734,702,734,626,2.75,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01536,IEEE_CompTestFeeder,626,0,55,55,0.99457,1.04833,0.05376,0.90593,1.00536,0.90666,1.04833,0.04296,626,8.77,12.62,92.8,92.73,SEC-3,T7,4178.44,4121.73,-56.71,1690.21,1677.84,-12.37,442.35,440.64,-1.71,0,voltage_rise,Voltage rise at PV bus 626 0.0538 pu exceeds 0.05,CONSTRAINED,734,702,734,626,3.85,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01537,IEEE_CompTestFeeder,626,0,60,60,0.99457,1.05293,0.05836,0.90593,1.00536,0.90672,1.05293,0.04757,626,8.77,13.71,92.8,92.72,SEC-3,T7,4178.44,4116.85,-61.59,1690.21,1676.92,-13.29,442.35,440.77,-1.59,0,voltage,Max voltage 1.0529 at 626 exceeds 1.05,CONSTRAINED,734,702,734,626,4.93,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01538,IEEE_CompTestFeeder,626,0,65,65,0.99457,1.05749,0.06292,0.90593,1.00536,0.90678,1.05749,0.05213,626,8.77,14.79,92.8,92.71,SEC-3,T7,4178.44,4112.02,-66.42,1690.21,1676.02,-14.19,442.35,440.93,-1.42,0,voltage,Max voltage 1.0575 at 626 exceeds 1.05,CONSTRAINED,734,702,734,626,6.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01540,IEEE_CompTestFeeder,633,0,80,80,0.91349,0.95146,0.03796,0.90593,1.00536,0.92527,1.00614,0.00078,702,8.77,16.42,92.8,92.51,SEC-7,T7,4178.44,4083.78,-94.66,1690.21,1658.14,-32.07,442.35,427.69,-14.66,1,caution,rise 0.0380>=0.03; reverse flow,CAUTION,734,702,735,702,7.64,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01542,IEEE_CompTestFeeder,633,0,90,90,0.91349,0.95597,0.04248,0.90593,1.00536,0.92559,1.00623,0.00087,702,8.77,18.83,92.8,92.48,SEC-7,T1,4178.44,4072.47,-105.97,1690.21,1654.56,-35.65,442.35,426.39,-15.97,1,caution,rise 0.0425>=0.03; reverse flow,CAUTION,734,702,735,702,10.05,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01543,IEEE_CompTestFeeder,633,0,95,95,0.91349,0.95821,0.04472,0.90593,1.00536,0.92575,1.00628,0.00091,702,8.77,20.03,92.8,92.47,SEC-7,T1,4178.44,4066.86,-111.58,1690.21,1652.8,-37.41,442.35,425.77,-16.58,1,caution,rise 0.0447>=0.03; reverse flow,CAUTION,734,702,735,702,11.25,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01544,IEEE_CompTestFeeder,633,0,100,100,0.91349,0.96045,0.04695,0.90593,1.00536,0.9259,1.00632,0.00096,702,8.77,21.22,92.8,92.47,SEC-7,T1,4178.44,4061.27,-117.17,1690.21,1651.06,-39.15,442.35,425.19,-17.17,1,caution,rise 0.0470>=0.03; reverse flow,CAUTION,734,702,735,702,12.44,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01545,IEEE_CompTestFeeder,633,0,110,110,0.91349,0.96487,0.05138,0.90593,1.00536,0.92621,1.0064,0.00104,702,8.77,23.6,92.8,92.46,SEC-7,T1,4178.44,4050.18,-128.27,1690.21,1647.65,-42.56,442.35,424.09,-18.27,1,voltage_rise,Voltage rise at PV bus 633 0.0514 pu exceeds 0.05,CONSTRAINED,734,702,735,702,14.82,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01546,IEEE_CompTestFeeder,633,0,120,120,0.91349,0.96926,0.05577,0.90593,1.00536,0.92652,1.00649,0.00112,702,8.77,25.96,92.8,92.45,SEC-7,T1,4178.44,4039.18,-139.26,1690.21,1644.32,-45.89,442.35,423.09,-19.26,1,voltage_rise,Voltage rise at PV bus 633 0.0558 pu exceeds 0.05,CONSTRAINED,734,702,735,702,17.18,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01547,IEEE_CompTestFeeder,633,0,130,130,0.91349,0.9736,0.06011,0.90593,1.00536,0.92682,1.00657,0.0012,702,8.77,28.3,92.8,92.44,SEC-7,T1,4178.44,4028.28,-150.16,1690.21,1641.06,-49.15,442.35,422.19,-20.16,1,voltage_rise,Voltage rise at PV bus 633 0.0601 pu exceeds 0.05,CONSTRAINED,734,702,735,702,19.52,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01548,IEEE_CompTestFeeder,716,0,65,65,0.97764,1.0134,0.03576,0.90593,1.00536,0.90638,1.0134,0.00803,716,8.77,8.77,92.8,165.7,OH-1 parallel with OH-2,T24,4178.44,4111.64,-66.8,1690.21,1677.03,-13.18,442.35,440.55,-1.8,0,transformer_loading,Transformer T24 165.7%,CONSTRAINED,734,702,734,716,-0.01,72.9,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01549,IEEE_CompTestFeeder,716,0,70,70,0.97764,1.016,0.03836,0.90593,1.00536,0.90641,1.016,0.01063,716,8.77,8.77,92.8,181.32,OH-1 parallel with OH-2,T24,4178.44,4106.7,-71.74,1690.21,1676.27,-13.94,442.35,440.61,-1.74,0,transformer_loading,Transformer T24 181.3%,CONSTRAINED,734,702,734,716,-0.01,88.52,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01551,IEEE_CompTestFeeder,716,0,80,80,0.97764,1.02114,0.0435,0.90593,1.00536,0.90647,1.02114,0.01577,716,8.77,8.77,92.8,212.49,OH-1 parallel with OH-2,T24,4178.44,4096.89,-81.55,1690.21,1674.83,-15.38,442.35,440.81,-1.55,0,transformer_loading,Transformer T24 212.5%,CONSTRAINED,734,702,734,716,-0.01,119.69,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01552,IEEE_CompTestFeeder,716,0,85,85,0.97764,1.02368,0.04604,0.90593,1.00536,0.90649,1.02368,0.01832,716,8.77,8.77,92.8,228.02,OH-1 parallel with OH-2,T24,4178.44,4092.03,-86.41,1690.21,1674.17,-16.04,442.35,440.94,-1.41,0,transformer_loading,Transformer T24 228.0%,CONSTRAINED,734,702,734,716,-0.01,135.22,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01553,IEEE_CompTestFeeder,716,0,90,90,0.97764,1.0262,0.04857,0.90593,1.00536,0.90652,1.0262,0.02084,716,8.77,8.77,92.8,243.51,OH-1 parallel with OH-2,T24,4178.44,4087.19,-91.25,1690.21,1673.53,-16.68,442.35,441.11,-1.25,0,transformer_loading,Transformer T24 243.5%,CONSTRAINED,734,702,734,716,-0.01,150.71,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01554,IEEE_CompTestFeeder,716,0,95,95,0.97764,1.02871,0.05107,0.90593,1.00536,0.90655,1.02871,0.02334,716,8.77,8.77,92.8,258.95,OH-1 parallel with OH-2,T24,4178.44,4082.38,-96.06,1690.21,1672.92,-17.29,442.35,441.29,-1.06,0,voltage_rise,Voltage rise at PV bus 716 0.0511 pu exceeds 0.05,CONSTRAINED,734,702,734,716,-0.01,166.15,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01555,IEEE_CompTestFeeder,716,0,100,100,0.97764,1.0312,0.05356,0.90593,1.00536,0.90657,1.0312,0.02583,716,8.77,8.77,92.8,274.35,OH-1 parallel with OH-2,T24,4178.44,4077.59,-100.85,1690.21,1672.35,-17.86,442.35,441.5,-0.85,0,voltage_rise,Voltage rise at PV bus 716 0.0536 pu exceeds 0.05,CONSTRAINED,734,702,734,716,-0.01,181.54,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01556,IEEE_CompTestFeeder,716,0,110,110,0.97764,1.03612,0.05848,0.90593,1.00536,0.90662,1.03612,0.03075,716,8.77,8.77,92.8,304.97,OH-1 parallel with OH-2,T24,4178.44,4068.08,-110.36,1690.21,1671.29,-18.92,442.35,441.99,-0.36,0,voltage_rise,Voltage rise at PV bus 716 0.0585 pu exceeds 0.05,CONSTRAINED,734,702,734,716,-0.01,212.16,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01557,IEEE_CompTestFeeder,716,0,120,120,0.97764,1.04097,0.06333,0.90593,1.00536,0.90666,1.04097,0.03561,716,8.77,8.77,92.8,335.37,OH-1 parallel with OH-2,T24,4178.44,4058.67,-119.77,1690.21,1670.35,-19.86,442.35,442.58,0.23,0,voltage_rise,Voltage rise at PV bus 716 0.0633 pu exceeds 0.05,CONSTRAINED,734,702,734,716,-0.01,242.57,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01558,IEEE_CompTestFeeder,721,0,100,100,0.99457,1.02979,0.03522,0.90593,1.00536,0.90729,1.02979,0.02442,621,8.77,23.36,92.8,92.66,SEC-4,T7,4178.44,4073.43,-105.02,1690.21,1666.89,-23.32,442.35,437.34,-5.02,1,caution,rise 0.0352>=0.03; reverse flow,CAUTION,734,702,734,621,14.59,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01559,IEEE_CompTestFeeder,721,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,621,8.77,25.61,92.8,92.64,SEC-4,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734,702,734,621,16.84,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01560,IEEE_CompTestFeeder,721,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,621,8.77,27.85,92.8,92.63,SEC-4,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734,702,734,621,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01561,IEEE_CompTestFeeder,721,0,130,130,0.99457,1.03983,0.04526,0.90593,1.00536,0.90767,1.03983,0.03447,621,8.77,30.08,92.8,92.62,SEC-4,T7,4178.44,4043.29,-135.15,1690.21,1661.05,-29.16,442.35,437.2,-5.15,1,caution,max 1.0398>1.03; rise 0.0453>=0.03; reverse flow,CAUTION,734,702,734,621,21.3,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01562,IEEE_CompTestFeeder,722,0,55,55,0.99457,1.0316,0.03703,0.90593,1.00536,0.90668,1.0316,0.02623,622,8.77,12.83,92.8,92.72,SEC-5,T7,4178.44,4120.78,-57.66,1690.21,1677.24,-12.97,442.35,439.7,-2.66,0,caution,max 1.0316>1.03; rise 0.0370>=0.03,CAUTION,734,702,734,622,4.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01563,IEEE_CompTestFeeder,722,0,60,60,0.99457,1.03482,0.04025,0.90593,1.00536,0.90674,1.03482,0.02946,622,8.77,13.95,92.8,92.72,SEC-5,T7,4178.44,4115.74,-62.7,1690.21,1676.22,-13.99,442.35,439.66,-2.7,0,caution,max 1.0348>1.03; rise 0.0403>=0.03,CAUTION,734,702,734,622,5.17,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01564,IEEE_CompTestFeeder,722,0,65,65,0.99457,1.03803,0.04346,0.90593,1.00536,0.90681,1.03803,0.03266,622,8.77,15.06,92.8,92.71,SEC-5,T7,4178.44,4110.74,-67.71,1690.21,1675.21,-15.0,442.35,439.65,-2.71,0,caution,max 1.0380>1.03; rise 0.0435>=0.03,CAUTION,734,702,734,622,6.29,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01565,IEEE_CompTestFeeder,722,0,70,70,0.99457,1.04121,0.04664,0.90593,1.00536,0.90687,1.04121,0.03584,622,8.77,16.17,92.8,92.7,SEC-5,T7,4178.44,4105.76,-72.68,1690.21,1674.23,-15.98,442.35,439.67,-2.68,0,caution,max 1.0412>1.03; rise 0.0466>=0.03,CAUTION,734,702,734,622,7.4,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01566,IEEE_CompTestFeeder,722,0,75,75,0.99457,1.04437,0.0498,0.90593,1.00536,0.90693,1.04437,0.03901,622,8.77,17.28,92.8,92.7,SEC-5,T7,4178.44,4100.81,-77.63,1690.21,1673.27,-16.94,442.35,439.72,-2.63,0,caution,max 1.0444>1.03; rise 0.0498>=0.03,CAUTION,734,702,734,622,8.5,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01567,IEEE_CompTestFeeder,722,0,80,80,0.99457,1.04751,0.05294,0.90593,1.00536,0.90699,1.04751,0.04215,622,8.77,18.37,92.8,92.69,SEC-5,T7,4178.44,4095.89,-82.55,1690.21,1672.34,-17.87,442.35,439.8,-2.55,1,voltage_rise,Voltage rise at PV bus 722 0.0529 pu exceeds 0.05,CONSTRAINED,734,702,734,622,9.6,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01568,IEEE_CompTestFeeder,722,0,85,85,0.99457,1.05063,0.05606,0.90593,1.00536,0.90705,1.05063,0.04527,622,8.77,19.46,92.8,92.68,SEC-5,T7,4178.44,4091.0,-87.44,1690.21,1671.42,-18.79,442.35,439.91,-2.44,1,voltage,Max voltage 1.0506 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,10.69,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01569,IEEE_CompTestFeeder,722,0,90,90,0.99457,1.05373,0.05916,0.90593,1.00536,0.90711,1.05373,0.04837,622,8.77,20.55,92.8,92.68,SEC-5,T7,4178.44,4086.14,-92.3,1690.21,1670.53,-19.68,442.35,440.05,-2.3,1,voltage,Max voltage 1.0537 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,11.77,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01570,IEEE_CompTestFeeder,722,0,95,95,0.99457,1.05681,0.06225,0.90593,1.00536,0.90716,1.05681,0.05145,622,8.77,21.62,92.8,92.67,SEC-5,T7,4178.44,4081.31,-97.14,1690.21,1669.65,-20.56,442.35,440.22,-2.14,1,voltage,Max voltage 1.0568 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,12.85,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01571,IEEE_CompTestFeeder,723,0,40,40,0.99457,1.03425,0.03969,0.90593,1.00536,0.90647,1.03425,0.02889,623,8.77,9.3,92.8,92.74,SEC-6,T7,4178.44,4136.62,-41.82,1690.21,1680.8,-9.41,442.35,440.53,-1.82,0,caution,max 1.0343>1.03; rise 0.0397>=0.03,CAUTION,734,702,734,623,0.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01572,IEEE_CompTestFeeder,723,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,623,8.77,10.42,92.8,92.74,SEC-6,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734,702,734,623,1.64,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01573,IEEE_CompTestFeeder,723,0,50,50,0.99457,1.04368,0.04911,0.90593,1.00536,0.9066,1.04368,0.03832,623,8.77,11.52,92.8,92.73,SEC-6,T7,4178.44,4126.65,-51.79,1690.21,1678.8,-11.41,442.35,440.56,-1.79,0,caution,max 1.0437>1.03; rise 0.0491>=0.03,CAUTION,734,702,734,623,2.75,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01574,IEEE_CompTestFeeder,723,0,55,55,0.99457,1.04833,0.05376,0.90593,1.00536,0.90666,1.04833,0.04296,623,8.77,12.62,92.8,92.73,SEC-6,T7,4178.44,4121.73,-56.71,1690.21,1677.84,-12.37,442.35,440.64,-1.71,0,voltage_rise,Voltage rise at PV bus 723 0.0538 pu exceeds 0.05,CONSTRAINED,734,702,734,623,3.85,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01575,IEEE_CompTestFeeder,723,0,60,60,0.99457,1.05293,0.05836,0.90593,1.00536,0.90672,1.05293,0.04757,623,8.77,13.71,92.8,92.72,SEC-6,T7,4178.44,4116.85,-61.59,1690.21,1676.92,-13.29,442.35,440.77,-1.59,0,voltage,Max voltage 1.0529 at 623 exceeds 1.05,CONSTRAINED,734,702,734,623,4.93,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01576,IEEE_CompTestFeeder,723,0,65,65,0.99457,1.05749,0.06292,0.90593,1.00536,0.90678,1.05749,0.05213,623,8.77,14.79,92.8,92.71,SEC-6,T7,4178.44,4112.02,-66.42,1690.21,1676.02,-14.19,442.35,440.93,-1.42,0,voltage,Max voltage 1.0575 at 623 exceeds 1.05,CONSTRAINED,734,702,734,623,6.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01577,IEEE_CompTestFeeder,724,0,100,100,0.99457,1.02979,0.03522,0.90593,1.00536,0.90729,1.02979,0.02442,624,8.77,23.36,92.8,92.66,SEC-1,T7,4178.44,4073.43,-105.02,1690.21,1666.89,-23.32,442.35,437.34,-5.02,1,caution,rise 0.0352>=0.03; reverse flow,CAUTION,734,702,734,624,14.59,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01578,IEEE_CompTestFeeder,724,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,624,8.77,25.61,92.8,92.64,SEC-1,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734,702,734,624,16.84,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01580,IEEE_CompTestFeeder,724,0,130,130,0.99457,1.03983,0.04526,0.90593,1.00536,0.90767,1.03983,0.03447,624,8.77,30.08,92.8,92.62,SEC-1,T7,4178.44,4043.29,-135.15,1690.21,1661.05,-29.16,442.35,437.2,-5.15,1,caution,max 1.0398>1.03; rise 0.0453>=0.03; reverse flow,CAUTION,734,702,734,624,21.3,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01581,IEEE_CompTestFeeder,725,0,55,55,0.99457,1.0316,0.03703,0.90593,1.00536,0.90668,1.0316,0.02623,625,8.77,12.83,92.8,92.72,SEC-2,T7,4178.44,4120.78,-57.66,1690.21,1677.24,-12.97,442.35,439.7,-2.66,0,caution,max 1.0316>1.03; rise 0.0370>=0.03,CAUTION,734,702,734,625,4.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01582,IEEE_CompTestFeeder,725,0,60,60,0.99457,1.03482,0.04025,0.90593,1.00536,0.90674,1.03482,0.02946,625,8.77,13.95,92.8,92.72,SEC-2,T7,4178.44,4115.74,-62.7,1690.21,1676.22,-13.99,442.35,439.66,-2.7,0,caution,max 1.0348>1.03; rise 0.0403>=0.03,CAUTION,734,702,734,625,5.17,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01583,IEEE_CompTestFeeder,725,0,65,65,0.99457,1.03803,0.04346,0.90593,1.00536,0.90681,1.03803,0.03266,625,8.77,15.06,92.8,92.71,SEC-2,T7,4178.44,4110.74,-67.71,1690.21,1675.21,-15.0,442.35,439.65,-2.71,0,caution,max 1.0380>1.03; rise 0.0435>=0.03,CAUTION,734,702,734,625,6.29,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01584,IEEE_CompTestFeeder,725,0,70,70,0.99457,1.04121,0.04664,0.90593,1.00536,0.90687,1.04121,0.03584,625,8.77,16.17,92.8,92.7,SEC-2,T7,4178.44,4105.76,-72.68,1690.21,1674.23,-15.98,442.35,439.67,-2.68,0,caution,max 1.0412>1.03; rise 0.0466>=0.03,CAUTION,734,702,734,625,7.4,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01585,IEEE_CompTestFeeder,725,0,75,75,0.99457,1.04437,0.0498,0.90593,1.00536,0.90693,1.04437,0.03901,625,8.77,17.28,92.8,92.7,SEC-2,T7,4178.44,4100.81,-77.63,1690.21,1673.27,-16.94,442.35,439.72,-2.63,0,caution,max 1.0444>1.03; rise 0.0498>=0.03,CAUTION,734,702,734,625,8.5,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01586,IEEE_CompTestFeeder,725,0,80,80,0.99457,1.04751,0.05294,0.90593,1.00536,0.90699,1.04751,0.04215,625,8.77,18.37,92.8,92.69,SEC-2,T7,4178.44,4095.89,-82.55,1690.21,1672.34,-17.87,442.35,439.8,-2.55,1,voltage_rise,Voltage rise at PV bus 725 0.0529 pu exceeds 0.05,CONSTRAINED,734,702,734,625,9.6,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01587,IEEE_CompTestFeeder,725,0,85,85,0.99457,1.05063,0.05606,0.90593,1.00536,0.90705,1.05063,0.04527,625,8.77,19.46,92.8,92.68,SEC-2,T7,4178.44,4091.0,-87.44,1690.21,1671.42,-18.79,442.35,439.91,-2.44,1,voltage,Max voltage 1.0506 at 625 exceeds 1.05,CONSTRAINED,734,702,734,625,10.69,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01588,IEEE_CompTestFeeder,725,0,90,90,0.99457,1.05373,0.05916,0.90593,1.00536,0.90711,1.05373,0.04837,625,8.77,20.55,92.8,92.68,SEC-2,T7,4178.44,4086.14,-92.3,1690.21,1670.53,-19.68,442.35,440.05,-2.3,1,voltage,Max voltage 1.0537 at 625 exceeds 1.05,CONSTRAINED,734,702,734,625,11.77,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01589,IEEE_CompTestFeeder,725,0,95,95,0.99457,1.05681,0.06225,0.90593,1.00536,0.90716,1.05681,0.05145,625,8.77,21.62,92.8,92.67,SEC-2,T7,4178.44,4081.31,-97.14,1690.21,1669.65,-20.56,442.35,440.22,-2.14,1,voltage,Max voltage 1.0568 at 625 exceeds 1.05,CONSTRAINED,734,702,734,625,12.85,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01590,IEEE_CompTestFeeder,726,0,40,40,0.99457,1.03425,0.03969,0.90593,1.00536,0.90647,1.03425,0.02889,626,8.77,9.3,92.8,92.74,SEC-3,T7,4178.44,4136.62,-41.82,1690.21,1680.8,-9.41,442.35,440.53,-1.82,0,caution,max 1.0343>1.03; rise 0.0397>=0.03,CAUTION,734,702,734,626,0.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01592,IEEE_CompTestFeeder,726,0,50,50,0.99457,1.04368,0.04911,0.90593,1.00536,0.9066,1.04368,0.03832,626,8.77,11.52,92.8,92.73,SEC-3,T7,4178.44,4126.65,-51.79,1690.21,1678.8,-11.41,442.35,440.56,-1.79,0,caution,max 1.0437>1.03; rise 0.0491>=0.03,CAUTION,734,702,734,626,2.75,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01593,IEEE_CompTestFeeder,726,0,55,55,0.99457,1.04833,0.05376,0.90593,1.00536,0.90666,1.04833,0.04296,626,8.77,12.62,92.8,92.73,SEC-3,T7,4178.44,4121.73,-56.71,1690.21,1677.84,-12.37,442.35,440.64,-1.71,0,voltage_rise,Voltage rise at PV bus 726 0.0538 pu exceeds 0.05,CONSTRAINED,734,702,734,626,3.85,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01594,IEEE_CompTestFeeder,726,0,60,60,0.99457,1.05293,0.05836,0.90593,1.00536,0.90672,1.05293,0.04757,626,8.77,13.71,92.8,92.72,SEC-3,T7,4178.44,4116.85,-61.59,1690.21,1676.92,-13.29,442.35,440.77,-1.59,0,voltage,Max voltage 1.0529 at 626 exceeds 1.05,CONSTRAINED,734,702,734,626,4.93,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01595,IEEE_CompTestFeeder,726,0,65,65,0.99457,1.05749,0.06292,0.90593,1.00536,0.90678,1.05749,0.05213,626,8.77,14.79,92.8,92.71,SEC-3,T7,4178.44,4112.02,-66.42,1690.21,1676.02,-14.19,442.35,440.93,-1.42,0,voltage,Max voltage 1.0575 at 626 exceeds 1.05,CONSTRAINED,734,702,734,626,6.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01596,IEEE_CompTestFeeder,733,0,75,75,0.91349,0.94918,0.03569,0.90593,1.00536,0.92511,1.0061,0.00073,702,8.77,15.21,92.8,92.53,SEC-7,T7,4178.44,4089.48,-88.97,1690.21,1659.96,-30.25,442.35,428.39,-13.97,1,caution,rise 0.0357>=0.03; reverse flow,CAUTION,734,702,735,702,6.44,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01597,IEEE_CompTestFeeder,733,0,80,80,0.91349,0.95146,0.03796,0.90593,1.00536,0.92527,1.00614,0.00078,702,8.77,16.42,92.8,92.51,SEC-7,T7,4178.44,4083.78,-94.66,1690.21,1658.14,-32.07,442.35,427.69,-14.66,1,caution,rise 0.0380>=0.03; reverse flow,CAUTION,734,702,735,702,7.64,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01598,IEEE_CompTestFeeder,733,0,85,85,0.91349,0.95372,0.04023,0.90593,1.00536,0.92543,1.00619,0.00082,702,8.77,17.62,92.8,92.49,SEC-7,T7,4178.44,4078.11,-100.33,1690.21,1656.34,-33.87,442.35,427.03,-15.33,1,caution,rise 0.0402>=0.03; reverse flow,CAUTION,734,702,735,702,8.85,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01599,IEEE_CompTestFeeder,733,0,90,90,0.91349,0.95597,0.04248,0.90593,1.00536,0.92559,1.00623,0.00087,702,8.77,18.83,92.8,92.48,SEC-7,T1,4178.44,4072.47,-105.97,1690.21,1654.56,-35.65,442.35,426.39,-15.97,1,caution,rise 0.0425>=0.03; reverse flow,CAUTION,734,702,735,702,10.05,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01600,IEEE_CompTestFeeder,733,0,95,95,0.91349,0.95821,0.04472,0.90593,1.00536,0.92575,1.00628,0.00091,702,8.77,20.03,92.8,92.47,SEC-7,T1,4178.44,4066.86,-111.58,1690.21,1652.8,-37.41,442.35,425.77,-16.58,1,caution,rise 0.0447>=0.03; reverse flow,CAUTION,734,702,735,702,11.25,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01601,IEEE_CompTestFeeder,733,0,100,100,0.91349,0.96045,0.04695,0.90593,1.00536,0.9259,1.00632,0.00096,702,8.77,21.22,92.8,92.47,SEC-7,T1,4178.44,4061.27,-117.17,1690.21,1651.06,-39.15,442.35,425.19,-17.17,1,caution,rise 0.0470>=0.03; reverse flow,CAUTION,734,702,735,702,12.44,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01602,IEEE_CompTestFeeder,733,0,110,110,0.91349,0.96487,0.05138,0.90593,1.00536,0.92621,1.0064,0.00104,702,8.77,23.6,92.8,92.46,SEC-7,T1,4178.44,4050.18,-128.27,1690.21,1647.65,-42.56,442.35,424.09,-18.27,1,voltage_rise,Voltage rise at PV bus 733 0.0514 pu exceeds 0.05,CONSTRAINED,734,702,735,702,14.82,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01603,IEEE_CompTestFeeder,733,0,120,120,0.91349,0.96926,0.05577,0.90593,1.00536,0.92652,1.00649,0.00112,702,8.77,25.96,92.8,92.45,SEC-7,T1,4178.44,4039.18,-139.26,1690.21,1644.32,-45.89,442.35,423.09,-19.26,1,voltage_rise,Voltage rise at PV bus 733 0.0558 pu exceeds 0.05,CONSTRAINED,734,702,735,702,17.18,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01604,IEEE_CompTestFeeder,733,0,130,130,0.91349,0.9736,0.06011,0.90593,1.00536,0.92682,1.00657,0.0012,702,8.77,28.3,92.8,92.44,SEC-7,T1,4178.44,4028.28,-150.16,1690.21,1641.06,-49.15,442.35,422.19,-20.16,1,voltage_rise,Voltage rise at PV bus 733 0.0601 pu exceeds 0.05,CONSTRAINED,734,702,735,702,19.52,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01605,IEEE_CompTestFeeder,734,0,40,40,0.90593,0.94165,0.03573,0.90593,1.00536,0.92395,1.00577,0.0004,702,8.77,8.66,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,4130.29,-48.15,1690.21,1673.47,-16.74,442.35,434.21,-8.15,1,caution,rise 0.0357>=0.03; reverse flow,CAUTION,734,702,735,702,-0.11,-0.15,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01606,IEEE_CompTestFeeder,734,0,45,45,0.90593,0.94592,0.04,0.90593,1.00536,0.92411,1.00582,0.00045,702,8.77,8.65,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,4124.53,-53.91,1690.21,1671.55,-18.66,442.35,433.44,-8.91,1,caution,rise 0.0400>=0.03; reverse flow,CAUTION,734,702,735,702,-0.13,-0.17,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01607,IEEE_CompTestFeeder,734,0,50,50,0.90593,0.95015,0.04423,0.90593,1.00536,0.92428,1.00586,0.0005,702,8.77,9.09,92.8,92.62,SEC-8,T7,4178.44,4118.82,-59.62,1690.21,1669.67,-20.54,442.35,432.73,-9.62,1,caution,rise 0.0442>=0.03; reverse flow,CAUTION,734,702,735,702,0.31,-0.19,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01608,IEEE_CompTestFeeder,734,0,55,55,0.90593,0.95435,0.04842,0.90593,1.00536,0.92444,1.00591,0.00054,702,8.77,10.25,92.8,92.6,SEC-8,T7,4178.44,4113.16,-65.29,1690.21,1667.82,-22.39,442.35,432.07,-10.29,1,caution,rise 0.0484>=0.03; reverse flow,CAUTION,734,702,735,702,1.48,-0.2,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01609,IEEE_CompTestFeeder,734,0,60,60,0.90593,0.9585,0.05257,0.90593,1.00536,0.9246,1.00595,0.00059,702,8.77,11.42,92.8,92.58,SEC-8,T7,4178.44,4107.54,-70.9,1690.21,1666.01,-24.2,442.35,431.46,-10.9,1,voltage_rise,Voltage rise at PV bus 734 0.0526 pu exceeds 0.05,CONSTRAINED,734,702,735,702,2.65,-0.22,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01610,IEEE_CompTestFeeder,734,0,65,65,0.90593,0.96262,0.05669,0.90593,1.00536,0.92475,1.006,0.00063,702,8.77,12.59,92.8,92.57,SEC-8,T7,4178.44,4101.98,-76.46,1690.21,1664.23,-25.98,442.35,430.89,-11.46,1,voltage_rise,Voltage rise at PV bus 734 0.0567 pu exceeds 0.05,CONSTRAINED,734,702,735,702,3.81,-0.24,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01611,IEEE_CompTestFeeder,734,0,70,70,0.90593,0.9667,0.06078,0.90593,1.00536,0.92491,1.00604,0.00067,702,8.77,13.75,92.8,92.55,SEC-8,T7,4178.44,4096.46,-81.98,1690.21,1662.48,-27.73,442.35,430.37,-11.98,1,voltage_rise,Voltage rise at PV bus 734 0.0608 pu exceeds 0.05,CONSTRAINED,734,702,735,702,4.98,-0.25,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01612,IEEE_CompTestFeeder,734,0,75,75,0.90593,0.97075,0.06482,0.90593,1.00536,0.92506,1.00608,0.00072,702,8.77,14.91,92.8,92.53,SEC-8,T7,4178.44,4090.99,-87.46,1690.21,1660.76,-29.45,442.35,429.9,-12.46,1,voltage_rise,Voltage rise at PV bus 734 0.0648 pu exceeds 0.05,CONSTRAINED,734,702,735,702,6.14,-0.27,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True
S01613,IEEE_CompTestFeeder,6211,0,100,100,0.99457,1.02979,0.03522,0.90593,1.00536,0.90729,1.02979,0.02442,621,8.77,23.36,92.8,92.66,SEC-4,T7,4178.44,4073.43,-105.02,1690.21,1666.89,-23.32,442.35,437.34,-5.02,1,caution,rise 0.0352>=0.03; reverse flow,CAUTION,734,702,734,621,14.59,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01614,IEEE_CompTestFeeder,6211,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,621,8.77,25.61,92.8,92.64,SEC-4,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734,702,734,621,16.84,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01615,IEEE_CompTestFeeder,6211,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,621,8.77,27.85,92.8,92.63,SEC-4,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734,702,734,621,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01616,IEEE_CompTestFeeder,6211,0,130,130,0.99457,1.03983,0.04526,0.90593,1.00536,0.90767,1.03983,0.03447,621,8.77,30.08,92.8,92.62,SEC-4,T7,4178.44,4043.29,-135.15,1690.21,1661.05,-29.16,442.35,437.2,-5.15,1,caution,max 1.0398>1.03; rise 0.0453>=0.03; reverse flow,CAUTION,734,702,734,621,21.3,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01617,IEEE_CompTestFeeder,6212,0,100,100,0.99457,1.02979,0.03522,0.90593,1.00536,0.90729,1.02979,0.02442,621,8.77,23.36,92.8,92.66,SEC-4,T7,4178.44,4073.43,-105.02,1690.21,1666.89,-23.32,442.35,437.34,-5.02,1,caution,rise 0.0352>=0.03; reverse flow,CAUTION,734,702,734,621,14.59,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01619,IEEE_CompTestFeeder,6212,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,621,8.77,27.85,92.8,92.63,SEC-4,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734,702,734,621,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01620,IEEE_CompTestFeeder,6212,0,130,130,0.99457,1.03983,0.04526,0.90593,1.00536,0.90767,1.03983,0.03447,621,8.77,30.08,92.8,92.62,SEC-4,T7,4178.44,4043.29,-135.15,1690.21,1661.05,-29.16,442.35,437.2,-5.15,1,caution,max 1.0398>1.03; rise 0.0453>=0.03; reverse flow,CAUTION,734,702,734,621,21.3,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01621,IEEE_CompTestFeeder,6221,0,55,55,0.99457,1.0316,0.03703,0.90593,1.00536,0.90668,1.0316,0.02623,622,8.77,12.83,92.8,92.72,SEC-5,T7,4178.44,4120.78,-57.66,1690.21,1677.24,-12.97,442.35,439.7,-2.66,0,caution,max 1.0316>1.03; rise 0.0370>=0.03,CAUTION,734,702,734,622,4.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01622,IEEE_CompTestFeeder,6221,0,60,60,0.99457,1.03482,0.04025,0.90593,1.00536,0.90674,1.03482,0.02946,622,8.77,13.95,92.8,92.72,SEC-5,T7,4178.44,4115.74,-62.7,1690.21,1676.22,-13.99,442.35,439.66,-2.7,0,caution,max 1.0348>1.03; rise 0.0403>=0.03,CAUTION,734,702,734,622,5.17,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01623,IEEE_CompTestFeeder,6221,0,65,65,0.99457,1.03803,0.04346,0.90593,1.00536,0.90681,1.03803,0.03266,622,8.77,15.06,92.8,92.71,SEC-5,T7,4178.44,4110.74,-67.71,1690.21,1675.21,-15.0,442.35,439.65,-2.71,0,caution,max 1.0380>1.03; rise 0.0435>=0.03,CAUTION,734,702,734,622,6.29,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01624,IEEE_CompTestFeeder,6221,0,70,70,0.99457,1.04121,0.04664,0.90593,1.00536,0.90687,1.04121,0.03584,622,8.77,16.17,92.8,92.7,SEC-5,T7,4178.44,4105.76,-72.68,1690.21,1674.23,-15.98,442.35,439.67,-2.68,0,caution,max 1.0412>1.03; rise 0.0466>=0.03,CAUTION,734,702,734,622,7.4,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01625,IEEE_CompTestFeeder,6221,0,75,75,0.99457,1.04437,0.0498,0.90593,1.00536,0.90693,1.04437,0.03901,622,8.77,17.28,92.8,92.7,SEC-5,T7,4178.44,4100.81,-77.63,1690.21,1673.27,-16.94,442.35,439.72,-2.63,0,caution,max 1.0444>1.03; rise 0.0498>=0.03,CAUTION,734,702,734,622,8.5,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01626,IEEE_CompTestFeeder,6221,0,80,80,0.99457,1.04751,0.05294,0.90593,1.00536,0.90699,1.04751,0.04215,622,8.77,18.37,92.8,92.69,SEC-5,T7,4178.44,4095.89,-82.55,1690.21,1672.34,-17.87,442.35,439.8,-2.55,1,voltage_rise,Voltage rise at PV bus 6221 0.0529 pu exceeds 0.05,CONSTRAINED,734,702,734,622,9.6,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01627,IEEE_CompTestFeeder,6221,0,85,85,0.99457,1.05063,0.05606,0.90593,1.00536,0.90705,1.05063,0.04527,622,8.77,19.46,92.8,92.68,SEC-5,T7,4178.44,4091.0,-87.44,1690.21,1671.42,-18.79,442.35,439.91,-2.44,1,voltage,Max voltage 1.0506 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,10.69,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01628,IEEE_CompTestFeeder,6221,0,90,90,0.99457,1.05373,0.05916,0.90593,1.00536,0.90711,1.05373,0.04837,622,8.77,20.55,92.8,92.68,SEC-5,T7,4178.44,4086.14,-92.3,1690.21,1670.53,-19.68,442.35,440.05,-2.3,1,voltage,Max voltage 1.0537 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,11.77,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01629,IEEE_CompTestFeeder,6221,0,95,95,0.99457,1.05681,0.06225,0.90593,1.00536,0.90716,1.05681,0.05145,622,8.77,21.62,92.8,92.67,SEC-5,T7,4178.44,4081.31,-97.14,1690.21,1669.65,-20.56,442.35,440.22,-2.14,1,voltage,Max voltage 1.0568 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,12.85,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01630,IEEE_CompTestFeeder,6222,0,55,55,0.99457,1.0316,0.03703,0.90593,1.00536,0.90668,1.0316,0.02623,622,8.77,12.83,92.8,92.72,SEC-5,T7,4178.44,4120.78,-57.66,1690.21,1677.24,-12.97,442.35,439.7,-2.66,0,caution,max 1.0316>1.03; rise 0.0370>=0.03,CAUTION,734,702,734,622,4.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01632,IEEE_CompTestFeeder,6222,0,65,65,0.99457,1.03803,0.04346,0.90593,1.00536,0.90681,1.03803,0.03266,622,8.77,15.06,92.8,92.71,SEC-5,T7,4178.44,4110.74,-67.71,1690.21,1675.21,-15.0,442.35,439.65,-2.71,0,caution,max 1.0380>1.03; rise 0.0435>=0.03,CAUTION,734,702,734,622,6.29,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01633,IEEE_CompTestFeeder,6222,0,70,70,0.99457,1.04121,0.04664,0.90593,1.00536,0.90687,1.04121,0.03584,622,8.77,16.17,92.8,92.7,SEC-5,T7,4178.44,4105.76,-72.68,1690.21,1674.23,-15.98,442.35,439.67,-2.68,0,caution,max 1.0412>1.03; rise 0.0466>=0.03,CAUTION,734,702,734,622,7.4,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01634,IEEE_CompTestFeeder,6222,0,75,75,0.99457,1.04437,0.0498,0.90593,1.00536,0.90693,1.04437,0.03901,622,8.77,17.28,92.8,92.7,SEC-5,T7,4178.44,4100.81,-77.63,1690.21,1673.27,-16.94,442.35,439.72,-2.63,0,caution,max 1.0444>1.03; rise 0.0498>=0.03,CAUTION,734,702,734,622,8.5,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01635,IEEE_CompTestFeeder,6222,0,80,80,0.99457,1.04751,0.05294,0.90593,1.00536,0.90699,1.04751,0.04215,622,8.77,18.37,92.8,92.69,SEC-5,T7,4178.44,4095.89,-82.55,1690.21,1672.34,-17.87,442.35,439.8,-2.55,1,voltage_rise,Voltage rise at PV bus 6222 0.0529 pu exceeds 0.05,CONSTRAINED,734,702,734,622,9.6,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01636,IEEE_CompTestFeeder,6222,0,85,85,0.99457,1.05063,0.05606,0.90593,1.00536,0.90705,1.05063,0.04527,622,8.77,19.46,92.8,92.68,SEC-5,T7,4178.44,4091.0,-87.44,1690.21,1671.42,-18.79,442.35,439.91,-2.44,1,voltage,Max voltage 1.0506 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,10.69,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01637,IEEE_CompTestFeeder,6222,0,90,90,0.99457,1.05373,0.05916,0.90593,1.00536,0.90711,1.05373,0.04837,622,8.77,20.55,92.8,92.68,SEC-5,T7,4178.44,4086.14,-92.3,1690.21,1670.53,-19.68,442.35,440.05,-2.3,1,voltage,Max voltage 1.0537 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,11.77,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01638,IEEE_CompTestFeeder,6222,0,95,95,0.99457,1.05681,0.06225,0.90593,1.00536,0.90716,1.05681,0.05145,622,8.77,21.62,92.8,92.67,SEC-5,T7,4178.44,4081.31,-97.14,1690.21,1669.65,-20.56,442.35,440.22,-2.14,1,voltage,Max voltage 1.0568 at 622 exceeds 1.05,CONSTRAINED,734,702,734,622,12.85,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True
S01639,IEEE_CompTestFeeder,6231,0,40,40,0.99457,1.03425,0.03969,0.90593,1.00536,0.90647,1.03425,0.02889,623,8.77,9.3,92.8,92.74,SEC-6,T7,4178.44,4136.62,-41.82,1690.21,1680.8,-9.41,442.35,440.53,-1.82,0,caution,max 1.0343>1.03; rise 0.0397>=0.03,CAUTION,734,702,734,623,0.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01640,IEEE_CompTestFeeder,6231,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,623,8.77,10.42,92.8,92.74,SEC-6,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734,702,734,623,1.64,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True
