scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section
S00103,IEEE_CompTestFeeder,7692,12,211,223,0.95598,0.98707,0.03108,0.90652,1.00556,0.91604,1.0086,0.00304,702,8.73,8.05,92.73,123.43,OH-1 parallel with OH-2,T22,4161.65,3877.4,-284.25,1681.67,1550.5,-131.17,437.56,364.32,-73.25,1,transformer_loading,Transformer T22 loading 123.4% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.69,30.69,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.4866666666666666,1.4066666666666667,0.0,223.0,T22,LV_secondary_T2_T4
S00104,IEEE_CompTestFeeder,7643,0,214,214,0.93653,0.96272,0.0262,0.90593,1.00536,0.91524,1.00828,0.00292,702,8.77,8.09,92.8,117.6,OH-1 parallel with OH-2,T14,4178.44,3894.22,-284.22,1690.21,1565.04,-125.17,442.35,372.14,-70.22,1,transformer_loading,Transformer T14 loading 117.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.68,24.79,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.122 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.4266666666666667,1.4266666666666667,0.0,214.0,T14,LV_secondary_T2_T4
S00105,IEEE_CompTestFeeder,7693,0,174,174,0.95408,0.98021,0.02613,0.90593,1.00536,0.91396,1.00795,0.00259,702,8.77,8.2,92.8,92.31,OH-1 parallel with OH-2,T1,4178.44,3941.68,-236.76,1690.21,1577.95,-112.26,442.35,379.59,-62.76,1,caution,reverse flow,CAUTION,734,702,734,702,-0.58,-0.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.16,1.16,0.0,174.0,T22,LV_secondary_T2_T4
S00106,IEEE_CompTestFeeder,715,5,72,77,0.99096,0.99269,0.00173,0.90596,1.0054,0.90651,1.00583,0.00043,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4173.2,4097.9,-75.3,1689.06,1673.05,-16.01,442.12,438.82,-3.3,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.06,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0154,0.0144,0.0,77.0,-,Branch_701-708
S00107,IEEE_CompTestFeeder,716,14,146,160,0.98567,1.05974,0.07407,0.90604,1.00545,0.90681,1.05974,0.05428,716,8.77,8.76,92.79,454.74,OH-1 parallel with OH-2,T24,4163.63,4021.91,-141.72,1686.83,1667.7,-19.13,441.54,445.82,4.28,0,voltage,Max voltage 1.0597 pu at bus 716 exceeds 1.05,CONSTRAINED,734,702,734,716,-0.01,361.95,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.5333333333333333,0.4866666666666667,0.05283333333333333,10.094637223974763,T24(HV),Branch_701-708
S00108,IEEE_CompTestFeeder,724,0,159,159,0.99457,1.04934,0.05477,0.90593,1.00536,0.90801,1.04934,0.04397,624,8.77,36.45,92.8,92.58,SEC-1,T7,4178.44,4014.69,-163.75,1690.21,1655.87,-34.34,442.35,437.61,-4.75,1,voltage_rise,Voltage rise at PV bus 724 0.0548 pu exceeds 0.05,CONSTRAINED,734,702,734,624,27.68,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.085 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0318,0.0318,0.0,159.0,-,Main_720-734
S00109,IEEE_CompTestFeeder,734,6,180,186,0.91148,1.05311,0.14164,0.91148,1.00543,0.92806,1.05311,0.04768,734,8.76,38.95,92.78,92.41,SEC-8,T1,4170.97,3979.34,-191.63,1687.53,1629.45,-58.07,440.88,429.26,-11.63,1,voltage,Max voltage 1.0531 pu at bus 734 exceeds 1.05,CONSTRAINED,734,702,735,734,30.19,-0.37,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.010->-0.150 reversed,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.0372,0.036,0.00317,11.735015772870662,-,Main_720-734
S00110,IEEE_CompTestFeeder,759,0,69,69,0.9374,0.94589,0.00849,0.90593,1.00536,0.90904,1.00636,0.00099,702,8.77,8.55,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4085.32,-93.12,1690.21,1647.27,-42.94,442.35,418.23,-24.12,1,caution,reverse flow,CAUTION,734,702,734,702,-0.23,-0.34,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.034 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,0.46,0.46,0.23333333333333334,1.9714285714285715,T12,Branch_752-765
S00111,IEEE_CompTestFeeder,626,0,113,113,0.99457,1.09934,0.10477,0.90593,1.00536,0.90729,1.09934,0.09397,626,8.77,24.73,92.8,92.66,SEC-2,T7,4178.44,4067.54,-110.9,1690.21,1668.8,-21.41,442.35,444.45,2.1,1,voltage,Max voltage 1.0993 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,15.95,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.036 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.37666666666666665,0.37666666666666665,0.0,113.0,T2,LV_secondary_T2_T4
S00112,IEEE_CompTestFeeder,764,0,90,90,0.93653,0.94793,0.0114,0.90593,1.00536,0.91,1.00666,0.0013,702,8.77,8.48,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4056.81,-121.64,1690.21,1633.87,-56.34,442.35,410.72,-31.64,1,caution,reverse flow,CAUTION,734,702,734,702,-0.29,-0.37,46.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.044 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.6,0.6,0.30666666666666664,1.9565217391304348,T14,Branch_752-765
S00113,IEEE_CompTestFeeder,721,0,72,72,0.99457,1.02021,0.02564,0.90593,1.00536,0.90693,1.02021,0.01484,621,8.77,16.98,92.8,92.7,SEC-4,T7,4178.44,4102.1,-76.34,1690.21,1672.79,-17.42,442.35,438.01,-4.34,0,none,No violation,SAFE,734,702,734,621,8.2,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0144,0.0144,0.0,72.0,-,Main_720-734
S00114,IEEE_CompTestFeeder,725,11,185,196,1.00222,1.11539,0.11317,0.90609,1.00544,0.90819,1.11539,0.10995,625,8.75,42.27,92.79,92.56,SEC-1,T7,4166.56,3989.03,-177.53,1687.36,1656.03,-31.33,441.48,448.94,7.47,1,voltage,Max voltage 1.1154 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,33.52,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.109 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0392,0.037,0.0,196.0,-,Main_720-734
S00115,IEEE_CompTestFeeder,6322,0,33,33,0.92107,0.92355,0.00248,0.90593,1.00536,0.90845,1.0057,0.00034,702,8.77,8.68,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4138.43,-40.01,1690.21,1676.2,-14.01,442.35,435.34,-7.01,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.22,0.22,0.0,33.0,T4,LV_secondary_T2_T4
S00116,IEEE_CompTestFeeder,708,14,236,250,0.95854,0.96702,0.00847,0.90603,1.00545,0.90761,1.0067,0.00126,702,8.77,8.76,92.79,92.62,OH-1 parallel with OH-2,T7,4163.78,3919.11,-244.67,1687.16,1643.37,-43.79,441.7,433.02,-8.67,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.17,75.0,0.24,OH-1 parallel with OH-2,T7,line 3 0.207->-0.029 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.8333333333333334,0.7866666666666666,0.25,3.3333333333333335,T16,Branch_701-708
S00117,IEEE_CompTestFeeder,724,0,218,218,0.99457,1.0681,0.07353,0.90593,1.00536,0.90866,1.0681,0.06273,624,8.77,49.1,92.8,92.51,SEC-1,T7,4178.44,3958.05,-220.39,1690.21,1646.62,-43.58,442.35,439.97,-2.39,1,voltage,Max voltage 1.0681 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,40.32,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.138 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0436,0.0436,0.0,218.0,-,Main_720-734
S00118,IEEE_CompTestFeeder,6241,0,42,42,0.99457,1.00971,0.01514,0.90593,1.00536,0.90653,1.00971,0.00434,624,8.77,10.01,92.8,92.74,SEC-1,T7,4178.44,4133.43,-45.01,1690.21,1679.65,-10.56,442.35,439.34,-3.01,0,none,No violation,SAFE,734,702,734,624,1.23,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.14,0.14,0.0,42.0,T2,LV_secondary_T2_T4
S00119,IEEE_CompTestFeeder,6331,0,83,83,0.91349,0.95282,0.03932,0.90593,1.00536,0.92537,1.00617,0.00081,702,8.77,17.14,92.8,92.5,SEC-7,T7,4178.44,4080.38,-98.06,1690.21,1657.05,-33.16,442.35,427.29,-15.06,1,caution,rise 0.0393>=0.03; reverse flow,CAUTION,734,702,735,702,8.37,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.065 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.5533333333333333,0.5533333333333333,0.0,83.0,T4,LV_secondary_T2_T4
S00120,IEEE_CompTestFeeder,6232,15,225,240,1.00985,1.19686,0.18701,0.90614,1.00985,0.90829,1.19686,0.18701,623,8.74,48.24,92.78,92.55,SEC-4,T7,4162.37,3963.21,-199.16,1686.4,1659.19,-27.21,441.28,467.12,25.84,1,voltage,Max voltage 1.1969 pu at bus 623 exceeds 1.05,CONSTRAINED,734,623,734,623,39.5,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.134 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.8,0.75,0.0,240.0,T2,LV_secondary_T2_T4
S00121,IEEE_CompTestFeeder,625,6,179,185,0.99876,1.10932,0.11056,0.90601,1.00541,0.90809,1.10932,0.10391,625,8.76,40.12,92.79,92.57,SEC-1,T7,4171.94,3998.63,-173.31,1688.64,1657.17,-31.46,441.85,447.54,5.69,1,voltage,Max voltage 1.1093 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,31.36,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.100 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6166666666666667,0.5966666666666667,0.0,185.0,T2,LV_secondary_T2_T4
S00122,IEEE_CompTestFeeder,751,0,95,95,0.96852,0.97539,0.00687,0.90593,1.00536,0.90975,1.00652,0.00116,702,8.77,8.49,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4056.98,-121.46,1690.21,1641.02,-49.19,442.35,415.89,-26.46,0,none,No violation,SAFE,734,702,734,702,-0.29,-0.35,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.06333333333333334,0.06333333333333334,0.0,95.0,T9,other
S00123,IEEE_CompTestFeeder,6262,14,44,58,1.00885,1.05109,0.04225,0.90613,1.00885,0.90669,1.05109,0.04225,626,8.74,13.27,92.78,92.72,SEC-3,T7,4163.43,4118.8,-44.63,1686.65,1677.28,-9.36,441.34,440.71,-0.63,0,voltage,Max voltage 1.0511 pu at bus 626 exceeds 1.05,CONSTRAINED,734,626,734,626,4.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.19333333333333333,0.14666666666666667,0.0,58.0,T2,LV_secondary_T2_T4
S00124,IEEE_CompTestFeeder,748,15,212,227,0.95739,0.97765,0.02026,0.90656,1.00556,0.91495,1.00808,0.00252,702,8.73,8.09,92.73,107.09,OH-1 parallel with OH-2,T8,4158.92,3889.85,-269.07,1681.76,1575.52,-106.24,437.83,380.77,-57.07,1,transformer_loading,Transformer T8 loading 107.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.64,14.36,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.5133333333333334,1.4133333333333333,0.5125333333333333,2.9526534859521334,T8,Main_735-750
S00125,IEEE_CompTestFeeder,728,3,50,53,0.93767,0.94742,0.00975,0.90601,1.00539,0.90729,1.00582,0.00043,702,8.77,8.63,92.79,92.66,OH-1 parallel with OH-2,T7,4174.94,4117.2,-57.74,1689.1,1671.8,-17.31,441.85,434.11,-7.74,1,caution,reverse flow,CAUTION,734,702,734,702,-0.13,-0.14,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,0.7066666666666667,0.6666666666666666,0.5066666666666667,1.394736842105263,T3,Main_720-734
S00126,IEEE_CompTestFeeder,6212,9,210,219,0.99786,1.06841,0.07055,0.90606,1.00543,0.90867,1.06841,0.06298,621,8.75,49.31,92.79,92.51,SEC-4,T7,4168.68,3957.11,-211.57,1687.85,1646.48,-41.36,441.59,440.02,-1.57,1,voltage,Max voltage 1.0684 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,40.56,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.139 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.73,0.7,0.0,219.0,T2,LV_secondary_T2_T4
S00127,IEEE_CompTestFeeder,751,0,206,206,0.96852,0.98319,0.01467,0.90593,1.00536,0.91407,1.00781,0.00245,702,8.77,8.16,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3917.25,-261.19,1690.21,1587.03,-103.18,442.35,387.16,-55.19,0,none,No violation,SAFE,734,702,734,702,-0.62,-0.48,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.13733333333333334,0.13733333333333334,0.0,206.0,T9,other
S00128,IEEE_CompTestFeeder,715,0,14,14,0.99084,0.99118,0.00034,0.90593,1.00536,0.90603,1.00545,9e-05,702,8.77,8.77,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4163.78,-14.67,1690.21,1687.01,-3.2,442.35,441.69,-0.67,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.01,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0028,0.0028,0.0,14.0,-,Branch_701-708
S00129,IEEE_CompTestFeeder,7392,0,214,214,0.98479,1.00242,0.01763,0.90593,1.00536,0.9136,1.00756,0.0022,702,8.77,8.17,92.8,115.7,OH-1 parallel with OH-2,T6,4178.44,3918.96,-259.48,1690.21,1599.64,-90.57,442.35,396.87,-45.48,1,transformer_loading,Transformer T6 loading 115.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.61,22.89,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.096 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.4266666666666667,1.4266666666666667,0.0,214.0,T6,LV_secondary_T2_T4
S00130,IEEE_CompTestFeeder,7122,0,215,215,0.95827,0.96737,0.0091,0.90593,1.00536,0.90739,1.00653,0.00116,702,8.77,8.76,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,3955.23,-223.22,1690.21,1649.32,-40.89,442.35,434.14,-8.22,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.069 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.7166666666666667,0.7166666666666667,0.0,215.0,T18,LV_secondary_T2_T4
S00131,IEEE_CompTestFeeder,743,0,173,173,0.96369,0.97561,0.01192,0.90593,1.00536,0.91277,1.00744,0.00207,702,8.77,8.26,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3960.48,-217.96,1690.21,1602.56,-87.65,442.35,397.4,-44.96,0,none,No violation,SAFE,734,702,734,702,-0.52,-0.44,240.0,0.24,OH-1 parallel with OH-2,T7,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.5766666666666667,0.5766666666666667,0.8,0.7208333333333333,T7,Main_735-750
S00132,IEEE_CompTestFeeder,732,0,76,76,0.92107,0.92673,0.00566,0.90593,1.00536,0.91168,1.00613,0.00076,702,8.77,8.56,92.8,92.52,OH-1 parallel with OH-2,T7,4178.44,4086.65,-91.79,1690.21,1658.7,-31.51,442.35,426.56,-15.79,1,caution,reverse flow,CAUTION,734,702,734,702,-0.21,-0.29,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.5066666666666667,0.5066666666666667,0.16933333333333334,2.9921259842519685,T4,Main_720-734
S00133,IEEE_CompTestFeeder,633,7,94,101,0.91695,0.96089,0.04394,0.90942,1.00544,0.92594,1.00633,0.00089,702,8.75,21.46,92.78,92.47,SEC-7,T1,4169.83,4060.16,-109.68,1687.14,1650.72,-36.42,440.75,425.07,-15.68,1,caution,rise 0.0439>=0.03; reverse flow,CAUTION,734,702,735,702,12.7,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.6733333333333333,0.6266666666666667,0.0,101.0,T4,LV_secondary_T2_T4
S00134,IEEE_CompTestFeeder,7641,0,220,220,0.93653,0.96341,0.02689,0.90593,1.00536,0.91548,1.00836,0.00299,702,8.77,8.07,92.8,121.62,OH-1 parallel with OH-2,T14,4178.44,3886.49,-291.95,1690.21,1561.96,-128.25,442.35,370.41,-71.95,1,transformer_loading,Transformer T14 loading 121.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.7,28.81,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.128 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.4666666666666666,1.4666666666666666,0.0,220.0,T14,LV_secondary_T2_T4
S00135,IEEE_CompTestFeeder,7691,0,12,12,0.95408,0.95598,0.0019,0.90593,1.00536,0.90652,1.00556,0.00019,702,8.77,8.73,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4161.65,-16.79,1690.21,1681.67,-8.54,442.35,437.56,-4.79,0,none,No violation,SAFE,734,702,734,702,-0.04,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.08,0.08,0.0,12.0,T22,LV_secondary_T2_T4
S00136,IEEE_CompTestFeeder,716,7,50,57,0.98168,1.00919,0.02752,0.90598,1.00541,0.90634,1.00919,0.00378,716,8.77,8.77,92.8,140.74,OH-1 parallel with OH-2,T24,4171.0,4119.6,-51.4,1688.48,1678.32,-10.16,441.92,440.51,-1.4,0,transformer_loading,Transformer T24 loading 140.7% exceeds 100.0%,CONSTRAINED,734,702,734,716,-0.0,47.94,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.19,0.16666666666666666,0.05283333333333333,3.5962145110410098,T24(HV),Branch_701-708
S00137,IEEE_CompTestFeeder,759,0,157,157,0.9374,0.95625,0.01885,0.90593,1.00536,0.91281,1.00753,0.00217,702,8.77,8.27,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3969.13,-209.31,1690.21,1597.07,-93.14,442.35,390.05,-52.31,1,caution,reverse flow,CAUTION,734,702,734,702,-0.5,-0.45,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.121 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,1.0466666666666666,1.0466666666666666,0.23333333333333334,4.485714285714286,T12,Branch_752-765
S00138,IEEE_CompTestFeeder,6331,0,206,206,0.91349,1.00534,0.09185,0.90593,1.00536,0.92896,1.00714,0.00177,702,8.77,45.54,92.8,109.06,SEC-7,T4,4178.44,3948.4,-230.04,1690.21,1618.74,-71.47,442.35,418.31,-24.04,1,voltage_rise,Voltage rise at PV bus 6331 0.0918 pu exceeds 0.05,CONSTRAINED,734,702,735,702,36.77,16.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.176 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.3733333333333333,1.3733333333333333,0.0,206.0,T4,LV_secondary_T2_T4
S00139,IEEE_CompTestFeeder,6202,0,135,135,0.99457,0.99885,0.00428,0.90593,1.00536,0.90787,1.00626,0.0009,702,8.77,8.59,92.8,92.6,OH-6,T7,4178.44,4032.17,-146.27,1690.21,1656.33,-33.88,442.35,431.08,-11.27,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.069 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.45,0.45,0.0,135.0,T2,LV_secondary_T2_T4
S00140,IEEE_CompTestFeeder,716,0,152,152,0.97764,1.05606,0.07843,0.90593,1.00536,0.90678,1.05606,0.0507,716,8.77,8.77,92.8,431.15,OH-1 parallel with OH-2,T24,4178.44,4029.15,-149.29,1690.21,1668.09,-22.12,442.35,445.06,2.71,0,voltage,Max voltage 1.0561 pu at bus 716 exceeds 1.05,CONSTRAINED,734,702,734,716,-0.01,338.34,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.5066666666666667,0.5066666666666667,0.05283333333333333,9.589905362776026,T24(HV),Branch_701-708
S00141,IEEE_CompTestFeeder,732,0,186,186,0.92107,0.93457,0.0135,0.90593,1.00536,0.91965,1.00715,0.00178,702,8.77,8.26,92.8,104.13,OH-1 parallel with OH-2,T4,4178.44,3955.91,-222.53,1690.21,1617.72,-72.49,442.35,405.82,-36.53,1,transformer_loading,Transformer T4 loading 104.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.52,11.33,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.24,1.24,0.16933333333333334,7.322834645669292,T4,Main_720-734
S00142,IEEE_CompTestFeeder,6331,0,241,241,0.91349,1.01928,0.10578,0.90593,1.00536,0.92988,1.01928,0.01391,633,8.77,53.17,92.8,130.11,SEC-7,T4,4178.44,3913.21,-265.23,1690.21,1609.75,-80.46,442.35,418.13,-24.23,1,voltage_rise,Voltage rise at PV bus 6331 0.1058 pu exceeds 0.05,CONSTRAINED,734,702,735,633,44.39,37.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.206 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.6066666666666667,1.6066666666666667,0.0,241.0,T4,LV_secondary_T2_T4
S00143,IEEE_CompTestFeeder,7691,0,245,245,0.95408,0.99008,0.036,0.90593,1.00536,0.91695,1.00888,0.00351,702,8.77,7.98,92.8,137.8,OH-1 parallel with OH-2,T22,4178.44,3848.86,-329.59,1690.21,1538.71,-151.5,442.35,357.77,-84.59,1,transformer_loading,Transformer T22 loading 137.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.8,45.0,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.6333333333333333,1.6333333333333333,0.0,245.0,T22,LV_secondary_T2_T4
S00144,IEEE_CompTestFeeder,733,0,22,22,0.91349,0.92428,0.01079,0.90593,1.00536,0.9168,1.00559,0.00023,702,8.77,8.71,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4151.61,-26.83,1690.21,1680.74,-9.47,442.35,437.53,-4.83,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0044,0.0044,0.0,22.0,-,Main_720-734
S00145,IEEE_CompTestFeeder,6212,0,174,174,0.99457,1.05418,0.05961,0.90593,1.00536,0.90818,1.05418,0.04881,621,8.77,39.71,92.8,92.56,SEC-4,T7,4178.44,4000.1,-178.34,1690.21,1653.36,-36.85,442.35,438.02,-4.34,1,voltage,Max voltage 1.0542 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,30.93,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.099 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.58,0.58,0.0,174.0,T2,LV_secondary_T2_T4
S00146,IEEE_CompTestFeeder,720,7,134,141,0.9948,0.99903,0.00424,0.90603,1.00541,0.90796,1.0063,0.00089,702,8.76,8.58,92.79,92.59,OH-6,T7,4170.83,4025.7,-145.13,1688.36,1654.92,-33.44,441.74,430.61,-11.13,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.21,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.075 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.47,0.44666666666666666,0.22,2.1363636363636362,T2,Main_720-734
S00147,IEEE_CompTestFeeder,6201,0,88,88,0.99457,0.99738,0.00281,0.90593,1.00536,0.90721,1.00596,0.00059,702,8.77,8.59,92.8,92.67,OH-6,T7,4178.44,4082.95,-95.5,1690.21,1667.68,-22.53,442.35,434.86,-7.5,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.022 reversed,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.29333333333333333,0.29333333333333333,0.0,88.0,T2,LV_secondary_T2_T4
S00148,IEEE_CompTestFeeder,6261,0,146,146,0.99457,1.12632,0.13175,0.90593,1.00536,0.90759,1.12632,0.12096,626,8.77,31.18,92.8,92.63,SEC-1,T7,4178.44,4038.76,-139.69,1690.21,1665.11,-25.1,442.35,448.67,6.31,1,voltage,Max voltage 1.1263 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,22.41,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.063 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.4866666666666667,0.4866666666666667,0.0,146.0,T2,LV_secondary_T2_T4
S00149,IEEE_CompTestFeeder,721,0,175,175,0.99457,1.0545,0.05993,0.90593,1.00536,0.90819,1.0545,0.04913,621,8.77,39.92,92.8,92.56,SEC-4,T7,4178.44,3999.14,-179.31,1690.21,1653.2,-37.01,442.35,438.05,-4.31,1,voltage,Max voltage 1.0545 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,31.15,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.100 reversed,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.035,0.035,0.0,175.0,-,Main_720-734
S00150,IEEE_CompTestFeeder,6242,0,236,236,0.99457,1.07368,0.07911,0.90593,1.00536,0.90885,1.07368,0.06831,624,8.77,52.88,92.8,92.49,SEC-1,T7,4178.44,3941.16,-237.28,1690.21,1644.13,-46.08,442.35,441.07,-1.28,1,voltage,Max voltage 1.0737 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,44.1,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.153 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.7866666666666666,0.7866666666666666,0.0,236.0,T2,LV_secondary_T2_T4
S00151,IEEE_CompTestFeeder,728,0,82,82,0.93707,0.95289,0.01582,0.90593,1.00536,0.90799,1.00605,0.00069,702,8.77,8.56,92.8,92.58,OH-1 parallel with OH-2,T7,4178.44,4084.29,-94.15,1690.21,1662.72,-27.49,442.35,430.2,-12.15,1,caution,reverse flow,CAUTION,734,702,734,702,-0.22,-0.22,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,1.0933333333333333,1.0933333333333333,0.5066666666666667,2.1578947368421053,T3,Main_720-734
S00152,IEEE_CompTestFeeder,6261,0,5,5,0.99457,0.99972,0.00515,0.90593,1.00536,0.906,1.0054,3e-05,702,8.77,8.76,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4173.03,-5.41,1690.21,1688.9,-1.31,442.35,441.94,-0.41,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.016666666666666666,0.016666666666666666,0.0,5.0,T2,LV_secondary_T2_T4
S00153,IEEE_CompTestFeeder,772,0,115,115,0.93426,0.94659,0.01233,0.90593,1.00536,0.91117,1.00704,0.00168,702,8.77,8.4,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4022.77,-155.68,1690.21,1617.44,-72.77,442.35,401.68,-40.68,1,caution,reverse flow,CAUTION,734,702,734,702,-0.38,-0.41,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.015 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.38333333333333336,0.38333333333333336,0.3333333333333333,1.15,T19,Delta_766-772
S00154,IEEE_CompTestFeeder,6211,0,118,118,0.99457,1.03584,0.04127,0.90593,1.00536,0.90752,1.03584,0.03048,621,8.77,27.4,92.8,92.63,SEC-4,T7,4178.44,4055.27,-123.17,1690.21,1663.33,-26.88,442.35,437.19,-5.17,1,caution,max 1.0358>1.03; rise 0.0413>=0.03; reverse flow,CAUTION,734,702,734,621,18.63,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.048 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3933333333333333,0.3933333333333333,0.0,118.0,T2,LV_secondary_T2_T4
S00155,IEEE_CompTestFeeder,739,0,208,208,0.98479,1.00195,0.01715,0.90593,1.00536,0.9134,1.00751,0.00214,702,8.77,8.19,92.8,111.78,OH-1 parallel with OH-2,T6,4178.44,3926.1,-252.34,1690.21,1601.9,-88.31,442.35,398.01,-44.34,1,transformer_loading,Transformer T6 loading 111.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.59,18.98,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.091 reversed,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.3866666666666667,1.3866666666666667,0.274,5.0608272506082725,T6,Main_735-750
S00156,IEEE_CompTestFeeder,726,0,77,77,0.99457,1.06827,0.0737,0.90593,1.00536,0.90691,1.06827,0.06291,626,8.77,17.34,92.8,92.7,SEC-3,T7,4178.44,4100.58,-77.86,1690.21,1673.99,-16.22,442.35,441.49,-0.86,0,voltage,Max voltage 1.0683 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,8.56,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0154,0.0154,0.0,77.0,-,Main_720-734
S00157,IEEE_CompTestFeeder,7641,0,163,163,0.93653,0.95676,0.02023,0.90593,1.00536,0.91314,1.00764,0.00228,702,8.77,8.25,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3960.43,-218.01,1690.21,1592.18,-98.03,442.35,387.34,-55.01,1,caution,reverse flow,CAUTION,734,702,734,702,-0.53,-0.46,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.071 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.0866666666666667,1.0866666666666667,0.0,163.0,T14,LV_secondary_T2_T4
S00158,IEEE_CompTestFeeder,6212,0,248,248,0.99457,1.07736,0.08279,0.90593,1.00536,0.90897,1.07736,0.07199,621,8.77,55.38,92.8,92.48,SEC-4,T7,4178.44,3929.99,-248.45,1690.21,1642.55,-47.66,442.35,441.9,-0.45,1,voltage,Max voltage 1.0774 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,46.6,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.164 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.8266666666666667,0.8266666666666667,0.0,248.0,T2,LV_secondary_T2_T4
S00159,IEEE_CompTestFeeder,748,0,62,62,0.95588,0.96207,0.0062,0.90593,1.00536,0.90851,1.00616,0.0008,702,8.77,8.58,92.8,92.49,OH-1 parallel with OH-2,T7,4178.44,4098.19,-80.25,1690.21,1656.12,-34.09,442.35,424.1,-18.25,0,none,No violation,SAFE,734,702,734,702,-0.19,-0.31,76.88,0.24,OH-1 parallel with OH-2,T7,none,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.41333333333333333,0.41333333333333333,0.5125333333333333,0.8064516129032259,T8,Main_735-750
S00160,IEEE_CompTestFeeder,733,0,16,16,0.91349,0.92136,0.00787,0.90593,1.00536,0.91386,1.00553,0.00017,702,8.77,8.73,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4158.87,-19.58,1690.21,1683.27,-6.94,442.35,438.78,-3.58,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0032,0.0032,0.0,16.0,-,Main_720-734
S00161,IEEE_CompTestFeeder,751,12,222,234,0.96939,0.98512,0.01573,0.90642,1.00551,0.91514,1.00813,0.00261,702,8.74,8.07,92.74,92.29,OH-1 parallel with OH-2,T1,4163.0,3882.36,-280.64,1683.84,1573.97,-109.87,438.91,380.27,-58.64,0,none,No violation,SAFE,734,702,734,702,-0.66,-0.45,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.156,0.148,0.0,234.0,T9,other
S00162,IEEE_CompTestFeeder,708,0,231,231,0.95802,0.96636,0.00835,0.90593,1.00536,0.9075,1.00661,0.00125,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3938.64,-239.8,1690.21,1646.37,-43.84,442.35,433.55,-8.8,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.17,75.0,0.24,OH-1 parallel with OH-2,T7,line 3 0.221->-0.010 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.77,0.77,0.25,3.08,T16,Branch_701-708
S00163,IEEE_CompTestFeeder,732,9,131,140,0.92175,0.93134,0.00959,0.90662,1.00546,0.91637,1.00673,0.00128,702,8.75,8.38,92.77,92.43,OH-1 parallel with OH-2,T1,4167.51,4010.28,-157.22,1686.34,1634.21,-52.13,440.42,414.2,-26.22,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.34,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.9333333333333333,0.8733333333333333,0.16933333333333334,5.511811023622047,T4,Main_720-734
S00164,IEEE_CompTestFeeder,6261,0,172,172,0.99457,1.1467,0.15213,0.90593,1.00536,0.90781,1.1467,0.14133,626,8.77,36.08,92.8,92.6,SEC-1,T7,4178.44,4016.97,-161.47,1690.21,1662.84,-27.37,442.35,452.88,10.53,1,voltage,Max voltage 1.1467 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,27.31,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.083 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.5733333333333334,0.5733333333333334,0.0,172.0,T2,LV_secondary_T2_T4
S00165,IEEE_CompTestFeeder,620,15,231,246,0.99505,1.00223,0.00718,0.90615,1.00547,0.90939,1.00695,0.00148,702,8.74,8.57,92.78,92.43,OH-6,T7,4162.12,3912.87,-249.26,1686.25,1631.42,-54.83,441.04,422.78,-18.26,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.179 reversed,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.82,0.77,0.0,246.0,T2,LV_secondary_T2_T4
S00166,IEEE_CompTestFeeder,715,6,50,56,0.99098,0.99219,0.00121,0.90597,1.0054,0.90635,1.0057,0.0003,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4172.16,4119.84,-52.32,1688.83,1677.62,-11.21,442.07,439.75,-2.32,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0112,0.01,0.0,56.0,-,Branch_701-708
S00167,IEEE_CompTestFeeder,7642,0,147,147,0.93653,0.95486,0.01833,0.90593,1.00536,0.91246,1.00743,0.00207,702,8.77,8.3,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3981.39,-197.06,1690.21,1601.03,-89.18,442.35,392.3,-50.06,1,caution,reverse flow,CAUTION,734,702,734,702,-0.48,-0.44,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.055 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.98,0.98,0.0,147.0,T14,LV_secondary_T2_T4
S00168,IEEE_CompTestFeeder,751,4,121,125,0.96881,0.97752,0.00871,0.90609,1.00541,0.91093,1.00688,0.00146,702,8.76,8.4,92.78,92.41,OH-1 parallel with OH-2,T1,4173.29,4018.99,-154.31,1688.08,1626.07,-62.01,441.2,407.9,-33.31,0,none,No violation,SAFE,734,702,734,702,-0.37,-0.37,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.08333333333333333,0.08066666666666666,0.0,125.0,T9,other
S00169,IEEE_CompTestFeeder,722,13,140,153,1.0036,1.09125,0.08766,0.90612,1.00545,0.90778,1.09125,0.0858,622,8.74,33.73,92.78,92.61,SEC-5,T7,4164.42,4027.14,-137.28,1686.85,1660.95,-25.9,441.34,444.06,2.72,1,voltage,Max voltage 1.0913 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,24.98,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.074 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0306,0.028,0.0,153.0,-,Main_720-734
S00170,IEEE_CompTestFeeder,6202,10,161,171,0.99489,0.99996,0.00507,0.90607,1.00543,0.90837,1.00649,0.00106,702,8.75,8.58,92.79,92.54,OH-6,T7,4167.56,3993.38,-174.18,1687.56,1647.97,-39.6,441.47,428.3,-13.18,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.105 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.57,0.5366666666666666,0.0,171.0,T2,LV_secondary_T2_T4
S00171,IEEE_CompTestFeeder,7483,0,237,237,0.95588,0.97855,0.02268,0.90593,1.00536,0.91533,1.00819,0.00283,702,8.77,8.06,92.8,113.52,OH-1 parallel with OH-2,T8,4178.44,3877.46,-300.98,1690.21,1571.09,-119.12,442.35,378.37,-63.98,1,transformer_loading,Transformer T8 loading 113.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.71,20.71,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.58,1.58,0.0,237.0,T8,LV_secondary_T2_T4
S00172,IEEE_CompTestFeeder,7693,0,45,45,0.95408,0.96113,0.00705,0.90593,1.00536,0.90811,1.00608,0.00072,702,8.77,8.62,92.8,92.54,OH-1 parallel with OH-2,T7,4178.44,4115.84,-62.6,1690.21,1658.82,-31.39,442.35,424.76,-17.6,0,none,No violation,SAFE,734,702,734,702,-0.15,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.3,0.3,0.0,45.0,T22,LV_secondary_T2_T4
S00173,IEEE_CompTestFeeder,7392,0,197,197,0.98479,1.00108,0.01629,0.90593,1.00536,0.91302,1.0074,0.00204,702,8.77,8.22,92.8,104.61,OH-1 parallel with OH-2,T6,4178.44,3939.21,-239.23,1690.21,1606.09,-84.12,442.35,400.12,-42.23,1,transformer_loading,Transformer T6 loading 104.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.56,11.81,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.080 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.3133333333333332,1.3133333333333332,0.0,197.0,T6,LV_secondary_T2_T4
S00174,IEEE_CompTestFeeder,751,7,201,208,0.96903,0.98333,0.0143,0.90621,1.00545,0.91415,1.00784,0.00238,702,8.75,8.15,92.77,92.32,OH-1 parallel with OH-2,T1,4169.43,3914.75,-254.68,1686.49,1586.09,-100.4,440.34,386.67,-53.68,0,none,No violation,SAFE,734,702,734,702,-0.6,-0.45,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.13866666666666666,0.134,0.0,208.0,T9,other
S00175,IEEE_CompTestFeeder,7642,0,66,66,0.93653,0.94495,0.00842,0.90593,1.00536,0.90894,1.00633,0.00096,702,8.77,8.56,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4088.93,-89.51,1690.21,1648.34,-41.87,442.35,418.84,-23.51,1,caution,reverse flow,CAUTION,734,702,734,702,-0.22,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.020 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.44,0.44,0.0,66.0,T14,LV_secondary_T2_T4
S00176,IEEE_CompTestFeeder,764,0,187,187,0.93653,0.95959,0.02306,0.90593,1.00536,0.91413,1.00795,0.00258,702,8.77,8.17,92.8,99.47,OH-1 parallel with OH-2,T14,4178.44,3929.16,-249.28,1690.21,1579.21,-111.0,442.35,380.07,-62.28,1,caution,trafo 99.5>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.6,6.66,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.095 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.2466666666666666,1.2466666666666666,0.30666666666666664,4.065217391304348,T14,Branch_752-765
S00177,IEEE_CompTestFeeder,769,0,90,90,0.95408,0.96796,0.01388,0.90593,1.00536,0.91021,1.00676,0.0014,702,8.77,8.47,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4054.23,-124.21,1690.21,1629.12,-61.09,442.35,408.14,-34.21,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.38,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.6,0.6,0.2733333333333333,2.1951219512195124,T22,Delta_766-772
S00178,IEEE_CompTestFeeder,6202,4,40,44,0.9947,0.99598,0.00129,0.90599,1.00539,0.90657,1.00567,0.00027,702,8.77,8.67,92.8,92.73,OH-1 parallel with OH-2,T7,4174.09,4130.62,-43.47,1689.15,1678.73,-10.42,442.0,438.54,-3.47,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.14666666666666667,0.13333333333333333,0.0,44.0,T2,LV_secondary_T2_T4
S00179,IEEE_CompTestFeeder,724,0,182,182,0.99457,1.05674,0.06217,0.90593,1.00536,0.90827,1.05674,0.05137,624,8.77,41.43,92.8,92.55,SEC-1,T7,4178.44,3992.38,-186.07,1690.21,1652.06,-38.14,442.35,438.29,-4.07,1,voltage,Max voltage 1.0567 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,32.66,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.106 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0364,0.0364,0.0,182.0,-,Main_720-734
S00180,IEEE_CompTestFeeder,724,4,111,115,0.99603,1.03484,0.0388,0.90599,1.00539,0.90748,1.03484,0.02945,624,8.77,26.73,92.8,92.64,SEC-1,T7,4174.1,4058.28,-115.81,1689.15,1663.91,-25.24,442.01,437.2,-4.81,1,caution,max 1.0348>1.03; rise 0.0388>=0.03; reverse flow,CAUTION,734,702,734,624,17.97,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.062->-0.045 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.023,0.0222,0.0,115.0,-,Main_720-734
S00181,IEEE_CompTestFeeder,6262,0,124,124,0.99457,1.10848,0.11391,0.90593,1.00536,0.90739,1.10848,0.10312,626,8.77,26.91,92.8,92.65,SEC-1,T7,4178.44,4057.8,-120.65,1690.21,1667.46,-22.75,442.35,445.71,3.35,1,voltage,Max voltage 1.1085 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,18.14,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.045 reversed,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.41333333333333333,0.41333333333333333,0.0,124.0,T2,LV_secondary_T2_T4
S00182,IEEE_CompTestFeeder,6321,0,218,218,0.92107,0.93677,0.0157,0.90593,1.00536,0.92189,1.00742,0.00206,702,8.77,8.17,92.8,126.46,OH-1 parallel with OH-2,T4,4178.44,3918.33,-260.11,1690.21,1606.78,-83.43,442.35,400.24,-42.11,1,transformer_loading,Transformer T4 loading 126.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.6,33.65,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.4533333333333334,1.4533333333333334,0.0,218.0,T4,LV_secondary_T2_T4
S00183,IEEE_CompTestFeeder,6321,0,202,202,0.92107,0.93567,0.0146,0.90593,1.00536,0.92077,1.00729,0.00192,702,8.77,8.22,92.8,115.3,OH-1 parallel with OH-2,T4,4178.44,3937.09,-241.35,1690.21,1612.19,-78.02,442.35,403.01,-39.35,1,transformer_loading,Transformer T4 loading 115.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.56,22.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.3466666666666667,1.3466666666666667,0.0,202.0,T4,LV_secondary_T2_T4
S00184,IEEE_CompTestFeeder,622,15,152,167,1.00497,1.09923,0.09426,0.90614,1.00547,0.90792,1.09923,0.09376,622,8.74,36.55,92.78,92.59,SEC-4,T7,4162.29,4014.56,-147.73,1686.35,1659.22,-27.14,441.2,445.47,4.27,1,voltage,Max voltage 1.0992 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,27.81,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.085 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.5566666666666666,0.5066666666666667,0.0,167.0,T2,LV_secondary_T2_T4
S00185,IEEE_CompTestFeeder,6242,0,246,246,0.99457,1.07675,0.08218,0.90593,1.00536,0.90895,1.07675,0.07138,624,8.77,54.96,92.8,92.48,SEC-1,T7,4178.44,3931.85,-246.6,1690.21,1642.81,-47.4,442.35,441.76,-0.6,1,voltage,Max voltage 1.0767 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,46.19,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.162 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.82,0.82,0.0,246.0,T2,LV_secondary_T2_T4
S00186,IEEE_CompTestFeeder,6231,0,104,104,0.99457,1.09174,0.09717,0.90593,1.00536,0.9072,1.09174,0.08638,623,8.77,22.92,92.8,92.67,SEC-5,T7,4178.44,4075.63,-102.81,1690.21,1669.98,-20.23,442.35,443.54,1.19,1,voltage,Max voltage 1.0917 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,14.14,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.029 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.3466666666666667,0.3466666666666667,0.0,104.0,T2,LV_secondary_T2_T4
S00187,IEEE_CompTestFeeder,6321,0,193,193,0.92107,0.93505,0.01398,0.90593,1.00536,0.92014,1.00721,0.00184,702,8.77,8.24,92.8,109.02,OH-1 parallel with OH-2,T4,4178.44,3947.67,-230.77,1690.21,1615.29,-74.92,442.35,404.58,-37.77,1,transformer_loading,Transformer T4 loading 109.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.53,16.21,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.2866666666666666,1.2866666666666666,0.0,193.0,T4,LV_secondary_T2_T4
S00188,IEEE_CompTestFeeder,7692,6,129,135,0.95503,0.97461,0.01957,0.90622,1.00546,0.91225,1.00741,0.00195,702,8.75,8.32,92.77,92.36,OH-1 parallel with OH-2,T1,4170.04,3993.55,-176.48,1685.92,1601.04,-84.88,439.95,392.46,-47.48,1,caution,reverse flow,CAUTION,734,702,734,702,-0.43,-0.41,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.9,0.86,0.0,135.0,T22,LV_secondary_T2_T4
S00189,IEEE_CompTestFeeder,740,0,129,129,0.98204,0.99286,0.01082,0.90593,1.00536,0.91071,1.00676,0.0014,702,8.77,8.4,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4020.34,-158.11,1690.21,1631.91,-58.3,442.35,413.25,-29.11,1,caution,reverse flow,CAUTION,734,702,734,702,-0.37,-0.38,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.013 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.86,0.86,0.5,1.72,T5,Main_735-750
S00190,IEEE_CompTestFeeder,623,0,176,176,0.99457,1.14977,0.1552,0.90593,1.00536,0.90784,1.14977,0.1444,623,8.77,36.82,92.8,92.6,SEC-4,T7,4178.44,4013.68,-164.76,1690.21,1662.54,-27.67,442.35,453.6,11.24,1,voltage,Max voltage 1.1498 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,28.05,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.086 reversed,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.5866666666666667,0.5866666666666667,0.0,176.0,T2,LV_secondary_T2_T4
S00191,IEEE_CompTestFeeder,6261,10,240,250,1.00481,1.2039,0.19909,0.90607,1.00543,0.90835,1.2039,0.19846,626,8.75,49.95,92.79,92.54,SEC-1,T7,4167.67,3955.65,-212.02,1687.63,1658.9,-28.73,441.58,469.57,27.98,1,voltage,Max voltage 1.2039 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,41.2,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.141 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.8333333333333334,0.8,0.0,250.0,T2,LV_secondary_T2_T4
S00192,IEEE_CompTestFeeder,721,11,11,22,0.99859,1.00256,0.00398,0.90609,1.00544,0.90625,1.00551,7e-05,702,8.75,8.72,92.79,92.77,OH-1 parallel with OH-2,T7,4166.52,4154.69,-11.83,1687.33,1684.53,-2.8,441.43,440.61,-0.83,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0044,0.0022,0.0,22.0,-,Main_720-734
S00193,IEEE_CompTestFeeder,6252,0,174,174,0.99457,1.10318,0.10861,0.90593,1.00536,0.90799,1.10318,0.09781,625,8.77,37.94,92.8,92.58,SEC-1,T7,4178.44,4008.33,-170.11,1690.21,1658.4,-31.81,442.35,446.24,3.89,1,voltage,Max voltage 1.1032 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,29.17,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.091 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.58,0.58,0.0,174.0,T2,LV_secondary_T2_T4
S00194,IEEE_CompTestFeeder,623,0,114,114,0.99457,1.10018,0.10561,0.90593,1.00536,0.9073,1.10018,0.09481,623,8.77,24.93,92.8,92.66,SEC-5,T7,4178.44,4066.65,-111.79,1690.21,1668.67,-21.54,442.35,444.56,2.21,1,voltage,Max voltage 1.1002 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,16.15,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.037 reversed,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.38,0.38,0.0,114.0,T2,LV_secondary_T2_T4
S00195,IEEE_CompTestFeeder,722,5,17,22,0.99806,1.00974,0.01168,0.906,1.0054,0.90624,1.00974,0.00434,622,8.76,8.72,92.8,92.77,OH-1 parallel with OH-2,T7,4173.02,4154.87,-18.15,1688.9,1684.64,-4.26,441.93,440.78,-1.15,0,none,No violation,SAFE,734,702,734,622,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0044,0.0034,0.0,22.0,-,Main_720-734
S00196,IEEE_CompTestFeeder,759,0,59,59,0.9374,0.94468,0.00728,0.90593,1.00536,0.9086,1.00622,0.00085,702,8.77,8.58,92.8,92.48,OH-1 parallel with OH-2,T7,4178.44,4098.7,-79.74,1690.21,1653.29,-36.92,442.35,421.62,-20.74,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.32,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.024 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,0.3933333333333333,0.3933333333333333,0.23333333333333334,1.6857142857142857,T12,Branch_752-765
S00197,IEEE_CompTestFeeder,7122,0,199,199,0.95827,0.96672,0.00845,0.90593,1.00536,0.90729,1.00645,0.00108,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3971.69,-206.76,1690.21,1651.94,-38.27,442.35,434.6,-7.76,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.053 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.6633333333333333,0.6633333333333333,0.0,199.0,T18,LV_secondary_T2_T4
S00198,IEEE_CompTestFeeder,6242,0,248,248,0.99457,1.07736,0.08279,0.90593,1.00536,0.90897,1.07736,0.07199,624,8.77,55.38,92.8,92.48,SEC-1,T7,4178.44,3929.99,-248.45,1690.21,1642.55,-47.66,442.35,441.9,-0.45,1,voltage,Max voltage 1.0774 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,46.6,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.164 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.8266666666666667,0.8266666666666667,0.0,248.0,T2,LV_secondary_T2_T4
S00199,IEEE_CompTestFeeder,6321,0,25,25,0.92107,0.92295,0.00189,0.90593,1.00536,0.90784,1.00562,0.00026,702,8.77,8.7,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4148.11,-30.33,1690.21,1679.55,-10.66,442.35,437.02,-5.33,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.16666666666666666,0.16666666666666666,0.0,25.0,T4,LV_secondary_T2_T4
S00200,IEEE_CompTestFeeder,7392,0,143,143,0.98479,0.99676,0.01197,0.90593,1.00536,0.91115,1.00688,0.00151,702,8.77,8.37,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4003.94,-174.5,1690.21,1627.4,-62.81,442.35,410.86,-31.5,1,caution,reverse flow,CAUTION,734,702,734,702,-0.41,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.026 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.9533333333333334,0.9533333333333334,0.0,143.0,T6,LV_secondary_T2_T4
S00201,IEEE_CompTestFeeder,626,8,62,70,1.00278,1.06201,0.05923,0.90604,1.00542,0.90683,1.06201,0.05659,626,8.76,15.86,92.79,92.71,SEC-3,T7,4169.81,4107.23,-62.58,1688.14,1675.15,-12.98,441.72,441.14,-0.58,0,voltage,Max voltage 1.0620 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,7.1,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.23333333333333334,0.20666666666666667,0.0,70.0,T2,LV_secondary_T2_T4
S00202,IEEE_CompTestFeeder,633,13,15,28,0.9199,0.92717,0.00727,0.91239,1.0055,0.91972,1.00565,0.00015,702,8.74,8.7,92.75,92.7,OH-1 parallel with OH-2,T7,4162.51,4144.41,-18.1,1684.55,1678.25,-6.3,439.42,436.32,-3.1,0,none,No violation,SAFE,734,702,734,702,-0.04,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.18666666666666668,0.1,0.0,28.0,T4,LV_secondary_T2_T4
S00203,IEEE_CompTestFeeder,623,6,219,225,1.00074,1.18615,0.18541,0.90601,1.00541,0.90819,1.18615,0.18074,623,8.76,45.63,92.79,92.56,SEC-4,T7,4171.95,3974.7,-197.25,1688.64,1659.74,-28.91,441.87,463.61,21.75,1,voltage,Max voltage 1.1861 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,36.87,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.123 reversed,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.75,0.73,0.0,225.0,T2,LV_secondary_T2_T4
S00204,IEEE_CompTestFeeder,622,0,66,66,0.99457,1.03866,0.0441,0.90593,1.00536,0.90682,1.03866,0.0333,622,8.77,15.29,92.8,92.71,SEC-5,T7,4178.44,4109.74,-68.7,1690.21,1675.02,-15.19,442.35,439.65,-2.7,0,caution,max 1.0387>1.03; rise 0.0441>=0.03,CAUTION,734,702,734,622,6.51,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.22,0.22,0.0,66.0,T2,LV_secondary_T2_T4
S00205,IEEE_CompTestFeeder,721,0,34,34,0.99457,1.00686,0.0123,0.90593,1.00536,0.90642,1.00686,0.0015,621,8.77,8.69,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4141.9,-36.54,1690.21,1681.57,-8.64,442.35,439.81,-2.54,0,none,No violation,SAFE,734,702,734,621,-0.08,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0068,0.0068,0.0,34.0,-,Main_720-734
