scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section
S00515,IEEE_CompTestFeeder,725,15,159,174,1.00497,1.10318,0.09821,0.90614,1.00547,0.90799,1.10318,0.09771,625,8.74,37.94,92.78,92.58,SEC-1,T7,4162.29,4008.33,-153.96,1686.35,1658.4,-27.96,441.2,446.24,5.04,1,voltage,Max voltage 1.1032 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,29.2,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.091 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0348,0.0318,0.0,174.0,-,Main_720-734
S00516,IEEE_CompTestFeeder,722,3,169,172,0.99667,1.10205,0.10538,0.90597,1.00539,0.90797,1.10205,0.09667,622,8.77,37.55,92.8,92.59,SEC-4,T7,4175.18,4010.1,-165.08,1689.42,1658.63,-30.79,442.1,446.02,3.92,1,voltage,Max voltage 1.1021 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,28.78,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.090 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0344,0.0338,0.0,172.0,-,Main_720-734
S00517,IEEE_CompTestFeeder,7393,11,244,255,0.98574,1.0056,0.01986,0.90634,1.00549,0.91498,1.00794,0.00245,702,8.74,8.06,92.76,142.37,OH-1 parallel with OH-2,T6,4164.85,3870.36,-294.49,1685.04,1584.59,-100.45,439.77,389.27,-50.49,1,transformer_loading,Transformer T6 loading 142.4% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.69,49.61,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.105->-0.137 reversed,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.7,1.6266666666666667,0.0,255.0,T6,LV_secondary_T2_T4
S00518,IEEE_CompTestFeeder,715,11,222,233,0.9911,0.99631,0.00521,0.90601,1.00543,0.90761,1.00671,0.00128,702,8.77,8.76,92.79,92.62,OH-1 parallel with OH-2,T7,4166.92,3935.63,-231.28,1687.69,1641.71,-45.97,441.83,432.55,-9.28,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.17,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0466,0.0444,0.0,233.0,-,Branch_701-708
S00519,IEEE_CompTestFeeder,720,0,200,200,0.99457,1.00085,0.00628,0.90593,1.00536,0.90877,1.00667,0.00131,702,8.77,8.58,92.8,92.5,OH-6,T7,4178.44,3962.2,-216.24,1690.21,1641.43,-48.78,442.35,426.12,-16.24,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.3,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.134 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.6666666666666666,0.6666666666666666,0.22,3.0303030303030303,T2,Main_720-734
S00520,IEEE_CompTestFeeder,725,0,236,236,0.99457,1.13691,0.14234,0.90593,1.00536,0.90853,1.13691,0.13155,625,8.77,49.94,92.8,92.53,SEC-1,T7,4178.44,3954.95,-223.49,1690.21,1652.47,-37.74,442.35,454.86,12.51,1,voltage,Max voltage 1.1369 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,41.16,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.141 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0472,0.0472,0.0,236.0,-,Main_720-734
S00521,IEEE_CompTestFeeder,7641,0,116,116,0.93653,0.95112,0.01459,0.90593,1.00536,0.91113,1.00702,0.00166,702,8.77,8.4,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4022.25,-156.19,1690.21,1618.63,-71.58,442.35,402.17,-40.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.38,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.025 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.7733333333333333,0.7733333333333333,0.0,116.0,T14,LV_secondary_T2_T4
S00522,IEEE_CompTestFeeder,712,6,214,220,0.95853,0.96758,0.00904,0.90597,1.0054,0.90742,1.00655,0.00115,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4172.15,3950.09,-222.06,1688.9,1648.52,-40.38,442.06,434.0,-8.06,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.15,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.139->-0.074 reversed,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.7333333333333333,0.7133333333333334,0.21666666666666667,3.3846153846153846,T18,Branch_701-708
S00523,IEEE_CompTestFeeder,7121,3,111,114,0.9584,0.96319,0.00479,0.90595,1.00538,0.90674,1.00601,0.00063,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4175.3,4059.53,-115.76,1689.55,1666.98,-22.57,442.21,437.45,-4.76,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.062->-0.049 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.38,0.37,0.0,114.0,T18,LV_secondary_T2_T4
S00524,IEEE_CompTestFeeder,626,0,100,100,0.99457,1.08833,0.09376,0.90593,1.00536,0.90716,1.08833,0.08297,626,8.77,22.1,92.8,92.67,SEC-2,T7,4178.44,4079.26,-99.18,1690.21,1670.52,-19.69,442.35,443.17,0.82,1,voltage,Max voltage 1.0883 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,13.33,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.026 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.3333333333333333,0.3333333333333333,0.0,100.0,T2,LV_secondary_T2_T4
S00525,IEEE_CompTestFeeder,748,0,25,25,0.95588,0.9584,0.00252,0.90593,1.00536,0.90698,1.00569,0.00033,702,8.77,8.7,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4145.95,-32.5,1690.21,1676.2,-14.01,442.35,434.86,-7.5,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.13,76.88,0.24,OH-1 parallel with OH-2,T7,none,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.16666666666666666,0.16666666666666666,0.5125333333333333,0.3251821019771072,T8,Main_735-750
S00526,IEEE_CompTestFeeder,6241,0,86,86,0.99457,1.02502,0.03045,0.90593,1.00536,0.90712,1.02502,0.01966,624,8.77,20.18,92.8,92.68,SEC-1,T7,4178.44,4087.7,-90.75,1690.21,1669.78,-20.43,442.35,437.61,-4.75,1,caution,rise 0.0305>=0.03; reverse flow,CAUTION,734,702,734,624,11.41,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.018 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.2866666666666667,0.2866666666666667,0.0,86.0,T2,LV_secondary_T2_T4
S00527,IEEE_CompTestFeeder,714,13,90,103,0.99115,0.9933,0.00215,0.90603,1.00544,0.9067,1.00598,0.00054,702,8.77,8.77,92.79,92.72,OH-1 parallel with OH-2,T7,4164.82,4070.78,-94.05,1687.23,1667.51,-19.72,441.74,437.69,-4.05,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.07,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,3.433333333333333,3.0,8.0,0.42916666666666664,T24,Branch_701-708
S00528,IEEE_CompTestFeeder,723,0,78,78,0.99457,1.06916,0.07459,0.90593,1.00536,0.90692,1.06916,0.0638,623,8.77,17.55,92.8,92.7,SEC-6,T7,4178.44,4099.64,-78.8,1690.21,1673.83,-16.38,442.35,441.55,-0.8,0,voltage,Max voltage 1.0692 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,8.78,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0156,0.0156,0.0,78.0,-,Main_720-734
S00529,IEEE_CompTestFeeder,7392,0,40,40,0.98479,0.98822,0.00343,0.90593,1.00536,0.90743,1.00581,0.00044,702,8.77,8.66,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,4129.16,-49.28,1690.21,1671.68,-18.53,442.35,433.08,-9.28,0,none,No violation,SAFE,734,702,734,702,-0.12,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.26666666666666666,0.26666666666666666,0.0,40.0,T6,LV_secondary_T2_T4
S00530,IEEE_CompTestFeeder,7392,0,6,6,0.98479,0.98531,0.00052,0.90593,1.00536,0.90615,1.00543,7e-05,702,8.77,8.76,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4171.03,-7.42,1690.21,1687.38,-2.83,442.35,440.94,-1.42,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.04,0.04,0.0,6.0,T6,LV_secondary_T2_T4
S00531,IEEE_CompTestFeeder,710,0,60,60,0.95737,0.95977,0.0024,0.90593,1.00536,0.90637,1.00571,0.00035,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4115.68,-62.76,1690.21,1677.43,-12.78,442.35,439.59,-2.76,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,80.0,0.208,OH-1 parallel with OH-2,T7,none,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.2,0.2,0.26666666666666666,0.75,T17,Branch_701-708
S00532,IEEE_CompTestFeeder,724,0,191,191,0.99457,1.0596,0.06503,0.90593,1.00536,0.90837,1.0596,0.05424,624,8.77,43.36,92.8,92.54,SEC-1,T7,4178.44,3983.73,-194.71,1690.21,1650.65,-39.56,442.35,438.64,-3.71,1,voltage,Max voltage 1.0596 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,34.59,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.114 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0382,0.0382,0.0,191.0,-,Main_720-734
S00533,IEEE_CompTestFeeder,7643,0,203,203,0.93653,0.96145,0.02493,0.90593,1.00536,0.91479,1.00815,0.00278,702,8.77,8.13,92.8,110.21,OH-1 parallel with OH-2,T14,4178.44,3908.43,-270.01,1690.21,1570.76,-119.45,442.35,375.34,-67.01,1,transformer_loading,Transformer T14 loading 110.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.65,17.41,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.111 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.3533333333333333,1.3533333333333333,0.0,203.0,T14,LV_secondary_T2_T4
S00534,IEEE_CompTestFeeder,769,0,36,36,0.95408,0.95973,0.00565,0.90593,1.00536,0.90768,1.00594,0.00058,702,8.77,8.65,92.8,92.59,OH-1 parallel with OH-2,T7,4178.44,4128.28,-50.16,1690.21,1664.95,-25.26,442.35,428.2,-14.16,0,none,No violation,SAFE,734,702,734,702,-0.12,-0.21,41.0,0.24,OH-1 parallel with OH-2,T7,none,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.24,0.24,0.2733333333333333,0.8780487804878049,T22,Delta_766-772
S00535,IEEE_CompTestFeeder,626,0,168,168,0.99457,1.14361,0.14904,0.90593,1.00536,0.90777,1.14361,0.13825,626,8.77,35.34,92.8,92.61,SEC-1,T7,4178.44,4020.28,-158.17,1690.21,1663.16,-27.05,442.35,452.19,9.83,1,voltage,Max voltage 1.1436 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,26.56,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.080 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.56,0.56,0.0,168.0,T2,LV_secondary_T2_T4
S00536,IEEE_CompTestFeeder,7122,0,219,219,0.95827,0.96754,0.00927,0.90593,1.00536,0.90741,1.00655,0.00118,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3951.11,-227.33,1690.21,1648.68,-41.53,442.35,434.03,-8.33,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.073 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.73,0.73,0.0,219.0,T18,LV_secondary_T2_T4
S00537,IEEE_CompTestFeeder,7482,0,9,9,0.95588,0.95679,0.00091,0.90593,1.00536,0.90631,1.00548,0.00012,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4166.72,-11.72,1690.21,1685.12,-5.09,442.35,439.63,-2.72,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.06,0.06,0.0,9.0,T8,LV_secondary_T2_T4
S00538,IEEE_CompTestFeeder,7641,0,188,188,0.93653,0.9597,0.02318,0.90593,1.00536,0.91418,1.00796,0.00259,702,8.77,8.17,92.8,100.14,OH-1 parallel with OH-2,T14,4178.44,3927.86,-250.58,1690.21,1578.68,-111.53,442.35,379.78,-62.58,1,transformer_loading,Transformer T14 loading 100.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.6,7.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.096 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.2533333333333334,1.2533333333333334,0.0,188.0,T14,LV_secondary_T2_T4
S00539,IEEE_CompTestFeeder,723,0,5,5,0.99457,0.99972,0.00515,0.90593,1.00536,0.906,1.0054,3e-05,702,8.77,8.76,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4173.03,-5.41,1690.21,1688.9,-1.31,442.35,441.94,-0.41,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.001,0.001,0.0,5.0,-,Main_720-734
S00540,IEEE_CompTestFeeder,6231,0,111,111,0.99457,1.09766,0.10309,0.90593,1.00536,0.90727,1.09766,0.0923,623,8.77,24.33,92.8,92.66,SEC-5,T7,4178.44,4069.33,-109.11,1690.21,1669.05,-21.16,442.35,444.24,1.89,1,voltage,Max voltage 1.0977 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,15.55,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.035 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.37,0.37,0.0,111.0,T2,LV_secondary_T2_T4
S00541,IEEE_CompTestFeeder,730,0,26,26,0.94698,0.94807,0.0011,0.90593,1.00536,0.9066,1.00559,0.00023,702,8.77,8.71,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4148.42,-30.02,1690.21,1681.06,-9.15,442.35,438.33,-4.02,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.07,85.0,0.24,OH-1 parallel with OH-2,T7,none,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.08666666666666667,0.08666666666666667,0.2833333333333333,0.3058823529411765,T23,Main_720-734
S00542,IEEE_CompTestFeeder,7643,4,249,253,0.93705,0.96717,0.03013,0.90611,1.00542,0.91681,1.00875,0.00333,702,8.76,7.97,92.78,143.69,OH-1 parallel with OH-2,T14,4172.97,3844.19,-328.78,1687.58,1545.34,-142.24,440.88,361.1,-79.78,1,transformer_loading,Transformer T14 loading 143.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.79,50.91,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.087->-0.160 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.6866666666666668,1.66,0.0,253.0,T14,LV_secondary_T2_T4
S00543,IEEE_CompTestFeeder,7643,0,206,206,0.93653,0.9618,0.02527,0.90593,1.00536,0.91491,1.00818,0.00282,702,8.77,8.12,92.8,112.23,OH-1 parallel with OH-2,T14,4178.44,3904.55,-273.89,1690.21,1569.2,-121.01,442.35,374.46,-67.89,1,transformer_loading,Transformer T14 loading 112.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.66,19.42,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.114 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.3733333333333333,1.3733333333333333,0.0,206.0,T14,LV_secondary_T2_T4
S00544,IEEE_CompTestFeeder,7483,0,104,104,0.95588,0.96616,0.01028,0.90593,1.00536,0.9102,1.00668,0.00131,702,8.77,8.46,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4044.46,-133.98,1690.21,1634.24,-55.97,442.35,412.37,-29.98,1,caution,reverse flow,CAUTION,734,702,734,702,-0.32,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.6933333333333334,0.6933333333333334,0.0,104.0,T8,LV_secondary_T2_T4
S00545,IEEE_CompTestFeeder,7392,0,104,104,0.98479,0.99357,0.00878,0.90593,1.00536,0.90976,1.00648,0.00112,702,8.77,8.48,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4051.08,-127.36,1690.21,1643.6,-46.61,442.35,418.99,-23.36,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.063 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.6933333333333334,0.6933333333333334,0.0,104.0,T6,LV_secondary_T2_T4
S00546,IEEE_CompTestFeeder,6241,0,9,9,0.99457,0.99786,0.00329,0.90593,1.00536,0.90606,1.00543,6e-05,702,8.77,8.75,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4168.68,-9.76,1690.21,1687.85,-2.36,442.35,441.59,-0.76,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.03,0.03,0.0,9.0,T2,LV_secondary_T2_T4
S00547,IEEE_CompTestFeeder,6231,8,66,74,1.00278,1.0656,0.06282,0.90604,1.00542,0.90688,1.0656,0.06018,623,8.76,16.71,92.79,92.7,SEC-6,T7,4169.81,4103.42,-66.39,1688.14,1674.48,-13.66,441.72,441.33,-0.39,0,voltage,Max voltage 1.0656 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,7.95,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.24666666666666667,0.22,0.0,74.0,T2,LV_secondary_T2_T4
S00548,IEEE_CompTestFeeder,715,14,198,212,0.99118,0.99583,0.00466,0.90603,1.00545,0.90747,1.00659,0.00114,702,8.77,8.76,92.79,92.64,OH-1 parallel with OH-2,T7,4163.78,3957.41,-206.37,1687.01,1645.67,-41.34,441.69,433.32,-8.37,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.15,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0424,0.0396,0.0,212.0,-,Branch_701-708
S00549,IEEE_CompTestFeeder,6212,0,95,95,0.99457,1.02809,0.03352,0.90593,1.00536,0.90723,1.02809,0.02273,621,8.77,22.23,92.8,92.66,SEC-4,T7,4178.44,4078.51,-99.93,1690.21,1667.91,-22.3,442.35,437.42,-4.93,1,caution,rise 0.0335>=0.03; reverse flow,CAUTION,734,702,734,621,13.45,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.026 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.31666666666666665,0.31666666666666665,0.0,95.0,T2,LV_secondary_T2_T4
S00550,IEEE_CompTestFeeder,7692,0,169,169,0.95408,0.9795,0.02542,0.90593,1.00536,0.91374,1.00788,0.00252,702,8.77,8.22,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3948.29,-230.15,1690.21,1580.85,-109.36,442.35,381.21,-61.15,1,caution,reverse flow,CAUTION,734,702,734,702,-0.56,-0.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.1266666666666667,1.1266666666666667,0.0,169.0,T22,LV_secondary_T2_T4
S00551,IEEE_CompTestFeeder,728,13,123,136,0.93965,0.96275,0.02309,0.90627,1.00548,0.90924,1.00645,0.00097,702,8.74,8.42,92.77,139.73,OH-1 parallel with OH-2,T3,4163.29,4024.07,-139.22,1685.47,1647.58,-37.89,440.2,423.98,-16.22,1,transformer_loading,Transformer T3 loading 139.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.32,46.96,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,1.8133333333333332,1.64,0.5066666666666667,3.5789473684210527,T3,Main_720-734
S00552,IEEE_CompTestFeeder,7393,0,212,212,0.98479,1.00226,0.01747,0.90593,1.00536,0.91354,1.00754,0.00218,702,8.77,8.18,92.8,114.39,OH-1 parallel with OH-2,T6,4178.44,3921.34,-257.1,1690.21,1600.39,-89.82,442.35,397.25,-45.1,1,transformer_loading,Transformer T6 loading 114.4% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.6,21.59,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.094 reversed,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.4133333333333333,1.4133333333333333,0.0,212.0,T6,LV_secondary_T2_T4
S00553,IEEE_CompTestFeeder,722,0,203,203,0.99457,1.11922,0.12465,0.90593,1.00536,0.90825,1.11922,0.11385,622,8.77,43.63,92.8,92.56,SEC-4,T7,4178.44,3982.98,-195.47,1690.21,1655.34,-34.87,442.35,449.89,7.53,1,voltage,Max voltage 1.1192 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,34.86,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.115 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0406,0.0406,0.0,203.0,-,Main_720-734
S00554,IEEE_CompTestFeeder,7122,0,56,56,0.95827,0.96071,0.00244,0.90593,1.00536,0.90633,1.00569,0.00033,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4119.87,-58.57,1690.21,1678.36,-11.85,442.35,439.78,-2.57,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.18666666666666668,0.18666666666666668,0.0,56.0,T18,LV_secondary_T2_T4
S00555,IEEE_CompTestFeeder,625,3,85,88,0.99667,1.05249,0.05583,0.90597,1.00539,0.90708,1.05249,0.04711,625,8.77,20.11,92.8,92.68,SEC-2,T7,4175.18,4088.08,-87.1,1689.42,1670.88,-18.54,442.1,439.99,-2.1,1,voltage,Max voltage 1.0525 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,11.35,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.017 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.29333333333333333,0.2833333333333333,0.0,88.0,T2,LV_secondary_T2_T4
S00556,IEEE_CompTestFeeder,6201,0,213,213,0.99457,1.00124,0.00667,0.90593,1.00536,0.90895,1.00675,0.00139,702,8.77,8.57,92.8,92.48,OH-6,T7,4178.44,3948.25,-230.2,1690.21,1638.55,-51.66,442.35,425.16,-17.2,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.147 reversed,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.71,0.71,0.0,213.0,T2,LV_secondary_T2_T4
S00557,IEEE_CompTestFeeder,7692,0,14,14,0.95408,0.9563,0.00222,0.90593,1.00536,0.90661,1.00559,0.00023,702,8.77,8.73,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4158.86,-19.58,1690.21,1680.25,-9.96,442.35,436.77,-5.58,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.09333333333333334,0.09333333333333334,0.0,14.0,T22,LV_secondary_T2_T4
S00558,IEEE_CompTestFeeder,732,0,225,225,0.92107,0.93725,0.01618,0.90593,1.00536,0.92237,1.00748,0.00212,702,8.77,8.16,92.8,131.34,OH-1 parallel with OH-2,T4,4178.44,3910.13,-268.31,1690.21,1604.44,-85.77,442.35,399.05,-43.31,1,transformer_loading,Transformer T4 loading 131.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.62,38.53,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.5,1.5,0.16933333333333334,8.858267716535433,T4,Main_720-734
S00559,IEEE_CompTestFeeder,626,8,74,82,1.00278,1.0727,0.06992,0.90604,1.00542,0.90697,1.0727,0.06728,626,8.76,18.39,92.79,92.69,SEC-3,T7,4169.81,4095.88,-73.93,1688.14,1673.19,-14.95,441.72,441.79,0.07,1,voltage,Max voltage 1.0727 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,9.63,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.010 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2733333333333333,0.24666666666666667,0.0,82.0,T2,LV_secondary_T2_T4
S00560,IEEE_CompTestFeeder,720,9,232,241,0.99486,1.00208,0.00722,0.90606,1.00543,0.90933,1.00692,0.00149,702,8.75,8.57,92.79,92.44,OH-6,T7,4168.65,3918.22,-250.43,1687.83,1632.48,-55.34,441.56,423.14,-18.43,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.35,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.174 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.8033333333333333,0.7733333333333333,0.22,3.6515151515151514,T2,Main_720-734
S00561,IEEE_CompTestFeeder,6261,9,91,100,1.0038,1.08833,0.08453,0.90606,1.00543,0.90716,1.08833,0.08291,626,8.75,22.1,92.79,92.67,SEC-2,T7,4168.74,4079.26,-89.48,1687.88,1670.52,-17.36,441.65,443.17,1.52,1,voltage,Max voltage 1.0883 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,13.35,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.026 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.3333333333333333,0.30333333333333334,0.0,100.0,T2,LV_secondary_T2_T4
S00562,IEEE_CompTestFeeder,730,0,132,132,0.94698,0.95246,0.00548,0.90593,1.00536,0.90926,1.00648,0.00112,702,8.77,8.43,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4026.77,-151.67,1690.21,1645.63,-44.58,442.35,422.68,-19.67,1,caution,reverse flow,CAUTION,734,702,734,702,-0.35,-0.35,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.047 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.44,0.44,0.2833333333333333,1.5529411764705883,T23,Main_720-734
S00563,IEEE_CompTestFeeder,6241,11,73,84,0.99859,1.02434,0.02575,0.90609,1.00544,0.90709,1.02434,0.0189,624,8.75,19.73,92.79,92.68,SEC-1,T7,4166.52,4089.74,-76.77,1687.33,1670.21,-17.12,441.43,437.66,-3.77,1,caution,reverse flow,CAUTION,734,702,734,624,10.98,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.016 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.28,0.24333333333333335,0.0,84.0,T2,LV_secondary_T2_T4
S00564,IEEE_CompTestFeeder,710,4,115,119,0.95753,0.96208,0.00455,0.90596,1.00539,0.90678,1.00604,0.00065,702,8.77,8.77,92.8,92.71,OH-1 parallel with OH-2,T7,4174.25,4054.28,-119.97,1689.33,1665.79,-23.54,442.16,437.19,-4.97,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.09,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.39666666666666667,0.38333333333333336,0.26666666666666666,1.4875,T17,Branch_701-708
S00565,IEEE_CompTestFeeder,730,0,87,87,0.94698,0.95062,0.00364,0.90593,1.00536,0.90814,1.00611,0.00075,702,8.77,8.55,92.8,92.57,OH-1 parallel with OH-2,T7,4178.44,4078.27,-100.17,1690.21,1660.3,-29.91,442.35,429.18,-13.17,0,none,No violation,SAFE,734,702,734,702,-0.23,-0.24,85.0,0.24,OH-1 parallel with OH-2,T7,none,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.29,0.29,0.2833333333333333,1.0235294117647058,T23,Main_720-734
S00566,IEEE_CompTestFeeder,715,0,174,174,0.99084,0.99496,0.00413,0.90593,1.00536,0.9072,1.00639,0.00102,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,3996.87,-181.58,1690.21,1653.03,-37.18,442.35,434.78,-7.58,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.14,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0348,0.0348,0.0,174.0,-,Branch_701-708
S00567,IEEE_CompTestFeeder,770,0,159,159,0.95062,0.97017,0.01955,0.90593,1.00536,0.91352,1.00785,0.00248,702,8.77,8.24,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3959.61,-218.83,1690.21,1581.59,-108.62,442.35,382.52,-59.83,0,none,No violation,SAFE,734,702,734,702,-0.54,-0.48,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.106,0.106,0.3,0.35333333333333333,T15,Delta_766-772
S00568,IEEE_CompTestFeeder,6322,0,118,118,0.92107,0.92977,0.0087,0.90593,1.00536,0.91478,1.00653,0.00116,702,8.77,8.45,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4036.44,-142.0,1690.21,1642.42,-47.79,442.35,418.35,-24.0,1,caution,reverse flow,CAUTION,734,702,734,702,-0.33,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.7866666666666666,0.7866666666666666,0.0,118.0,T4,LV_secondary_T2_T4
S00569,IEEE_CompTestFeeder,6222,0,191,191,0.99457,1.11264,0.11807,0.90593,1.00536,0.90814,1.11264,0.10727,622,8.77,41.3,92.8,92.57,SEC-4,T7,4178.44,3993.38,-185.06,1690.21,1656.54,-33.67,442.35,448.29,5.94,1,voltage,Max voltage 1.1126 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,32.52,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.105 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6366666666666667,0.6366666666666667,0.0,191.0,T2,LV_secondary_T2_T4
S00570,IEEE_CompTestFeeder,6231,0,116,116,0.99457,1.10185,0.10728,0.90593,1.00536,0.90732,1.10185,0.09648,623,8.77,25.33,92.8,92.66,SEC-5,T7,4178.44,4064.87,-113.57,1690.21,1668.42,-21.79,442.35,444.78,2.43,1,voltage,Max voltage 1.1018 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,16.55,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.039 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.38666666666666666,0.38666666666666666,0.0,116.0,T2,LV_secondary_T2_T4
S00571,IEEE_CompTestFeeder,764,0,207,207,0.93653,0.96191,0.02539,0.90593,1.00536,0.91496,1.0082,0.00283,702,8.77,8.11,92.8,112.9,OH-1 parallel with OH-2,T14,4178.44,3903.26,-275.18,1690.21,1568.68,-121.53,442.35,374.17,-68.18,1,transformer_loading,Transformer T14 loading 112.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.66,20.1,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.115 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.38,1.38,0.30666666666666664,4.5,T14,Branch_752-765
S00572,IEEE_CompTestFeeder,632,0,168,168,0.92107,0.93331,0.01224,0.90593,1.00536,0.91837,1.00699,0.00162,702,8.77,8.31,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3977.14,-201.31,1690.21,1624.06,-66.15,442.35,409.05,-33.31,1,caution,reverse flow,CAUTION,734,702,734,702,-0.47,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.12,1.12,0.0,168.0,T4,LV_secondary_T2_T4
S00573,IEEE_CompTestFeeder,6261,0,210,210,0.99457,1.17525,0.18068,0.90593,1.00536,0.90809,1.17525,0.16988,626,8.77,42.98,92.8,92.57,SEC-1,T7,4178.44,3986.39,-192.05,1690.21,1660.42,-29.79,442.35,460.31,17.95,1,voltage,Max voltage 1.1752 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,34.21,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.112 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.7,0.7,0.0,210.0,T2,LV_secondary_T2_T4
S00574,IEEE_CompTestFeeder,725,5,222,227,0.99806,1.13214,0.13408,0.906,1.0054,0.90846,1.13214,0.12674,625,8.76,48.23,92.8,92.53,SEC-1,T7,4173.02,3962.51,-210.51,1688.9,1653.19,-35.71,441.93,453.42,11.49,1,voltage,Max voltage 1.1321 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,39.47,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.134 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0454,0.0444,0.0,227.0,-,Main_720-734
S00575,IEEE_CompTestFeeder,6332,0,22,22,0.91349,0.92428,0.01079,0.90593,1.00536,0.9168,1.00559,0.00023,702,8.77,8.71,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4151.61,-26.83,1690.21,1680.74,-9.47,442.35,437.53,-4.83,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.14666666666666667,0.14666666666666667,0.0,22.0,T4,LV_secondary_T2_T4
S00576,IEEE_CompTestFeeder,748,8,97,105,0.95669,0.96625,0.00957,0.90626,1.00547,0.91024,1.00669,0.00122,702,8.75,8.45,92.76,92.43,OH-1 parallel with OH-2,T1,4168.02,4043.18,-124.84,1685.69,1633.73,-51.96,439.94,412.1,-27.84,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.33,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.7,0.6466666666666666,0.5125333333333333,1.3657648283038502,T8,Main_735-750
S00577,IEEE_CompTestFeeder,6251,3,159,162,0.99667,1.09639,0.09973,0.90597,1.00539,0.90787,1.09639,0.09101,625,8.77,35.54,92.8,92.6,SEC-1,T7,4175.18,4019.03,-156.15,1689.42,1659.82,-29.6,442.1,444.95,2.85,1,voltage,Max voltage 1.0964 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,26.78,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.081 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.54,0.53,0.0,162.0,T2,LV_secondary_T2_T4
S00578,IEEE_CompTestFeeder,724,0,247,247,0.99457,1.07705,0.08248,0.90593,1.00536,0.90896,1.07705,0.07169,624,8.77,55.17,92.8,92.48,SEC-1,T7,4178.44,3930.92,-247.53,1690.21,1642.68,-47.53,442.35,441.83,-0.53,1,voltage,Max voltage 1.0771 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,46.39,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.163 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0494,0.0494,0.0,247.0,-,Main_720-734
S00579,IEEE_CompTestFeeder,6241,0,200,200,0.99457,1.06245,0.06788,0.90593,1.00536,0.90847,1.06245,0.05709,624,8.77,45.28,92.8,92.53,SEC-1,T7,4178.44,3975.12,-203.32,1690.21,1649.27,-40.94,442.35,439.04,-3.32,1,voltage,Max voltage 1.0625 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,36.51,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.122 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6666666666666666,0.6666666666666666,0.0,200.0,T2,LV_secondary_T2_T4
S00580,IEEE_CompTestFeeder,708,0,140,140,0.95802,0.96316,0.00515,0.90593,1.00536,0.90691,1.00615,0.00079,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4032.58,-145.86,1690.21,1662.0,-28.21,442.35,436.5,-5.86,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.11,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.4666666666666667,0.4666666666666667,0.25,1.8666666666666667,T16,Branch_701-708
S00581,IEEE_CompTestFeeder,6232,0,171,171,0.99457,1.14593,0.15136,0.90593,1.00536,0.9078,1.14593,0.14056,623,8.77,35.9,92.8,92.6,SEC-4,T7,4178.44,4017.8,-160.65,1690.21,1662.92,-27.29,442.35,452.71,10.35,1,voltage,Max voltage 1.1459 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,27.12,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.083 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.57,0.57,0.0,171.0,T2,LV_secondary_T2_T4
S00582,IEEE_CompTestFeeder,764,0,34,34,0.93653,0.9409,0.00438,0.90593,1.00536,0.90749,1.00587,0.0005,702,8.77,8.66,92.8,92.61,OH-1 parallel with OH-2,T7,4178.44,4132.11,-46.33,1690.21,1668.26,-21.95,442.35,430.02,-12.33,0,none,No violation,SAFE,734,702,734,702,-0.11,-0.19,46.0,0.24,OH-1 parallel with OH-2,T7,none,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.22666666666666666,0.22666666666666666,0.30666666666666664,0.7391304347826086,T14,Branch_752-765
S00583,IEEE_CompTestFeeder,623,10,137,147,1.00481,1.12712,0.12231,0.90607,1.00543,0.9076,1.12712,0.12169,623,8.75,31.37,92.79,92.62,SEC-4,T7,4167.67,4037.9,-129.77,1687.63,1665.02,-22.62,441.58,448.82,7.23,1,voltage,Max voltage 1.1271 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,22.62,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.064 reversed,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.49,0.45666666666666667,0.0,147.0,T2,LV_secondary_T2_T4
S00584,IEEE_CompTestFeeder,6251,4,72,76,0.99737,1.045,0.04763,0.90599,1.00539,0.90694,1.045,0.03961,625,8.77,17.5,92.8,92.7,SEC-2,T7,4174.1,4099.82,-74.28,1689.16,1673.08,-16.07,442.01,439.74,-2.28,0,caution,max 1.0450>1.03; rise 0.0476>=0.03,CAUTION,734,702,734,625,8.73,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.25333333333333335,0.24,0.0,76.0,T2,LV_secondary_T2_T4
S00585,IEEE_CompTestFeeder,759,6,161,167,0.93815,0.9574,0.01925,0.9062,1.00545,0.91323,1.00766,0.0022,702,8.76,8.24,92.77,92.95,OH-1 parallel with OH-2,T12,4170.27,3956.1,-214.17,1686.34,1591.68,-94.67,440.18,387.02,-53.17,1,caution,reverse flow,CAUTION,734,702,734,702,-0.52,0.18,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.029->-0.131 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,1.1133333333333333,1.0733333333333333,0.23333333333333334,4.771428571428571,T12,Branch_752-765
S00586,IEEE_CompTestFeeder,769,0,130,130,0.95408,0.97388,0.0198,0.90593,1.00536,0.91202,1.00734,0.00198,702,8.77,8.34,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,4000.25,-178.19,1690.21,1604.09,-86.12,442.35,394.16,-48.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.43,-0.43,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.8666666666666667,0.8666666666666667,0.2733333333333333,3.1707317073170733,T22,Delta_766-772
S00587,IEEE_CompTestFeeder,733,0,223,223,0.91349,1.01216,0.09867,0.90593,1.00536,0.92941,1.01216,0.00679,633,8.77,49.27,92.8,119.34,SEC-7,T4,4178.44,3931.19,-247.25,1690.21,1614.28,-75.93,442.35,418.1,-24.25,1,voltage_rise,Voltage rise at PV bus 733 0.0987 pu exceeds 0.05,CONSTRAINED,734,702,735,633,40.5,26.54,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.191 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0446,0.0446,0.0,223.0,-,Main_720-734
S00588,IEEE_CompTestFeeder,708,0,235,235,0.95802,0.9665,0.00849,0.90593,1.00536,0.90752,1.00663,0.00127,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,3934.53,-243.92,1690.21,1645.73,-44.48,442.35,433.44,-8.92,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.17,75.0,0.24,OH-1 parallel with OH-2,T7,line 3 0.221->-0.014 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.7833333333333333,0.7833333333333333,0.25,3.1333333333333333,T16,Branch_701-708
S00589,IEEE_CompTestFeeder,6332,15,179,194,0.92088,1.00047,0.07959,0.91337,1.00552,0.92864,1.00705,0.00153,702,8.73,42.88,92.75,101.74,SEC-7,T4,4160.08,3960.69,-199.39,1683.7,1622.0,-61.7,438.99,418.6,-20.39,1,voltage_rise,Voltage rise at PV bus 6332 0.0796 pu exceeds 0.05,CONSTRAINED,734,702,735,702,34.15,8.99,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.2933333333333332,1.1933333333333334,0.0,194.0,T4,LV_secondary_T2_T4
S00590,IEEE_CompTestFeeder,6202,0,186,186,0.99457,1.00042,0.00585,0.90593,1.00536,0.90858,1.00658,0.00122,702,8.77,8.58,92.8,92.52,OH-6,T7,4178.44,3977.25,-201.19,1690.21,1644.56,-45.65,442.35,427.16,-15.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.120 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.62,0.62,0.0,186.0,T2,LV_secondary_T2_T4
S00591,IEEE_CompTestFeeder,633,0,79,79,0.91349,0.951,0.03751,0.90593,1.00536,0.92524,1.00614,0.00077,702,8.77,16.18,92.8,92.51,SEC-7,T7,4178.44,4084.92,-93.52,1690.21,1658.5,-31.71,442.35,427.83,-14.52,1,caution,rise 0.0375>=0.03; reverse flow,CAUTION,734,702,735,702,7.4,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.061 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.5266666666666666,0.5266666666666666,0.0,79.0,T4,LV_secondary_T2_T4
S00592,IEEE_CompTestFeeder,772,14,186,200,0.9358,0.9553,0.0195,0.90658,1.00558,0.91485,1.00819,0.00262,702,8.73,8.13,92.72,92.28,OH-1 parallel with OH-2,T1,4159.25,3910.41,-248.84,1680.95,1568.24,-112.71,437.16,374.32,-62.84,1,caution,reverse flow,CAUTION,734,702,734,702,-0.6,-0.44,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.086->-0.100 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.6666666666666666,0.62,0.3333333333333333,2.0,T19,Delta_766-772
S00593,IEEE_CompTestFeeder,728,11,62,73,0.93926,0.95121,0.01195,0.90622,1.00546,0.90777,1.00598,0.00052,702,8.75,8.58,92.77,92.61,OH-1 parallel with OH-2,T7,4165.61,4094.46,-71.15,1686.19,1665.46,-20.73,440.52,431.37,-9.15,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.17,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,0.9733333333333334,0.8266666666666667,0.5066666666666667,1.9210526315789473,T3,Main_720-734
S00594,IEEE_CompTestFeeder,720,15,40,55,0.99505,0.99633,0.00128,0.90615,1.00547,0.90673,1.00574,0.00027,702,8.74,8.64,92.78,92.72,OH-1 parallel with OH-2,T7,4162.12,4118.69,-43.43,1686.25,1675.93,-10.32,441.04,437.6,-3.43,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.06,66.0,0.24,OH-1 parallel with OH-2,T7,none,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.18333333333333332,0.13333333333333333,0.22,0.8333333333333334,T2,Main_720-734
S00595,IEEE_CompTestFeeder,748,3,97,100,0.95618,0.96577,0.00959,0.90605,1.0054,0.91004,1.00663,0.00122,702,8.77,8.47,92.79,92.44,OH-1 parallel with OH-2,T1,4174.53,4049.55,-124.98,1688.51,1636.28,-52.23,441.45,413.47,-27.98,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.35,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.6666666666666666,0.6466666666666666,0.5125333333333333,1.3007284079084287,T8,Main_735-750
S00596,IEEE_CompTestFeeder,7693,0,124,124,0.95408,0.973,0.01892,0.90593,1.00536,0.91176,1.00726,0.00189,702,8.77,8.36,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,4008.3,-170.14,1690.21,1607.76,-82.45,442.35,396.21,-46.14,1,caution,reverse flow,CAUTION,734,702,734,702,-0.41,-0.43,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.8266666666666667,0.8266666666666667,0.0,124.0,T22,LV_secondary_T2_T4
S00597,IEEE_CompTestFeeder,7693,0,231,231,0.95408,0.98816,0.03408,0.90593,1.00536,0.91637,1.0087,0.00333,702,8.77,8.02,92.8,128.66,OH-1 parallel with OH-2,T22,4178.44,3867.0,-311.44,1690.21,1546.17,-144.04,442.35,361.91,-80.44,1,transformer_loading,Transformer T22 loading 128.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.75,35.86,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.54,1.54,0.0,231.0,T22,LV_secondary_T2_T4
S00598,IEEE_CompTestFeeder,712,0,106,106,0.95827,0.96285,0.00458,0.90593,1.00536,0.90668,1.00597,0.0006,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4067.84,-110.61,1690.21,1668.5,-21.71,442.35,437.75,-4.61,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,65.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.041 reversed,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.35333333333333333,0.35333333333333333,0.21666666666666667,1.6307692307692307,T18,Branch_701-708
S00599,IEEE_CompTestFeeder,7393,0,201,201,0.98479,1.0014,0.0166,0.90593,1.00536,0.91316,1.00744,0.00208,702,8.77,8.21,92.8,107.22,OH-1 parallel with OH-2,T6,4178.44,3934.44,-244.0,1690.21,1604.56,-85.65,442.35,399.35,-43.0,1,transformer_loading,Transformer T6 loading 107.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.57,14.42,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.084 reversed,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.34,1.34,0.0,201.0,T6,LV_secondary_T2_T4
S00600,IEEE_CompTestFeeder,6262,4,37,41,0.99869,1.03521,0.03651,0.90599,1.00539,0.90649,1.03521,0.02981,626,8.77,9.53,92.8,92.74,SEC-3,T7,4174.11,4135.61,-38.49,1689.16,1680.6,-8.57,442.02,440.53,-1.49,0,caution,max 1.0352>1.03; rise 0.0365>=0.03,CAUTION,734,702,734,626,0.76,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.13666666666666666,0.12333333333333334,0.0,41.0,T2,LV_secondary_T2_T4
S00601,IEEE_CompTestFeeder,6202,0,120,120,0.99457,0.99838,0.00381,0.90593,1.00536,0.90766,1.00617,0.0008,702,8.77,8.59,92.8,92.62,OH-6,T7,4178.44,4048.36,-130.08,1690.21,1659.9,-30.31,442.35,432.27,-10.08,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.054 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.4,0.4,0.0,120.0,T2,LV_secondary_T2_T4
S00602,IEEE_CompTestFeeder,7391,0,93,93,0.98479,0.99267,0.00787,0.90593,1.00536,0.90937,1.00637,0.001,702,8.77,8.51,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4064.44,-114.01,1690.21,1648.29,-41.92,442.35,421.35,-21.01,1,caution,reverse flow,CAUTION,734,702,734,702,-0.27,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.052 reversed,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.62,0.62,0.0,93.0,T6,LV_secondary_T2_T4
S00603,IEEE_CompTestFeeder,721,15,146,161,1.00004,1.04998,0.04995,0.90615,1.00547,0.90803,1.04998,0.04452,621,8.74,36.89,92.78,92.58,SEC-4,T7,4162.21,4012.74,-149.47,1686.3,1655.53,-30.77,441.12,437.65,-3.47,1,caution,max 1.0500>1.03; rise 0.0499>=0.03; reverse flow,CAUTION,734,702,734,621,28.15,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.087 reversed,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0322,0.0292,0.0,161.0,-,Main_720-734
S00604,IEEE_CompTestFeeder,730,5,115,120,0.94719,0.95197,0.00478,0.90606,1.00541,0.90897,1.00638,0.00098,702,8.76,8.46,92.79,92.48,OH-1 parallel with OH-2,T7,4172.66,4040.48,-132.18,1688.44,1649.49,-38.94,441.58,424.39,-17.18,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.31,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.080->-0.035 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.4,0.38333333333333336,0.2833333333333333,1.411764705882353,T23,Main_720-734
S00605,IEEE_CompTestFeeder,7483,3,217,220,0.95618,0.97701,0.02083,0.90605,1.0054,0.91469,1.00801,0.0026,702,8.77,8.11,92.79,102.6,OH-1 parallel with OH-2,T8,4174.53,3898.55,-275.99,1688.51,1578.66,-109.85,441.45,382.46,-58.99,1,transformer_loading,Transformer T8 loading 102.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.65,9.81,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.4666666666666666,1.4466666666666668,0.0,220.0,T8,LV_secondary_T2_T4
S00606,IEEE_CompTestFeeder,720,0,82,82,0.99457,0.99719,0.00262,0.90593,1.00536,0.90712,1.00592,0.00055,702,8.77,8.59,92.8,92.68,OH-6,T7,4178.44,4089.44,-89.0,1690.21,1669.16,-21.05,442.35,435.35,-7.0,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.13,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.016 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.2733333333333333,0.2733333333333333,0.22,1.2424242424242424,T2,Main_720-734
S00607,IEEE_CompTestFeeder,726,0,244,244,0.99457,1.19968,0.20511,0.90593,1.00536,0.90832,1.19968,0.19432,626,8.77,48.93,92.8,92.55,SEC-1,T7,4178.44,3960.18,-218.27,1690.21,1659.07,-31.14,442.35,468.09,25.73,1,voltage,Max voltage 1.1997 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,40.15,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.136 reversed,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0488,0.0488,0.0,244.0,-,Main_720-734
S00608,IEEE_CompTestFeeder,740,0,245,245,0.98204,1.00206,0.02002,0.90593,1.00536,0.91474,1.00789,0.00253,702,8.77,8.08,92.8,115.46,OH-1 parallel with OH-2,T5,4178.44,3881.25,-297.19,1690.21,1585.92,-104.29,442.35,390.16,-52.19,1,transformer_loading,Transformer T5 loading 115.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.69,22.66,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.128 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,1.6333333333333333,1.6333333333333333,0.5,3.2666666666666666,T5,Main_735-750
S00609,IEEE_CompTestFeeder,7642,4,69,73,0.93705,0.94582,0.00878,0.90611,1.00542,0.90925,1.00643,0.001,702,8.76,8.54,92.78,92.46,OH-1 parallel with OH-2,T1,4172.97,4079.54,-93.43,1687.58,1644.08,-43.5,440.88,416.45,-24.43,1,caution,reverse flow,CAUTION,734,702,734,702,-0.23,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.042->-0.027 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.4866666666666667,0.46,0.0,73.0,T14,LV_secondary_T2_T4
S00610,IEEE_CompTestFeeder,733,0,146,146,0.91349,0.98046,0.06697,0.90593,1.00536,0.92729,1.0067,0.00133,702,8.77,32.01,92.8,92.43,SEC-7,T1,4178.44,4011.04,-167.4,1690.21,1636.02,-54.19,442.35,420.95,-21.4,1,voltage_rise,Voltage rise at PV bus 733 0.0670 pu exceeds 0.05,CONSTRAINED,734,702,735,702,23.24,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.123 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0292,0.0292,0.0,146.0,-,Main_720-734
S00611,IEEE_CompTestFeeder,764,0,82,82,0.93653,0.94694,0.01041,0.90593,1.00536,0.90965,1.00655,0.00119,702,8.77,8.51,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4067.49,-110.95,1690.21,1638.65,-51.56,442.35,413.4,-28.95,1,caution,reverse flow,CAUTION,734,702,734,702,-0.27,-0.36,46.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.036 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.5466666666666666,0.5466666666666666,0.30666666666666664,1.7826086956521738,T14,Branch_752-765
S00612,IEEE_CompTestFeeder,7691,0,169,169,0.95408,0.9795,0.02542,0.90593,1.00536,0.91374,1.00788,0.00252,702,8.77,8.22,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3948.29,-230.15,1690.21,1580.85,-109.36,442.35,381.21,-61.15,1,caution,reverse flow,CAUTION,734,702,734,702,-0.56,-0.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.1266666666666667,1.1266666666666667,0.0,169.0,T22,LV_secondary_T2_T4
S00613,IEEE_CompTestFeeder,726,0,153,153,0.99457,1.13188,0.13731,0.90593,1.00536,0.90765,1.13188,0.12651,626,8.77,32.52,92.8,92.62,SEC-1,T7,4178.44,4032.82,-145.62,1690.21,1664.45,-25.76,442.35,449.73,7.38,1,voltage,Max voltage 1.1319 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,23.74,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.069 reversed,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0306,0.0306,0.0,153.0,-,Main_720-734
S00614,IEEE_CompTestFeeder,724,0,164,164,0.99457,1.05096,0.05639,0.90593,1.00536,0.90807,1.05096,0.04559,624,8.77,37.54,92.8,92.58,SEC-1,T7,4178.44,4009.82,-168.63,1690.21,1655.02,-35.19,442.35,437.73,-4.63,1,voltage,Max voltage 1.0510 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,28.76,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.090 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0328,0.0328,0.0,164.0,-,Main_720-734
S00615,IEEE_CompTestFeeder,6221,12,15,27,1.00291,1.01312,0.01021,0.9061,1.00545,0.90631,1.01312,0.00767,622,8.75,8.71,92.78,92.76,OH-1 parallel with OH-2,T7,4165.49,4149.61,-15.89,1687.1,1683.45,-3.66,441.41,440.52,-0.89,0,none,No violation,SAFE,734,702,734,622,-0.04,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.09,0.05,0.0,27.0,T2,LV_secondary_T2_T4
S00616,IEEE_CompTestFeeder,623,0,247,247,0.99457,1.20179,0.20722,0.90593,1.00536,0.90833,1.20179,0.19643,623,8.77,49.44,92.8,92.55,SEC-4,T7,4178.44,3957.91,-220.53,1690.21,1658.98,-31.23,442.35,468.82,26.47,1,voltage,Max voltage 1.2018 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,40.67,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.138 reversed,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.8233333333333334,0.8233333333333334,0.0,247.0,T2,LV_secondary_T2_T4
S00617,IEEE_CompTestFeeder,759,0,201,201,0.9374,0.96125,0.02385,0.90593,1.00536,0.91462,1.00808,0.00272,702,8.77,8.14,92.8,115.94,OH-1 parallel with OH-2,T12,4178.44,3912.06,-266.39,1690.21,1573.78,-116.43,442.35,376.97,-65.39,1,transformer_loading,Transformer T12 loading 115.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.64,23.14,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.165 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,1.34,1.34,0.23333333333333334,5.742857142857143,T12,Branch_752-765
