scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section
S00618,IEEE_CompTestFeeder,6321,0,12,12,0.92107,0.92198,0.00091,0.90593,1.00536,0.90685,1.00549,0.00012,702,8.77,8.74,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4163.87,-14.58,1690.21,1685.06,-5.15,442.35,439.78,-2.58,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.08,0.08,0.0,12.0,T4,LV_secondary_T2_T4
S00619,IEEE_CompTestFeeder,7482,11,79,90,0.95699,0.96481,0.00782,0.90639,1.00551,0.90964,1.00651,0.001,702,8.74,8.5,92.75,92.45,OH-1 parallel with OH-2,T1,4164.12,4062.31,-101.81,1684.0,1641.43,-42.57,439.03,416.23,-22.81,1,caution,reverse flow,CAUTION,734,702,734,702,-0.24,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.6,0.5266666666666666,0.0,90.0,T8,LV_secondary_T2_T4
S00620,IEEE_CompTestFeeder,772,0,211,211,0.93426,0.9564,0.02214,0.90593,1.00536,0.91531,1.00834,0.00297,702,8.77,8.09,92.8,92.27,OH-1 parallel with OH-2,T1,4178.44,3896.03,-282.42,1690.21,1562.14,-128.07,442.35,370.94,-71.42,1,caution,reverse flow,CAUTION,734,702,734,702,-0.68,-0.53,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.111 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.7033333333333334,0.7033333333333334,0.3333333333333333,2.11,T19,Delta_766-772
S00621,IEEE_CompTestFeeder,6261,0,23,23,0.99457,1.0178,0.02323,0.90593,1.00536,0.90625,1.0178,0.01243,626,8.77,8.72,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4153.99,-24.45,1690.21,1684.51,-5.7,442.35,440.91,-1.45,0,none,No violation,SAFE,734,702,734,626,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.07666666666666666,0.07666666666666666,0.0,23.0,T2,LV_secondary_T2_T4
S00622,IEEE_CompTestFeeder,632,0,111,111,0.92107,0.92927,0.0082,0.90593,1.00536,0.91426,1.00646,0.0011,702,8.77,8.46,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4044.78,-133.66,1690.21,1645.08,-45.13,442.35,419.69,-22.66,1,caution,reverse flow,CAUTION,734,702,734,702,-0.31,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.74,0.74,0.0,111.0,T4,LV_secondary_T2_T4
S00623,IEEE_CompTestFeeder,7393,0,92,92,0.98479,0.99258,0.00779,0.90593,1.00536,0.90933,1.00636,0.00099,702,8.77,8.51,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4065.65,-112.79,1690.21,1648.72,-41.49,442.35,421.56,-20.79,1,caution,reverse flow,CAUTION,734,702,734,702,-0.26,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.051 reversed,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.6133333333333333,0.6133333333333333,0.0,92.0,T6,LV_secondary_T2_T4
S00624,IEEE_CompTestFeeder,723,0,188,188,0.99457,1.15889,0.16432,0.90593,1.00536,0.90793,1.15889,0.15352,623,8.77,39.02,92.8,92.59,SEC-4,T7,4178.44,4003.92,-174.52,1690.21,1661.7,-28.51,442.35,455.84,13.48,1,voltage,Max voltage 1.1589 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,30.25,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.096 reversed,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0376,0.0376,0.0,188.0,-,Main_720-734
S00625,IEEE_CompTestFeeder,6202,8,107,115,0.99483,0.99823,0.0034,0.90604,1.00542,0.90759,1.00613,0.00071,702,8.76,8.59,92.79,92.63,OH-6,T7,4169.74,4053.76,-115.98,1688.09,1661.1,-26.99,441.65,432.67,-8.98,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.049 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.38333333333333336,0.3566666666666667,0.0,115.0,T2,LV_secondary_T2_T4
S00626,IEEE_CompTestFeeder,721,11,148,159,0.99859,1.04934,0.05075,0.90609,1.00544,0.90801,1.04934,0.0439,621,8.75,36.45,92.79,92.58,SEC-4,T7,4166.52,4014.69,-151.82,1687.33,1655.87,-31.46,441.43,437.61,-3.82,1,voltage_rise,Voltage rise at PV bus 721 0.0508 pu exceeds 0.05,CONSTRAINED,734,702,734,621,27.7,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.085 reversed,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0318,0.0296,0.0,159.0,-,Main_720-734
S00627,IEEE_CompTestFeeder,715,0,124,124,0.99084,0.9938,0.00296,0.90593,1.00536,0.90685,1.0061,0.00074,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4048.89,-129.55,1690.21,1663.13,-27.08,442.35,436.8,-5.55,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.1,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0248,0.0248,0.0,124.0,-,Branch_701-708
S00628,IEEE_CompTestFeeder,720,0,68,68,0.99457,0.99675,0.00218,0.90593,1.00536,0.90692,1.00583,0.00046,702,8.77,8.61,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4104.6,-73.84,1690.21,1672.65,-17.56,442.35,436.51,-5.84,0,none,No violation,SAFE,734,702,734,702,-0.17,-0.11,66.0,0.24,OH-1 parallel with OH-2,T7,none,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.22666666666666666,0.22666666666666666,0.22,1.0303030303030303,T2,Main_720-734
S00629,IEEE_CompTestFeeder,723,0,79,79,0.99457,1.07005,0.07548,0.90593,1.00536,0.90693,1.07005,0.06468,623,8.77,17.76,92.8,92.7,SEC-6,T7,4178.44,4098.7,-79.75,1690.21,1673.66,-16.55,442.35,441.61,-0.75,0,voltage,Max voltage 1.0700 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,8.99,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0158,0.0158,0.0,79.0,-,Main_720-734
S00630,IEEE_CompTestFeeder,6251,9,68,77,1.00084,1.04563,0.04479,0.90606,1.00543,0.90695,1.04563,0.0402,625,8.75,17.71,92.79,92.69,SEC-2,T7,4168.71,4098.84,-69.87,1687.87,1672.9,-14.97,441.62,439.75,-1.87,0,caution,max 1.0456>1.03; rise 0.0448>=0.03,CAUTION,734,702,734,625,8.96,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.25666666666666665,0.22666666666666666,0.0,77.0,T2,LV_secondary_T2_T4
S00631,IEEE_CompTestFeeder,725,12,189,201,1.00291,1.11812,0.11522,0.9061,1.00545,0.90823,1.11812,0.11268,625,8.75,43.24,92.78,92.56,SEC-1,T7,4165.49,3984.7,-180.79,1687.1,1655.53,-31.57,441.41,449.61,8.21,1,voltage,Max voltage 1.1181 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,34.5,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.113 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0402,0.0378,0.0,201.0,-,Main_720-734
S00632,IEEE_CompTestFeeder,6202,0,45,45,0.99457,0.99602,0.00145,0.90593,1.00536,0.90659,1.00567,0.00031,702,8.77,8.67,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4129.54,-48.9,1690.21,1678.48,-11.73,442.35,438.45,-3.9,0,none,No violation,SAFE,734,702,734,702,-0.11,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.15,0.15,0.0,45.0,T2,LV_secondary_T2_T4
S00633,IEEE_CompTestFeeder,7482,10,132,142,0.95689,0.96978,0.01289,0.90635,1.0055,0.91171,1.00713,0.00163,702,8.74,8.34,92.75,92.39,OH-1 parallel with OH-2,T1,4165.42,3996.26,-169.16,1684.56,1615.27,-69.3,439.33,402.18,-37.16,1,caution,reverse flow,CAUTION,734,702,734,702,-0.4,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.9466666666666667,0.88,0.0,142.0,T8,LV_secondary_T2_T4
S00634,IEEE_CompTestFeeder,6201,0,28,28,0.99457,0.99547,0.0009,0.90593,1.00536,0.90634,1.00556,0.00019,702,8.77,8.71,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4148.0,-30.45,1690.21,1682.86,-7.35,442.35,439.91,-2.45,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.09333333333333334,0.09333333333333334,0.0,28.0,T2,LV_secondary_T2_T4
S00635,IEEE_CompTestFeeder,6252,0,66,66,0.99457,1.03866,0.0441,0.90593,1.00536,0.90682,1.03866,0.0333,625,8.77,15.29,92.8,92.71,SEC-2,T7,4178.44,4109.74,-68.7,1690.21,1675.02,-15.19,442.35,439.65,-2.7,0,caution,max 1.0387>1.03; rise 0.0441>=0.03,CAUTION,734,702,734,625,6.51,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.22,0.22,0.0,66.0,T2,LV_secondary_T2_T4
S00636,IEEE_CompTestFeeder,739,0,17,17,0.98479,0.98626,0.00146,0.90593,1.00536,0.90657,1.00555,0.00019,702,8.77,8.73,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4157.45,-20.99,1690.21,1682.24,-7.97,442.35,438.37,-3.99,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.07,41.1,0.24,OH-1 parallel with OH-2,T7,none,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.11333333333333333,0.11333333333333333,0.274,0.41362530413625304,T6,Main_735-750
S00637,IEEE_CompTestFeeder,626,0,157,157,0.99457,1.13503,0.14046,0.90593,1.00536,0.90768,1.13503,0.12967,626,8.77,33.28,92.8,92.62,SEC-1,T7,4178.44,4029.45,-148.99,1690.21,1664.09,-26.12,442.35,450.36,8.01,1,voltage,Max voltage 1.1350 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,24.5,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.072 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.5233333333333333,0.5233333333333333,0.0,157.0,T2,LV_secondary_T2_T4
S00638,IEEE_CompTestFeeder,7392,0,7,7,0.98479,0.9854,0.0006,0.90593,1.00536,0.90619,1.00544,8e-05,702,8.77,8.75,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4169.79,-8.65,1690.21,1686.91,-3.3,442.35,440.7,-1.65,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.04666666666666667,0.04666666666666667,0.0,7.0,T6,LV_secondary_T2_T4
S00639,IEEE_CompTestFeeder,715,0,230,230,0.99084,0.99624,0.0054,0.90593,1.00536,0.90759,1.00669,0.00133,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,3938.74,-239.7,1690.21,1642.27,-47.94,442.35,432.66,-9.7,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.18,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.046,0.046,0.0,230.0,-,Branch_701-708
S00640,IEEE_CompTestFeeder,759,15,108,123,0.93927,0.95231,0.01304,0.90661,1.00559,0.91138,1.00709,0.0015,702,8.73,8.38,92.72,92.39,OH-1 parallel with OH-2,T1,4158.04,4013.7,-144.34,1680.59,1615.88,-64.71,436.95,400.61,-36.34,1,caution,reverse flow,CAUTION,734,702,734,702,-0.35,-0.33,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.020->-0.088 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,0.82,0.72,0.23333333333333334,3.5142857142857142,T12,Branch_752-765
S00641,IEEE_CompTestFeeder,6232,0,18,18,0.99457,1.01284,0.01828,0.90593,1.00536,0.90618,1.01284,0.00748,623,8.77,8.73,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4159.21,-19.23,1690.21,1685.68,-4.53,442.35,441.13,-1.23,0,none,No violation,SAFE,734,702,734,623,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.06,0.06,0.0,18.0,T2,LV_secondary_T2_T4
S00642,IEEE_CompTestFeeder,732,0,78,78,0.92107,0.92688,0.00581,0.90593,1.00536,0.91183,1.00615,0.00078,702,8.77,8.56,92.8,92.51,OH-1 parallel with OH-2,T7,4178.44,4084.25,-94.19,1690.21,1657.91,-32.3,442.35,426.16,-16.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.22,-0.29,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.52,0.52,0.16933333333333334,3.070866141732284,T4,Main_720-734
S00643,IEEE_CompTestFeeder,708,0,120,120,0.95802,0.96245,0.00443,0.90593,1.00536,0.90678,1.00604,0.00068,702,8.77,8.77,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4053.32,-125.12,1690.21,1665.72,-24.49,442.35,437.23,-5.12,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.09,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.4,0.4,0.25,1.6,T16,Branch_701-708
S00644,IEEE_CompTestFeeder,7693,0,164,164,0.95408,0.97879,0.02471,0.90593,1.00536,0.91352,1.00781,0.00245,702,8.77,8.23,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3954.92,-223.52,1690.21,1583.77,-106.44,442.35,382.83,-59.52,1,caution,reverse flow,CAUTION,734,702,734,702,-0.54,-0.48,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.0933333333333333,1.0933333333333333,0.0,164.0,T22,LV_secondary_T2_T4
S00645,IEEE_CompTestFeeder,720,0,29,29,0.99457,0.9955,0.00093,0.90593,1.00536,0.90635,1.00556,0.0002,702,8.77,8.7,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4146.91,-31.53,1690.21,1682.6,-7.61,442.35,439.82,-2.53,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.05,66.0,0.24,OH-1 parallel with OH-2,T7,none,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.09666666666666666,0.09666666666666666,0.22,0.4393939393939394,T2,Main_720-734
S00646,IEEE_CompTestFeeder,6252,0,91,91,0.99457,1.05435,0.05978,0.90593,1.00536,0.90712,1.05435,0.04899,625,8.77,20.76,92.8,92.68,SEC-2,T7,4178.44,4085.17,-93.27,1690.21,1670.35,-19.86,442.35,440.08,-2.27,1,voltage,Max voltage 1.0544 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,11.99,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.020 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.30333333333333334,0.30333333333333334,0.0,91.0,T2,LV_secondary_T2_T4
S00647,IEEE_CompTestFeeder,6232,6,159,165,1.00074,1.14128,0.14054,0.90601,1.00541,0.90775,1.14128,0.13588,623,8.76,34.78,92.79,92.61,SEC-4,T7,4171.95,4022.76,-149.19,1688.64,1663.4,-25.24,441.87,451.68,9.81,1,voltage,Max voltage 1.1413 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,26.02,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.078 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.55,0.53,0.0,165.0,T2,LV_secondary_T2_T4
S00648,IEEE_CompTestFeeder,7641,0,15,15,0.93653,0.93847,0.00194,0.90593,1.00536,0.90662,1.00559,0.00022,702,8.77,8.73,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4157.94,-20.5,1690.21,1680.42,-9.79,442.35,436.85,-5.5,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.1,0.1,0.0,15.0,T14,LV_secondary_T2_T4
S00649,IEEE_CompTestFeeder,625,0,187,187,0.99457,1.11043,0.11586,0.90593,1.00536,0.90811,1.11043,0.10506,625,8.77,40.51,92.8,92.57,SEC-1,T7,4178.44,3996.88,-181.57,1690.21,1656.96,-33.25,442.35,447.79,5.43,1,voltage,Max voltage 1.1104 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,31.74,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.102 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6233333333333333,0.6233333333333333,0.0,187.0,T2,LV_secondary_T2_T4
S00650,IEEE_CompTestFeeder,6212,11,121,132,0.99859,1.04049,0.04191,0.90609,1.00544,0.90769,1.04049,0.03505,621,8.75,30.52,92.79,92.62,SEC-4,T7,4166.52,4041.3,-125.22,1687.33,1660.68,-26.65,441.43,437.21,-4.22,1,caution,max 1.0405>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734,702,734,621,21.77,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.061 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.44,0.4033333333333333,0.0,132.0,T2,LV_secondary_T2_T4
S00651,IEEE_CompTestFeeder,724,0,136,136,0.99457,1.04181,0.04725,0.90593,1.00536,0.90774,1.04181,0.03645,624,8.77,31.4,92.8,92.61,SEC-1,T7,4178.44,4037.33,-141.11,1690.21,1659.94,-30.27,442.35,437.24,-5.11,1,caution,max 1.0418>1.03; rise 0.0472>=0.03; reverse flow,CAUTION,734,702,734,624,22.63,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.064 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0272,0.0272,0.0,136.0,-,Main_720-734
S00652,IEEE_CompTestFeeder,722,0,161,161,0.99457,1.09583,0.10126,0.90593,1.00536,0.90786,1.09583,0.09046,622,8.77,35.34,92.8,92.6,SEC-4,T7,4178.44,4019.93,-158.51,1690.21,1659.94,-30.27,442.35,444.84,2.49,1,voltage,Max voltage 1.0958 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,26.57,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.081 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0322,0.0322,0.0,161.0,-,Main_720-734
S00653,IEEE_CompTestFeeder,6202,0,162,162,0.99457,0.99968,0.00511,0.90593,1.00536,0.90825,1.00643,0.00107,702,8.77,8.58,92.8,92.56,OH-6,T7,4178.44,4003.07,-175.37,1690.21,1650.03,-40.18,442.35,428.98,-13.37,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.096 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.54,0.54,0.0,162.0,T2,LV_secondary_T2_T4
S00654,IEEE_CompTestFeeder,772,0,134,134,0.93426,0.94857,0.0143,0.90593,1.00536,0.912,1.00731,0.00194,702,8.77,8.34,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,3997.46,-180.98,1690.21,1606.11,-84.1,442.35,395.37,-46.98,1,caution,reverse flow,CAUTION,734,702,734,702,-0.44,-0.43,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.034 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.44666666666666666,0.44666666666666666,0.3333333333333333,1.34,T19,Delta_766-772
S00655,IEEE_CompTestFeeder,7641,0,186,186,0.93653,0.95947,0.02294,0.90593,1.00536,0.91409,1.00793,0.00257,702,8.77,8.18,92.8,98.8,OH-1 parallel with OH-2,T14,4178.44,3930.46,-247.98,1690.21,1579.75,-110.46,442.35,380.37,-61.98,1,caution,trafo 98.8>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.6,5.99,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.094 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.24,1.24,0.0,186.0,T14,LV_secondary_T2_T4
S00656,IEEE_CompTestFeeder,772,0,9,9,0.93426,0.93525,0.00099,0.90593,1.00536,0.90635,1.0055,0.00014,702,8.77,8.74,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4166.1,-12.34,1690.21,1684.24,-5.97,442.35,439.01,-3.34,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.05,100.0,0.208,OH-1 parallel with OH-2,T7,none,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.03,0.03,0.3333333333333333,0.09,T19,Delta_766-772
S00657,IEEE_CompTestFeeder,6241,0,33,33,0.99457,1.00651,0.01194,0.90593,1.00536,0.9064,1.00651,0.00114,624,8.77,8.7,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4142.96,-35.48,1690.21,1681.81,-8.4,442.35,439.87,-2.48,0,none,No violation,SAFE,734,702,734,624,-0.08,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.11,0.11,0.0,33.0,T2,LV_secondary_T2_T4
S00658,IEEE_CompTestFeeder,6321,0,208,208,0.92107,0.93608,0.01501,0.90593,1.00536,0.92119,1.00734,0.00197,702,8.77,8.2,92.8,119.48,OH-1 parallel with OH-2,T4,4178.44,3930.05,-248.39,1690.21,1610.15,-80.06,442.35,401.96,-40.39,1,transformer_loading,Transformer T4 loading 119.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.57,26.68,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.3866666666666667,1.3866666666666667,0.0,208.0,T4,LV_secondary_T2_T4
S00659,IEEE_CompTestFeeder,623,0,72,72,0.99457,1.06381,0.06924,0.90593,1.00536,0.90686,1.06381,0.05844,623,8.77,16.28,92.8,92.7,SEC-6,T7,4178.44,4105.32,-73.12,1690.21,1674.81,-15.4,442.35,441.23,-1.12,0,voltage,Max voltage 1.0638 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,7.51,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.24,0.24,0.0,72.0,T2,LV_secondary_T2_T4
S00660,IEEE_CompTestFeeder,743,12,127,139,0.96454,0.97333,0.00878,0.90642,1.00552,0.91146,1.00705,0.00153,702,8.74,8.36,92.55,92.4,OH-1 parallel with OH-2,T1,4163.14,4002.88,-160.26,1683.76,1618.89,-64.87,439.05,405.79,-33.26,0,none,No violation,SAFE,734,702,734,702,-0.38,-0.15,240.0,0.24,OH-1 parallel with OH-2,T1,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.4633333333333333,0.42333333333333334,0.8,0.5791666666666667,T7,Main_735-750
S00661,IEEE_CompTestFeeder,726,0,189,189,0.99457,1.15964,0.16507,0.90593,1.00536,0.90794,1.15964,0.15428,626,8.77,39.21,92.8,92.59,SEC-1,T7,4178.44,4003.12,-175.33,1690.21,1661.64,-28.57,442.35,456.03,13.67,1,voltage,Max voltage 1.1596 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,30.43,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.096 reversed,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0378,0.0378,0.0,189.0,-,Main_720-734
S00662,IEEE_CompTestFeeder,6242,0,179,179,0.99457,1.05578,0.06121,0.90593,1.00536,0.90824,1.05578,0.05041,624,8.77,40.79,92.8,92.56,SEC-1,T7,4178.44,3995.27,-183.17,1690.21,1652.55,-37.66,442.35,438.18,-4.17,1,voltage,Max voltage 1.0558 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,32.01,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.103 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.5966666666666667,0.5966666666666667,0.0,179.0,T2,LV_secondary_T2_T4
S00663,IEEE_CompTestFeeder,751,0,247,247,0.96852,0.98601,0.0175,0.90593,1.00536,0.91563,1.00827,0.00291,702,8.77,8.04,92.8,92.28,OH-1 parallel with OH-2,T1,4178.44,3866.21,-312.23,1690.21,1567.98,-122.23,442.35,377.12,-65.23,0,none,No violation,SAFE,734,702,734,702,-0.74,-0.53,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.16466666666666666,0.16466666666666666,0.0,247.0,T9,other
S00664,IEEE_CompTestFeeder,716,0,117,117,0.97764,1.03952,0.06189,0.90593,1.00536,0.90665,1.03952,0.03416,716,8.77,8.77,92.8,326.27,OH-1 parallel with OH-2,T24,4178.44,4061.48,-116.96,1690.21,1670.62,-19.59,442.35,442.4,0.04,0,voltage_rise,Voltage rise at PV bus 716 0.0619 pu exceeds 0.05,CONSTRAINED,734,702,734,716,-0.01,233.47,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.39,0.39,0.05283333333333333,7.381703470031546,T24(HV),Branch_701-708
S00665,IEEE_CompTestFeeder,6202,0,110,110,0.99457,0.99807,0.0035,0.90593,1.00536,0.90752,1.0061,0.00074,702,8.77,8.59,92.8,92.63,OH-6,T7,4178.44,4059.16,-119.28,1690.21,1662.31,-27.9,442.35,433.07,-9.28,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.044 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.36666666666666664,0.36666666666666664,0.0,110.0,T2,LV_secondary_T2_T4
S00666,IEEE_CompTestFeeder,734,0,203,203,0.90593,1.06467,0.15875,0.90593,1.00536,0.92846,1.06467,0.05931,734,8.77,42.36,92.8,100.43,SEC-8,T4,4178.44,3963.64,-214.8,1690.21,1625.62,-64.59,442.35,430.56,-11.8,1,voltage,Max voltage 1.0647 pu at bus 734 exceeds 1.05,CONSTRAINED,734,702,735,734,33.58,7.63,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.164 reversed,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.0406,0.0406,0.00317,12.807570977917981,-,Main_720-734
S00667,IEEE_CompTestFeeder,7392,14,191,205,0.986,1.00171,0.01571,0.90645,1.00552,0.9133,1.00748,0.00196,702,8.73,8.19,92.74,109.83,OH-1 parallel with OH-2,T6,4161.15,3929.67,-231.48,1683.64,1603.04,-80.6,439.07,398.59,-40.48,1,transformer_loading,Transformer T6 loading 109.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.54,17.08,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.102->-0.088 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.3666666666666667,1.2733333333333334,0.0,205.0,T6,LV_secondary_T2_T4
S00668,IEEE_CompTestFeeder,632,11,58,69,0.9219,0.92622,0.00432,0.90677,1.00548,0.91116,1.00606,0.00058,702,8.74,8.58,92.76,92.54,OH-1 parallel with OH-2,T7,4165.08,4095.05,-70.03,1685.48,1661.49,-23.99,439.99,427.96,-12.03,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.46,0.38666666666666666,0.0,69.0,T4,LV_secondary_T2_T4
S00669,IEEE_CompTestFeeder,6211,10,139,149,0.99822,1.04608,0.04786,0.90607,1.00543,0.90789,1.04608,0.04065,621,8.75,34.26,92.79,92.59,SEC-4,T7,4167.6,4024.5,-143.1,1687.59,1657.61,-29.98,441.51,437.41,-4.1,1,caution,max 1.0461>1.03; rise 0.0479>=0.03; reverse flow,CAUTION,734,702,734,621,25.51,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.076 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.49666666666666665,0.4633333333333333,0.0,149.0,T2,LV_secondary_T2_T4
S00670,IEEE_CompTestFeeder,6242,0,49,49,0.99457,1.01218,0.01761,0.90593,1.00536,0.90662,1.01218,0.00682,625,8.77,11.65,92.8,92.73,SEC-1,T7,4178.44,4126.06,-52.38,1690.21,1678.0,-12.21,442.35,438.97,-3.38,0,none,No violation,SAFE,734,702,734,625,2.87,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.16333333333333333,0.16333333333333333,0.0,49.0,T2,LV_secondary_T2_T4
S00671,IEEE_CompTestFeeder,7122,8,144,152,0.95862,0.96478,0.00616,0.90599,1.00541,0.90699,1.00621,0.0008,702,8.77,8.76,92.8,92.69,OH-1 parallel with OH-2,T7,4170.06,4020.18,-149.88,1688.46,1660.02,-28.44,441.97,436.09,-5.88,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.057->-0.087 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.5066666666666667,0.48,0.0,152.0,T18,LV_secondary_T2_T4
S00672,IEEE_CompTestFeeder,6231,0,227,227,0.99457,1.18759,0.19302,0.90593,1.00536,0.90821,1.18759,0.18222,623,8.77,45.98,92.8,92.56,SEC-4,T7,4178.44,3973.16,-205.28,1690.21,1659.66,-30.55,442.35,464.07,21.72,1,voltage,Max voltage 1.1876 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,37.21,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.124 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.7566666666666667,0.7566666666666667,0.0,227.0,T2,LV_secondary_T2_T4
S00673,IEEE_CompTestFeeder,759,0,54,54,0.9374,0.94407,0.00667,0.90593,1.00536,0.90837,1.00615,0.00078,702,8.77,8.6,92.8,92.51,OH-1 parallel with OH-2,T7,4178.44,4105.41,-73.03,1690.21,1656.33,-33.88,442.35,423.32,-19.03,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.3,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.019 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,0.36,0.36,0.23333333333333334,1.542857142857143,T12,Branch_752-765
S00674,IEEE_CompTestFeeder,751,0,81,81,0.96852,0.97439,0.00587,0.90593,1.00536,0.90919,1.00636,0.00099,702,8.77,8.53,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4074.77,-103.68,1690.21,1648.1,-42.11,442.35,419.68,-22.68,0,none,No violation,SAFE,734,702,734,702,-0.25,-0.34,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.054,0.054,0.0,81.0,T9,other
S00675,IEEE_CompTestFeeder,740,7,202,209,0.98264,0.99925,0.01661,0.90619,1.00544,0.91352,1.00756,0.00211,702,8.75,8.18,92.77,92.39,OH-1 parallel with OH-2,T5,4169.76,3924.11,-245.65,1686.84,1599.57,-87.27,440.68,397.03,-43.65,1,caution,reverse flow,CAUTION,734,702,734,702,-0.57,-0.39,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.109->-0.092 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,1.3933333333333333,1.3466666666666667,0.5,2.7866666666666666,T5,Main_735-750
S00676,IEEE_CompTestFeeder,769,14,185,199,0.9563,0.98373,0.02744,0.90661,1.00559,0.91503,1.00828,0.00269,702,8.73,8.12,92.72,107.66,OH-1 parallel with OH-2,T22,4158.86,3908.76,-250.09,1680.25,1563.73,-116.52,436.77,371.68,-65.09,1,transformer_loading,Transformer T22 loading 107.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.61,14.94,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.3266666666666667,1.2333333333333334,0.2733333333333333,4.853658536585366,T22,Delta_766-772
S00677,IEEE_CompTestFeeder,7481,0,94,94,0.95588,0.96519,0.00932,0.90593,1.00536,0.9098,1.00656,0.00119,702,8.77,8.49,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4057.21,-121.24,1690.21,1639.36,-50.85,442.35,415.12,-27.24,1,caution,reverse flow,CAUTION,734,702,734,702,-0.29,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.6266666666666667,0.6266666666666667,0.0,94.0,T8,LV_secondary_T2_T4
S00678,IEEE_CompTestFeeder,764,0,151,151,0.93653,0.95533,0.01881,0.90593,1.00536,0.91263,1.00748,0.00212,702,8.77,8.29,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3976.14,-202.3,1690.21,1598.8,-91.41,442.35,391.05,-51.3,1,caution,reverse flow,CAUTION,734,702,734,702,-0.49,-0.45,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.059 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.0066666666666666,1.0066666666666666,0.30666666666666664,3.282608695652174,T14,Branch_752-765
S00679,IEEE_CompTestFeeder,7692,0,106,106,0.95408,0.97035,0.01627,0.90593,1.00536,0.91094,1.007,0.00163,702,8.77,8.42,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4032.55,-145.89,1690.21,1618.96,-71.25,442.35,402.47,-39.89,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.7066666666666667,0.7066666666666667,0.0,106.0,T22,LV_secondary_T2_T4
S00680,IEEE_CompTestFeeder,6222,15,42,57,1.00497,1.03289,0.02792,0.90614,1.00547,0.90671,1.03289,0.02742,622,8.74,13.28,92.78,92.72,SEC-5,T7,4162.29,4118.76,-43.53,1686.35,1676.83,-9.52,441.2,439.68,-1.53,0,caution,max 1.0329>1.03,CAUTION,734,702,734,622,4.54,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.19,0.14,0.0,57.0,T2,LV_secondary_T2_T4
S00681,IEEE_CompTestFeeder,770,0,249,249,0.95062,0.98065,0.03004,0.90593,1.00536,0.91755,1.00914,0.00377,702,8.77,7.95,92.8,92.19,OH-1 parallel with OH-2,T1,4178.44,3839.65,-338.79,1690.21,1526.13,-164.08,442.35,352.57,-89.79,0,caution,rise 0.0300>=0.03,CAUTION,734,702,734,702,-0.83,-0.61,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.166,0.166,0.3,0.5533333333333333,T15,Delta_766-772
S00682,IEEE_CompTestFeeder,710,0,118,118,0.95737,0.96204,0.00467,0.90593,1.00536,0.90677,1.00604,0.00067,702,8.77,8.77,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4055.31,-123.13,1690.21,1665.97,-24.24,442.35,437.23,-5.13,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.09,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.3933333333333333,0.3933333333333333,0.26666666666666666,1.475,T17,Branch_701-708
S00683,IEEE_CompTestFeeder,756,6,56,62,0.93679,0.94292,0.00614,0.90621,1.00546,0.90879,1.00629,0.00083,702,8.75,8.57,92.77,92.47,OH-1 parallel with OH-2,T1,4170.24,4094.26,-75.98,1686.2,1649.88,-36.32,440.15,420.17,-19.98,0,none,No violation,SAFE,734,702,734,702,-0.18,-0.3,155.0,0.208,OH-1 parallel with OH-2,T7,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.20666666666666667,0.18666666666666668,0.5166666666666667,0.4,T11,Branch_752-765
S00684,IEEE_CompTestFeeder,7691,0,148,148,0.95408,0.97649,0.02241,0.90593,1.00536,0.91282,1.00759,0.00223,702,8.77,8.28,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3976.19,-202.25,1690.21,1593.22,-96.99,442.35,388.1,-54.25,1,caution,reverse flow,CAUTION,734,702,734,702,-0.49,-0.46,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.9866666666666667,0.9866666666666667,0.0,148.0,T22,LV_secondary_T2_T4
S00685,IEEE_CompTestFeeder,762,0,162,162,0.93632,0.95632,0.02,0.90593,1.00536,0.91309,1.00763,0.00226,702,8.77,8.25,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3961.74,-216.7,1690.21,1592.77,-97.44,442.35,387.66,-54.7,1,caution,reverse flow,CAUTION,734,702,734,702,-0.52,-0.46,45.0,0.48,OH-1 parallel with OH-2,T7,line 23 0.091->-0.070 reversed,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,1.08,1.08,0.3,3.6,T13,Branch_752-765
S00686,IEEE_CompTestFeeder,748,0,176,176,0.95588,0.97297,0.01709,0.90593,1.00536,0.91302,1.00752,0.00215,702,8.77,8.24,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3953.47,-224.97,1690.21,1598.93,-91.28,442.35,393.39,-48.97,1,caution,reverse flow,CAUTION,734,702,734,702,-0.53,-0.45,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.1733333333333333,1.1733333333333333,0.5125333333333333,2.2892819979188346,T8,Main_735-750
S00687,IEEE_CompTestFeeder,7643,0,64,64,0.93653,0.9447,0.00817,0.90593,1.00536,0.90885,1.0063,0.00094,702,8.77,8.56,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4091.62,-86.83,1690.21,1649.57,-40.64,442.35,419.53,-22.83,1,caution,reverse flow,CAUTION,734,702,734,702,-0.21,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.018 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.4266666666666667,0.4266666666666667,0.0,64.0,T14,LV_secondary_T2_T4
S00688,IEEE_CompTestFeeder,626,0,89,89,0.99457,1.07883,0.08427,0.90593,1.00536,0.90704,1.07883,0.07347,626,8.77,19.85,92.8,92.68,SEC-3,T7,4178.44,4089.36,-89.08,1690.21,1672.11,-18.1,442.35,442.27,-0.08,1,voltage,Max voltage 1.0788 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,11.07,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.016 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2966666666666667,0.2966666666666667,0.0,89.0,T2,LV_secondary_T2_T4
S00689,IEEE_CompTestFeeder,7392,0,202,202,0.98479,1.00147,0.01668,0.90593,1.00536,0.9132,1.00745,0.00208,702,8.77,8.2,92.8,107.87,OH-1 parallel with OH-2,T6,4178.44,3933.25,-245.19,1690.21,1604.18,-86.03,442.35,399.16,-43.19,1,transformer_loading,Transformer T6 loading 107.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.57,15.07,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.085 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.3466666666666667,1.3466666666666667,0.0,202.0,T6,LV_secondary_T2_T4
S00690,IEEE_CompTestFeeder,722,0,145,145,0.99457,1.08664,0.09207,0.90593,1.00536,0.9077,1.08664,0.08127,622,8.77,32.1,92.8,92.61,SEC-5,T7,4178.44,4034.42,-144.02,1690.21,1662.01,-28.2,442.35,443.33,0.98,1,voltage,Max voltage 1.0866 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,23.33,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.067 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.029,0.029,0.0,145.0,-,Main_720-734
S00691,IEEE_CompTestFeeder,725,0,244,244,0.99457,1.14112,0.14655,0.90593,1.00536,0.90859,1.14112,0.13575,626,8.77,51.44,92.8,92.52,SEC-1,T7,4178.44,3948.28,-230.16,1690.21,1651.86,-38.35,442.35,456.19,13.84,1,voltage,Max voltage 1.1411 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,42.66,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.147 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0488,0.0488,0.0,244.0,-,Main_720-734
S00692,IEEE_CompTestFeeder,7392,0,56,56,0.98479,0.98957,0.00478,0.90593,1.00536,0.90802,1.00598,0.00061,702,8.77,8.61,92.8,92.57,OH-1 parallel with OH-2,T7,4178.44,4109.56,-68.88,1690.21,1664.48,-25.73,442.35,429.47,-12.88,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.015 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.37333333333333335,0.37333333333333335,0.0,56.0,T6,LV_secondary_T2_T4
S00693,IEEE_CompTestFeeder,769,0,170,170,0.95408,0.97964,0.02556,0.90593,1.00536,0.91379,1.0079,0.00253,702,8.77,8.21,92.8,92.31,OH-1 parallel with OH-2,T1,4178.44,3946.97,-231.47,1690.21,1580.27,-109.94,442.35,380.88,-61.47,1,caution,reverse flow,CAUTION,734,702,734,702,-0.56,-0.49,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.1333333333333333,1.1333333333333333,0.2733333333333333,4.146341463414634,T22,Delta_766-772
S00694,IEEE_CompTestFeeder,632,4,171,175,0.92137,0.9338,0.01243,0.90623,1.00541,0.91887,1.00705,0.00164,702,8.76,8.29,92.79,96.45,OH-1 parallel with OH-2,T4,4173.58,3968.87,-204.71,1688.48,1621.58,-66.91,441.49,407.79,-33.71,1,caution,trafo 96.5>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.47,3.67,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.1666666666666667,1.14,0.0,175.0,T4,LV_secondary_T2_T4
S00695,IEEE_CompTestFeeder,743,0,190,190,0.96369,0.97674,0.01305,0.90593,1.00536,0.91342,1.00763,0.00226,702,8.77,8.21,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3939.36,-239.08,1690.21,1594.55,-95.66,442.35,393.28,-49.08,0,none,No violation,SAFE,734,702,734,702,-0.57,-0.46,240.0,0.24,OH-1 parallel with OH-2,T7,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.6333333333333333,0.6333333333333333,0.8,0.7916666666666666,T7,Main_735-750
S00696,IEEE_CompTestFeeder,624,5,111,116,0.9964,1.03517,0.03877,0.906,1.0054,0.90749,1.03517,0.02977,624,8.76,26.96,92.8,92.64,SEC-1,T7,4173.01,4057.28,-115.73,1688.89,1663.71,-25.18,441.92,437.19,-4.73,1,caution,max 1.0352>1.03; rise 0.0388>=0.03; reverse flow,CAUTION,734,702,734,624,18.19,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.046 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.38666666666666666,0.37,0.0,116.0,T2,LV_secondary_T2_T4
S00697,IEEE_CompTestFeeder,728,3,219,222,0.93767,0.97762,0.03994,0.90601,1.00539,0.91106,1.00699,0.00159,702,8.77,8.22,92.79,253.07,OH-1 parallel with OH-2,T3,4174.94,3930.84,-244.1,1689.1,1627.95,-61.16,441.85,416.75,-25.1,1,transformer_loading,Transformer T3 loading 253.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.55,160.27,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,2.96,2.92,0.5066666666666667,5.842105263157895,T3,Main_720-734
S00698,IEEE_CompTestFeeder,6252,5,244,249,0.99806,1.14373,0.14567,0.906,1.0054,0.90863,1.14373,0.13833,625,8.76,52.37,92.8,92.51,SEC-1,T7,4173.02,3944.13,-228.89,1688.9,1651.5,-37.39,441.93,457.04,15.11,1,voltage,Max voltage 1.1437 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,43.61,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.151 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.83,0.8133333333333334,0.0,249.0,T2,LV_secondary_T2_T4
S00699,IEEE_CompTestFeeder,770,3,81,84,0.951,0.96112,0.01012,0.90608,1.00541,0.91002,1.00671,0.0013,702,8.76,8.49,92.79,92.43,OH-1 parallel with OH-2,T1,4174.22,4061.67,-112.55,1688.02,1631.04,-56.98,441.14,409.59,-31.55,0,none,No violation,SAFE,734,702,734,702,-0.28,-0.35,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.056,0.054,0.3,0.18666666666666668,T15,Delta_766-772
S00700,IEEE_CompTestFeeder,715,8,77,85,0.99103,0.99288,0.00185,0.90599,1.00541,0.90657,1.00588,0.00046,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4170.06,4089.55,-80.51,1688.37,1671.34,-17.04,441.97,438.47,-3.51,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.06,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.017,0.0154,0.0,85.0,-,Branch_701-708
S00701,IEEE_CompTestFeeder,7122,11,139,150,0.95875,0.9647,0.00594,0.90601,1.00543,0.90698,1.0062,0.00077,702,8.77,8.76,92.79,92.69,OH-1 parallel with OH-2,T7,4166.91,4022.24,-144.67,1687.81,1660.38,-27.44,441.83,436.16,-5.67,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.054->-0.085 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.5,0.4633333333333333,0.0,150.0,T18,LV_secondary_T2_T4
S00702,IEEE_CompTestFeeder,7482,5,222,227,0.95638,0.97765,0.02127,0.90614,1.00543,0.91495,1.00808,0.00265,702,8.76,8.09,92.78,107.09,OH-1 parallel with OH-2,T8,4171.93,3889.85,-282.07,1687.38,1575.52,-111.86,440.84,380.77,-60.07,1,transformer_loading,Transformer T8 loading 107.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.67,14.31,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.5133333333333334,1.48,0.0,227.0,T8,LV_secondary_T2_T4
S00703,IEEE_CompTestFeeder,7483,0,54,54,0.95588,0.96128,0.00541,0.90593,1.00536,0.90818,1.00606,0.0007,702,8.77,8.61,92.8,92.53,OH-1 parallel with OH-2,T7,4178.44,4108.48,-69.96,1690.21,1660.39,-29.82,442.35,426.4,-15.96,0,none,No violation,SAFE,734,702,734,702,-0.17,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.36,0.36,0.0,54.0,T8,LV_secondary_T2_T4
S00704,IEEE_CompTestFeeder,716,0,192,192,0.97764,1.07406,0.09642,0.90593,1.00536,0.90689,1.07406,0.0687,716,8.77,8.76,92.8,547.74,OH-1 parallel with OH-2,T24,4178.44,3993.46,-184.98,1690.21,1666.79,-23.42,442.35,449.38,7.02,0,voltage,Max voltage 1.0741 pu at bus 716 exceeds 1.05,CONSTRAINED,734,702,734,716,-0.01,454.94,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.64,0.64,0.05283333333333333,12.113564668769717,T24(HV),Branch_701-708
S00705,IEEE_CompTestFeeder,7122,0,188,188,0.95827,0.96627,0.008,0.90593,1.00536,0.90722,1.00639,0.00103,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,3983.02,-195.43,1690.21,1653.78,-36.43,442.35,434.93,-7.43,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.043 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.6266666666666667,0.6266666666666667,0.0,188.0,T18,LV_secondary_T2_T4
S00706,IEEE_CompTestFeeder,730,0,91,91,0.94698,0.95078,0.00381,0.90593,1.00536,0.90824,1.00614,0.00078,702,8.77,8.53,92.8,92.56,OH-1 parallel with OH-2,T7,4178.44,4073.68,-104.76,1690.21,1658.98,-31.23,442.35,428.59,-13.76,0,none,No violation,SAFE,734,702,734,702,-0.24,-0.25,85.0,0.24,OH-1 parallel with OH-2,T7,none,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.30333333333333334,0.30333333333333334,0.2833333333333333,1.0705882352941176,T23,Main_720-734
S00707,IEEE_CompTestFeeder,770,0,198,198,0.95062,0.97476,0.02414,0.90593,1.00536,0.91529,1.00842,0.00305,702,8.77,8.11,92.8,92.26,OH-1 parallel with OH-2,T1,4178.44,3907.3,-271.14,1690.21,1557.05,-133.16,442.35,369.22,-73.14,0,none,No violation,SAFE,734,702,734,702,-0.66,-0.54,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.132,0.132,0.3,0.44,T15,Delta_766-772
S00708,IEEE_CompTestFeeder,732,0,224,224,0.92107,0.93718,0.01611,0.90593,1.00536,0.92231,1.00747,0.00211,702,8.77,8.16,92.8,130.64,OH-1 parallel with OH-2,T4,4178.44,3911.3,-267.14,1690.21,1604.78,-85.43,442.35,399.22,-43.14,1,transformer_loading,Transformer T4 loading 130.6% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.62,37.84,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.4933333333333334,1.4933333333333334,0.16933333333333334,8.818897637795276,T4,Main_720-734
S00709,IEEE_CompTestFeeder,6261,11,88,99,1.00582,1.08747,0.08165,0.90609,1.00582,0.90715,1.08747,0.08165,626,8.75,21.9,92.79,92.67,SEC-2,T7,4166.61,4080.17,-86.43,1687.38,1670.66,-16.72,441.52,443.09,1.57,1,voltage,Max voltage 1.0875 pu at bus 626 exceeds 1.05,CONSTRAINED,734,626,734,626,13.15,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.025 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.33,0.29333333333333333,0.0,99.0,T2,LV_secondary_T2_T4
S00710,IEEE_CompTestFeeder,712,0,29,29,0.95827,0.95954,0.00127,0.90593,1.00536,0.90614,1.00554,0.00017,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4148.07,-30.37,1690.21,1683.96,-6.25,442.35,440.99,-1.37,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.02,65.0,0.24,OH-1 parallel with OH-2,T7,none,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.09666666666666666,0.09666666666666666,0.21666666666666667,0.4461538461538462,T18,Branch_701-708
S00711,IEEE_CompTestFeeder,730,10,87,97,0.9474,0.95103,0.00363,0.90618,1.00545,0.90839,1.00619,0.00074,702,8.75,8.52,92.78,92.54,OH-1 parallel with OH-2,T7,4166.89,4066.81,-100.08,1686.67,1657.0,-29.67,440.8,427.72,-13.08,1,caution,reverse flow,CAUTION,734,702,734,702,-0.23,-0.24,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.075->-0.012 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.3233333333333333,0.29,0.2833333333333333,1.1411764705882352,T23,Main_720-734
S00712,IEEE_CompTestFeeder,751,0,103,103,0.96852,0.97596,0.00744,0.90593,1.00536,0.91007,1.00662,0.00125,702,8.77,8.46,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4046.83,-131.61,1690.21,1637.01,-53.2,442.35,413.74,-28.61,0,none,No violation,SAFE,734,702,734,702,-0.31,-0.36,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.06866666666666667,0.06866666666666667,0.0,103.0,T9,other
S00713,IEEE_CompTestFeeder,748,0,73,73,0.95588,0.96315,0.00727,0.90593,1.00536,0.90896,1.0063,0.00093,702,8.77,8.55,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4084.07,-94.37,1690.21,1650.29,-39.92,442.35,420.98,-21.37,0,none,No violation,SAFE,734,702,734,702,-0.23,-0.33,76.88,0.24,OH-1 parallel with OH-2,T7,none,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.4866666666666667,0.4866666666666667,0.5125333333333333,0.949531737773153,T8,Main_735-750
S00714,IEEE_CompTestFeeder,6212,0,190,190,0.99457,1.05929,0.06472,0.90593,1.00536,0.90836,1.05929,0.05392,621,8.77,43.15,92.8,92.54,SEC-4,T7,4178.44,3984.69,-193.76,1690.21,1650.8,-39.41,442.35,438.6,-3.76,1,voltage,Max voltage 1.0593 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,34.37,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.113 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6333333333333333,0.6333333333333333,0.0,190.0,T2,LV_secondary_T2_T4
S00715,IEEE_CompTestFeeder,621,0,97,97,0.99457,1.02877,0.0342,0.90593,1.00536,0.90726,1.02877,0.02341,621,8.77,22.68,92.8,92.66,SEC-4,T7,4178.44,4076.47,-101.97,1690.21,1667.5,-22.71,442.35,437.39,-4.97,1,caution,rise 0.0342>=0.03; reverse flow,CAUTION,734,702,734,621,13.91,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.028 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3233333333333333,0.3233333333333333,0.0,97.0,T2,LV_secondary_T2_T4
S00716,IEEE_CompTestFeeder,748,0,35,35,0.95588,0.9594,0.00352,0.90593,1.00536,0.90739,1.00582,0.00045,702,8.77,8.67,92.8,92.62,OH-1 parallel with OH-2,T7,4178.44,4133.0,-45.44,1690.21,1670.7,-19.51,442.35,431.91,-10.44,0,none,No violation,SAFE,734,702,734,702,-0.11,-0.18,76.88,0.24,OH-1 parallel with OH-2,T7,none,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.23333333333333334,0.23333333333333334,0.5125333333333333,0.4552549427679501,T8,Main_735-750
S00717,IEEE_CompTestFeeder,7391,0,108,108,0.98479,0.9939,0.00911,0.90593,1.00536,0.90991,1.00652,0.00116,702,8.77,8.46,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4046.23,-132.21,1690.21,1641.9,-48.31,442.35,418.14,-24.21,1,caution,reverse flow,CAUTION,734,702,734,702,-0.31,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.067 reversed,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.72,0.72,0.0,108.0,T6,LV_secondary_T2_T4
S00718,IEEE_CompTestFeeder,7483,14,202,216,0.95729,0.97665,0.01936,0.90652,1.00555,0.91454,1.00796,0.00242,702,8.73,8.12,92.73,100.05,OH-1 parallel with OH-2,T8,4160.22,3903.52,-256.7,1682.32,1580.46,-101.86,438.13,383.43,-54.7,1,transformer_loading,Transformer T8 loading 100.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.61,7.31,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.44,1.3466666666666667,0.0,216.0,T8,LV_secondary_T2_T4
S00719,IEEE_CompTestFeeder,6201,0,168,168,0.99457,0.99987,0.0053,0.90593,1.00536,0.90833,1.00647,0.00111,702,8.77,8.58,92.8,92.55,OH-6,T7,4178.44,3996.61,-181.83,1690.21,1648.65,-41.56,442.35,428.52,-13.83,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.102 reversed,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.56,0.56,0.0,168.0,T2,LV_secondary_T2_T4
S00720,IEEE_CompTestFeeder,770,0,61,61,0.95062,0.95828,0.00767,0.90593,1.00536,0.90891,1.00635,0.00099,702,8.77,8.57,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4093.38,-85.06,1690.21,1646.83,-43.38,442.35,418.29,-24.06,0,none,No violation,SAFE,734,702,734,702,-0.21,-0.34,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.04066666666666666,0.04066666666666666,0.3,0.13555555555555557,T15,Delta_766-772
S00721,IEEE_CompTestFeeder,740,10,44,54,0.9829,0.98665,0.00375,0.90631,1.00548,0.90797,1.00597,0.00049,702,8.75,8.62,92.76,92.57,OH-1 parallel with OH-2,T7,4166.05,4111.8,-54.25,1685.41,1664.85,-20.55,439.96,429.71,-10.25,0,none,No violation,SAFE,734,702,734,702,-0.13,-0.19,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.36,0.29333333333333333,0.5,0.72,T5,Main_735-750
