scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section
S01238,IEEE_CompTestFeeder,712,0,62,62,0.95827,0.96097,0.0027,0.90593,1.00536,0.90638,1.00572,0.00036,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4113.62,-64.83,1690.21,1677.14,-13.07,442.35,439.53,-2.83,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,65.0,0.24,OH-1 parallel with OH-2,T7,none,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.20666666666666667,0.20666666666666667,0.21666666666666667,0.9538461538461539,T18,Branch_701-708
S01239,IEEE_CompTestFeeder,6201,0,232,232,0.99457,1.00181,0.00725,0.90593,1.00536,0.90921,1.00686,0.0015,702,8.77,8.57,92.8,92.45,OH-6,T7,4178.44,3927.87,-250.57,1690.21,1634.42,-55.79,442.35,423.78,-18.57,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.166 reversed,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.7733333333333333,0.7733333333333333,0.0,232.0,T2,LV_secondary_T2_T4
S01240,IEEE_CompTestFeeder,6212,0,154,154,0.99457,1.04771,0.05314,0.90593,1.00536,0.90795,1.04771,0.04235,621,8.77,35.36,92.8,92.59,SEC-4,T7,4178.44,4019.59,-158.85,1690.21,1656.73,-33.48,442.35,437.5,-4.85,1,voltage_rise,Voltage rise at PV bus 6212 0.0531 pu exceeds 0.05,CONSTRAINED,734,702,734,621,26.58,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.081 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.5133333333333333,0.5133333333333333,0.0,154.0,T2,LV_secondary_T2_T4
S01241,IEEE_CompTestFeeder,770,0,35,35,0.95062,0.95504,0.00443,0.90593,1.00536,0.90765,1.00594,0.00057,702,8.77,8.65,92.8,92.59,OH-1 parallel with OH-2,T7,4178.44,4129.46,-48.98,1690.21,1665.05,-25.16,442.35,428.37,-13.98,0,none,No violation,SAFE,734,702,734,702,-0.12,-0.21,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.023333333333333334,0.023333333333333334,0.3,0.07777777777777778,T15,Delta_766-772
S01242,IEEE_CompTestFeeder,7392,0,167,167,0.98479,0.99869,0.0139,0.90593,1.00536,0.91199,1.00711,0.00175,702,8.77,8.3,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,3975.1,-203.35,1690.21,1617.77,-72.44,442.35,406.01,-36.35,1,caution,reverse flow,CAUTION,734,702,734,702,-0.48,-0.41,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.050 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.1133333333333333,1.1133333333333333,0.0,167.0,T6,LV_secondary_T2_T4
S01243,IEEE_CompTestFeeder,708,0,54,54,0.95802,0.96004,0.00202,0.90593,1.00536,0.90632,1.00568,0.00031,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4121.99,-56.45,1690.21,1678.72,-11.49,442.35,439.9,-2.45,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.18,0.18,0.25,0.72,T16,Branch_701-708
S01244,IEEE_CompTestFeeder,7483,0,179,179,0.95588,0.97325,0.01737,0.90593,1.00536,0.91314,1.00755,0.00219,702,8.77,8.23,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3949.71,-228.73,1690.21,1597.52,-92.69,442.35,392.63,-49.73,1,caution,reverse flow,CAUTION,734,702,734,702,-0.54,-0.46,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.1933333333333334,1.1933333333333334,0.0,179.0,T8,LV_secondary_T2_T4
S01245,IEEE_CompTestFeeder,6242,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,624,8.77,25.61,92.8,92.64,SEC-1,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734,702,734,624,16.84,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.36666666666666664,0.36666666666666664,0.0,110.0,T2,LV_secondary_T2_T4
S01246,IEEE_CompTestFeeder,626,5,40,45,0.99972,1.03899,0.03927,0.906,1.0054,0.90654,1.03899,0.03359,626,8.76,10.42,92.8,92.74,SEC-3,T7,4173.03,4131.61,-41.42,1688.9,1679.78,-9.12,441.94,440.52,-1.42,0,caution,max 1.0390>1.03; rise 0.0393>=0.03,CAUTION,734,702,734,626,1.66,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.15,0.13333333333333333,0.0,45.0,T2,LV_secondary_T2_T4
S01247,IEEE_CompTestFeeder,733,0,150,150,0.91349,0.98216,0.06867,0.90593,1.00536,0.9274,1.00673,0.00136,702,8.77,32.93,92.8,92.43,SEC-7,T1,4178.44,4006.76,-171.68,1690.21,1634.79,-55.42,442.35,420.68,-21.68,1,voltage_rise,Voltage rise at PV bus 733 0.0687 pu exceeds 0.05,CONSTRAINED,734,702,735,702,24.16,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.127 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.03,0.03,0.0,150.0,-,Main_720-734
S01248,IEEE_CompTestFeeder,7122,0,225,225,0.95827,0.96778,0.00951,0.90593,1.00536,0.90745,1.00658,0.00121,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3944.95,-233.49,1690.21,1647.72,-42.49,442.35,433.86,-8.49,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.079 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.75,0.75,0.0,225.0,T18,LV_secondary_T2_T4
S01249,IEEE_CompTestFeeder,730,10,90,100,0.9474,0.95115,0.00375,0.90618,1.00545,0.90847,1.00622,0.00077,702,8.75,8.51,92.78,92.53,OH-1 parallel with OH-2,T7,4166.89,4063.37,-103.52,1686.67,1656.01,-30.66,440.8,427.28,-13.52,1,caution,reverse flow,CAUTION,734,702,734,702,-0.24,-0.24,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.075->-0.015 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.3333333333333333,0.3,0.2833333333333333,1.1764705882352942,T23,Main_720-734
S01250,IEEE_CompTestFeeder,728,0,19,19,0.93707,0.94084,0.00376,0.90593,1.00536,0.90642,1.00553,0.00017,702,8.77,8.72,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4156.32,-22.12,1690.21,1683.33,-6.88,442.35,439.23,-3.12,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.05,38.0,0.24,OH-1 parallel with OH-2,T7,none,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,0.25333333333333335,0.25333333333333335,0.5066666666666667,0.5,T3,Main_720-734
S01251,IEEE_CompTestFeeder,620,0,58,58,0.99457,0.99643,0.00186,0.90593,1.00536,0.90677,1.00576,0.00039,702,8.77,8.63,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4115.44,-63.0,1690.21,1675.17,-15.04,442.35,437.35,-5.0,0,none,No violation,SAFE,734,702,734,702,-0.14,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.19333333333333333,0.19333333333333333,0.0,58.0,T2,LV_secondary_T2_T4
S01252,IEEE_CompTestFeeder,726,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,626,8.77,10.42,92.8,92.74,SEC-3,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734,702,734,626,1.64,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.009,0.009,0.0,45.0,-,Main_720-734
S01253,IEEE_CompTestFeeder,7481,15,27,42,0.95739,0.96009,0.0027,0.90656,1.00556,0.90768,1.00591,0.00035,702,8.73,8.64,92.73,92.59,OH-1 parallel with OH-2,T7,4158.92,4123.95,-34.97,1681.76,1666.88,-14.88,437.83,429.87,-7.97,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.28,0.18,0.0,42.0,T8,LV_secondary_T2_T4
S01254,IEEE_CompTestFeeder,6322,0,127,127,0.92107,0.93041,0.00935,0.90593,1.00536,0.91543,1.00661,0.00125,702,8.77,8.42,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4025.73,-152.71,1690.21,1639.04,-51.17,442.35,416.64,-25.71,1,caution,reverse flow,CAUTION,734,702,734,702,-0.35,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.8466666666666667,0.8466666666666667,0.0,127.0,T4,LV_secondary_T2_T4
S01255,IEEE_CompTestFeeder,6251,0,141,141,0.99457,1.08431,0.08975,0.90593,1.00536,0.90766,1.08431,0.07895,625,8.77,31.28,92.8,92.62,SEC-2,T7,4178.44,4038.08,-140.36,1690.21,1662.55,-27.66,442.35,442.99,0.64,1,voltage,Max voltage 1.0843 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,22.51,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.064 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.47,0.47,0.0,141.0,T2,LV_secondary_T2_T4
S01256,IEEE_CompTestFeeder,733,3,233,236,0.91498,1.01731,0.10233,0.90743,1.0054,0.92975,1.01731,0.01191,633,8.77,52.09,92.79,127.13,SEC-7,T4,4174.74,3918.18,-256.56,1688.89,1610.99,-77.9,441.66,418.1,-23.56,1,voltage_rise,Voltage rise at PV bus 733 0.1023 pu exceeds 0.05,CONSTRAINED,734,702,735,633,43.32,34.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.013->-0.202 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0472,0.0466,0.0,236.0,-,Main_720-734
S01257,IEEE_CompTestFeeder,6211,11,53,64,0.99859,1.01743,0.01885,0.90609,1.00544,0.90683,1.01743,0.01199,621,8.75,15.13,92.79,92.71,SEC-4,T7,4166.52,4110.39,-56.13,1687.33,1674.57,-12.76,441.43,438.3,-3.13,0,none,No violation,SAFE,734,702,734,621,6.38,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.21333333333333335,0.17666666666666667,0.0,64.0,T2,LV_secondary_T2_T4
S01258,IEEE_CompTestFeeder,622,0,165,165,0.99457,1.0981,0.10353,0.90593,1.00536,0.9079,1.0981,0.09273,622,8.77,36.15,92.8,92.59,SEC-4,T7,4178.44,4016.34,-162.1,1690.21,1659.46,-30.75,442.35,445.26,2.9,1,voltage,Max voltage 1.0981 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,27.37,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.084 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.55,0.55,0.0,165.0,T2,LV_secondary_T2_T4
S01259,IEEE_CompTestFeeder,751,0,229,229,0.96852,0.98478,0.01626,0.90593,1.00536,0.91495,1.00807,0.00271,702,8.77,8.09,92.8,92.3,OH-1 parallel with OH-2,T1,4178.44,3888.58,-289.86,1690.21,1576.28,-113.93,442.35,381.49,-60.86,0,none,No violation,SAFE,734,702,734,702,-0.69,-0.51,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.15266666666666667,0.15266666666666667,0.0,229.0,T9,other
S01260,IEEE_CompTestFeeder,6222,0,31,31,0.99457,1.0158,0.02124,0.90593,1.00536,0.90637,1.0158,0.01044,622,8.77,8.7,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4145.42,-33.02,1690.21,1682.51,-7.7,442.35,440.34,-2.02,0,none,No violation,SAFE,734,702,734,622,-0.07,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.10333333333333333,0.10333333333333333,0.0,31.0,T2,LV_secondary_T2_T4
S01261,IEEE_CompTestFeeder,6251,0,83,83,0.99457,1.04939,0.05482,0.90593,1.00536,0.90703,1.04939,0.04402,625,8.77,19.03,92.8,92.69,SEC-2,T7,4178.44,4092.95,-85.49,1690.21,1671.78,-18.43,442.35,439.87,-2.49,1,voltage_rise,Voltage rise at PV bus 6251 0.0548 pu exceeds 0.05,CONSTRAINED,734,702,734,625,10.25,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.013 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.27666666666666667,0.27666666666666667,0.0,83.0,T2,LV_secondary_T2_T4
S01262,IEEE_CompTestFeeder,726,0,16,16,0.99457,1.01085,0.01628,0.90593,1.00536,0.90616,1.01085,0.00548,626,8.77,8.74,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4161.31,-17.13,1690.21,1686.16,-4.05,442.35,441.23,-1.13,0,none,No violation,SAFE,734,702,734,626,-0.04,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0032,0.0032,0.0,16.0,-,Main_720-734
S01263,IEEE_CompTestFeeder,772,10,191,201,0.93536,0.9554,0.02004,0.90639,1.00552,0.91489,1.00821,0.00269,702,8.74,8.12,92.75,92.28,OH-1 parallel with OH-2,T1,4164.73,3909.1,-255.63,1683.58,1567.68,-115.9,438.64,374.01,-64.63,1,caution,reverse flow,CAUTION,734,702,734,702,-0.62,-0.46,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.090->-0.101 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.67,0.6366666666666667,0.3333333333333333,2.01,T19,Delta_766-772
S01264,IEEE_CompTestFeeder,7642,0,91,91,0.93653,0.94805,0.01153,0.90593,1.00536,0.91005,1.00668,0.00131,702,8.77,8.48,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4055.47,-122.97,1690.21,1633.28,-56.93,442.35,410.39,-31.97,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.045 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.6066666666666667,0.6066666666666667,0.0,91.0,T14,LV_secondary_T2_T4
S01265,IEEE_CompTestFeeder,6331,5,92,97,0.91597,0.95911,0.04314,0.90842,1.00542,0.92581,1.00629,0.00088,702,8.76,20.5,92.78,92.47,SEC-7,T1,4172.29,4064.62,-107.66,1688.01,1652.1,-35.91,441.2,425.54,-15.66,1,caution,rise 0.0431>=0.03; reverse flow,CAUTION,734,702,735,702,11.74,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.011->-0.078 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.6466666666666666,0.6133333333333333,0.0,97.0,T4,LV_secondary_T2_T4
S01266,IEEE_CompTestFeeder,7481,0,53,53,0.95588,0.96118,0.00531,0.90593,1.00536,0.90814,1.00605,0.00068,702,8.77,8.61,92.8,92.53,OH-1 parallel with OH-2,T7,4178.44,4109.77,-68.67,1690.21,1660.93,-29.28,442.35,426.68,-15.67,0,none,No violation,SAFE,734,702,734,702,-0.16,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.35333333333333333,0.35333333333333333,0.0,53.0,T8,LV_secondary_T2_T4
S01267,IEEE_CompTestFeeder,726,15,108,123,1.00985,1.10766,0.09781,0.90614,1.00985,0.90738,1.10766,0.09781,626,8.74,26.71,92.78,92.65,SEC-1,T7,4162.37,4058.68,-103.69,1686.4,1667.58,-18.82,441.28,445.59,4.31,1,voltage,Max voltage 1.1077 pu at bus 626 exceeds 1.05,CONSTRAINED,734,626,734,626,17.97,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.045 reversed,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0246,0.0216,0.0,123.0,-,Main_720-734
S01268,IEEE_CompTestFeeder,622,0,191,191,0.99457,1.11264,0.11807,0.90593,1.00536,0.90814,1.11264,0.10727,622,8.77,41.3,92.8,92.57,SEC-4,T7,4178.44,3993.38,-185.06,1690.21,1656.54,-33.67,442.35,448.29,5.94,1,voltage,Max voltage 1.1126 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,32.52,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.105 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6366666666666667,0.6366666666666667,0.0,191.0,T2,LV_secondary_T2_T4
S01269,IEEE_CompTestFeeder,721,0,10,10,0.99457,0.99822,0.00365,0.90593,1.00536,0.90607,1.00543,7e-05,702,8.77,8.75,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4167.6,-10.84,1690.21,1687.59,-2.62,442.35,441.51,-0.84,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.002,0.002,0.0,10.0,-,Main_720-734
S01270,IEEE_CompTestFeeder,7483,0,98,98,0.95588,0.96558,0.0097,0.90593,1.00536,0.90996,1.0066,0.00124,702,8.77,8.47,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4052.1,-126.34,1690.21,1637.31,-52.9,442.35,414.02,-28.34,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.6533333333333333,0.6533333333333333,0.0,98.0,T8,LV_secondary_T2_T4
S01271,IEEE_CompTestFeeder,624,0,168,168,0.99457,1.05225,0.05768,0.90593,1.00536,0.90811,1.05225,0.04688,624,8.77,38.41,92.8,92.57,SEC-1,T7,4178.44,4005.92,-172.52,1690.21,1654.35,-35.86,442.35,437.84,-4.52,1,voltage,Max voltage 1.0522 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,29.63,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.093 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.56,0.56,0.0,168.0,T2,LV_secondary_T2_T4
S01272,IEEE_CompTestFeeder,756,12,17,29,0.93745,0.93933,0.00188,0.90649,1.00555,0.90728,1.0058,0.00026,702,8.73,8.68,92.74,92.64,OH-1 parallel with OH-2,T7,4162.04,4138.9,-23.14,1682.22,1671.05,-11.17,437.96,431.81,-6.14,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.1,155.0,0.208,OH-1 parallel with OH-2,T7,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.09666666666666666,0.056666666666666664,0.5166666666666667,0.1870967741935484,T11,Branch_752-765
S01273,IEEE_CompTestFeeder,626,0,172,172,0.99457,1.1467,0.15213,0.90593,1.00536,0.90781,1.1467,0.14133,626,8.77,36.08,92.8,92.6,SEC-1,T7,4178.44,4016.97,-161.47,1690.21,1662.84,-27.37,442.35,452.88,10.53,1,voltage,Max voltage 1.1467 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,27.31,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.083 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.5733333333333334,0.5733333333333334,0.0,172.0,T2,LV_secondary_T2_T4
S01274,IEEE_CompTestFeeder,622,0,34,34,0.99457,1.01781,0.02324,0.90593,1.00536,0.90641,1.01781,0.01244,622,8.77,8.69,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4142.3,-36.14,1690.21,1681.82,-8.39,442.35,440.21,-2.14,0,none,No violation,SAFE,734,702,734,622,-0.08,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.11333333333333333,0.11333333333333333,0.0,34.0,T2,LV_secondary_T2_T4
S01275,IEEE_CompTestFeeder,6321,0,36,36,0.92107,0.92378,0.00271,0.90593,1.00536,0.90868,1.00573,0.00037,702,8.77,8.67,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,4134.81,-43.64,1690.21,1674.95,-15.26,442.35,434.72,-7.64,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.24,0.24,0.0,36.0,T4,LV_secondary_T2_T4
S01276,IEEE_CompTestFeeder,724,0,180,180,0.99457,1.0561,0.06153,0.90593,1.00536,0.90825,1.0561,0.05073,624,8.77,41.0,92.8,92.56,SEC-1,T7,4178.44,3994.3,-184.14,1690.21,1652.39,-37.82,442.35,438.22,-4.14,1,voltage,Max voltage 1.0561 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,32.23,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.104 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.036,0.036,0.0,180.0,-,Main_720-734
S01277,IEEE_CompTestFeeder,621,0,174,174,0.99457,1.05418,0.05961,0.90593,1.00536,0.90818,1.05418,0.04881,621,8.77,39.71,92.8,92.56,SEC-4,T7,4178.44,4000.1,-178.34,1690.21,1653.36,-36.85,442.35,438.02,-4.34,1,voltage,Max voltage 1.0542 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,30.93,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.099 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.58,0.58,0.0,174.0,T2,LV_secondary_T2_T4
S01278,IEEE_CompTestFeeder,714,0,74,74,0.99084,0.99262,0.00178,0.90593,1.00536,0.90648,1.00581,0.00045,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4101.04,-77.41,1690.21,1673.7,-16.51,442.35,438.95,-3.41,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.06,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,2.466666666666667,2.466666666666667,8.0,0.30833333333333335,T24,Branch_701-708
S01279,IEEE_CompTestFeeder,722,0,235,235,0.99457,1.13638,0.14182,0.90593,1.00536,0.90852,1.13638,0.13102,622,8.77,49.75,92.8,92.53,SEC-4,T7,4178.44,3955.78,-222.66,1690.21,1652.54,-37.67,442.35,454.7,12.34,1,voltage,Max voltage 1.1364 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,40.97,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.140 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.047,0.047,0.0,235.0,-,Main_720-734
S01280,IEEE_CompTestFeeder,715,0,163,163,0.99084,0.99471,0.00387,0.90593,1.00536,0.90713,1.00632,0.00096,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4008.3,-170.14,1690.21,1655.22,-34.99,442.35,435.21,-7.14,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.13,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0326,0.0326,0.0,163.0,-,Branch_701-708
S01281,IEEE_CompTestFeeder,720,0,205,205,0.99457,1.001,0.00643,0.90593,1.00536,0.90884,1.0067,0.00134,702,8.77,8.57,92.8,92.49,OH-6,T7,4178.44,3956.83,-221.61,1690.21,1640.32,-49.89,442.35,425.75,-16.61,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.31,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.139 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.6833333333333333,0.6833333333333333,0.22,3.106060606060606,T2,Main_720-734
S01282,IEEE_CompTestFeeder,715,0,160,160,0.99084,0.99464,0.0038,0.90593,1.00536,0.90711,1.00631,0.00094,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4011.42,-167.02,1690.21,1655.81,-34.4,442.35,435.33,-7.02,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.13,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.032,0.032,0.0,160.0,-,Branch_701-708
S01283,IEEE_CompTestFeeder,733,11,56,67,0.91892,0.94551,0.02659,0.9114,1.00548,0.92485,1.00603,0.00055,702,8.74,13.28,92.76,92.55,SEC-7,T7,4164.95,4098.64,-66.3,1685.41,1662.93,-22.48,439.86,429.56,-10.3,1,caution,reverse flow,CAUTION,734,702,735,702,4.53,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0134,0.0112,0.0,67.0,-,Main_720-734
S01284,IEEE_CompTestFeeder,6231,7,46,53,1.00176,1.04647,0.04471,0.90603,1.00541,0.90663,1.04647,0.04106,623,8.76,12.18,92.79,92.73,SEC-6,T7,4170.88,4123.69,-47.19,1688.39,1678.22,-10.17,441.79,440.61,-1.19,0,caution,max 1.0465>1.03; rise 0.0447>=0.03,CAUTION,734,702,734,623,3.43,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.17666666666666667,0.15333333333333332,0.0,53.0,T2,LV_secondary_T2_T4
S01285,IEEE_CompTestFeeder,625,0,238,238,0.99457,1.13797,0.1434,0.90593,1.00536,0.90855,1.13797,0.1326,625,8.77,50.31,92.8,92.52,SEC-1,T7,4178.44,3953.28,-225.17,1690.21,1652.31,-37.9,442.35,455.19,12.83,1,voltage,Max voltage 1.1380 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,41.54,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.143 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.7933333333333333,0.7933333333333333,0.0,238.0,T2,LV_secondary_T2_T4
S01286,IEEE_CompTestFeeder,734,0,128,128,0.90593,1.01172,0.10579,0.90593,1.00536,0.92658,1.01172,0.00635,734,8.77,26.8,92.8,92.45,SEC-8,T1,4178.44,4035.51,-142.93,1690.21,1644.32,-45.89,442.35,427.43,-14.93,1,voltage_rise,Voltage rise at PV bus 734 0.1058 pu exceeds 0.05,CONSTRAINED,734,702,735,734,18.02,-0.35,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.103 reversed,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.0256,0.0256,0.00317,8.07570977917981,-,Main_720-734
S01287,IEEE_CompTestFeeder,6212,0,8,8,0.99457,0.99749,0.00292,0.90593,1.00536,0.90604,1.00542,5e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4169.76,-8.68,1690.21,1688.11,-2.1,442.35,441.67,-0.68,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.02666666666666667,0.02666666666666667,0.0,8.0,T2,LV_secondary_T2_T4
S01288,IEEE_CompTestFeeder,712,12,176,188,0.9588,0.96627,0.00747,0.90602,1.00544,0.90722,1.00639,0.00096,702,8.77,8.76,92.79,92.67,OH-1 parallel with OH-2,T7,4165.87,3983.02,-182.85,1687.6,1653.78,-33.82,441.78,434.93,-6.85,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.13,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.133->-0.043 reversed,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.6266666666666667,0.5866666666666667,0.21666666666666667,2.8923076923076922,T18,Branch_701-708
S01289,IEEE_CompTestFeeder,7482,0,28,28,0.95588,0.9587,0.00282,0.90593,1.00536,0.9071,1.00573,0.00036,702,8.77,8.69,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,4142.06,-36.38,1690.21,1674.54,-15.67,442.35,433.97,-8.38,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.18666666666666668,0.18666666666666668,0.0,28.0,T8,LV_secondary_T2_T4
S01290,IEEE_CompTestFeeder,7641,0,190,190,0.93653,0.95994,0.02341,0.90593,1.00536,0.91426,1.00798,0.00262,702,8.77,8.17,92.8,101.48,OH-1 parallel with OH-2,T14,4178.44,3925.27,-253.18,1690.21,1577.62,-112.59,442.35,379.18,-63.18,1,transformer_loading,Transformer T14 loading 101.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.61,8.68,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.098 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.2666666666666666,1.2666666666666666,0.0,190.0,T14,LV_secondary_T2_T4
S01291,IEEE_CompTestFeeder,714,13,64,77,0.99115,0.99269,0.00154,0.90603,1.00544,0.90651,1.00583,0.00038,702,8.77,8.77,92.79,92.74,OH-1 parallel with OH-2,T7,4164.82,4097.9,-66.92,1687.23,1673.05,-14.18,441.74,438.82,-2.92,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,2.566666666666667,2.1333333333333333,8.0,0.32083333333333336,T24,Branch_701-708
S01292,IEEE_CompTestFeeder,7122,7,72,79,0.95858,0.9617,0.00312,0.90598,1.00541,0.9065,1.00582,0.00041,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4171.1,4095.91,-75.2,1688.68,1673.74,-14.94,442.02,438.82,-3.2,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.058->-0.014 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.2633333333333333,0.24,0.0,79.0,T18,LV_secondary_T2_T4
S01293,IEEE_CompTestFeeder,7391,0,213,213,0.98479,1.00234,0.01755,0.90593,1.00536,0.91357,1.00755,0.00219,702,8.77,8.17,92.8,115.04,OH-1 parallel with OH-2,T6,4178.44,3920.15,-258.29,1690.21,1600.01,-90.2,442.35,397.06,-45.29,1,transformer_loading,Transformer T6 loading 115.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.6,22.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.095 reversed,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.42,1.42,0.0,213.0,T6,LV_secondary_T2_T4
S01294,IEEE_CompTestFeeder,728,7,97,104,0.93847,0.95696,0.01849,0.90611,1.00543,0.90851,1.00622,0.00079,702,8.76,8.5,92.78,97.85,OH-1 parallel with OH-2,T3,4170.27,4059.59,-110.68,1687.64,1656.28,-31.36,441.18,427.5,-13.68,1,caution,trafo 97.8>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.25,5.06,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,1.3866666666666667,1.2933333333333332,0.5066666666666667,2.736842105263158,T3,Main_720-734
S01295,IEEE_CompTestFeeder,6202,0,34,34,0.99457,0.99566,0.00109,0.90593,1.00536,0.90643,1.0056,0.00023,702,8.77,8.69,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4141.48,-36.96,1690.21,1681.3,-8.91,442.35,439.39,-2.96,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.11333333333333333,0.11333333333333333,0.0,34.0,T2,LV_secondary_T2_T4
S01296,IEEE_CompTestFeeder,714,3,7,10,0.99091,0.99108,0.00017,0.90595,1.00538,0.906,1.00543,4e-05,702,8.77,8.77,92.8,92.8,OH-1 parallel with OH-2,T7,4175.3,4167.97,-7.33,1689.52,1687.92,-1.6,442.21,441.88,-0.33,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.01,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.3333333333333333,0.23333333333333334,8.0,0.041666666666666664,T24,Branch_701-708
S01297,IEEE_CompTestFeeder,722,0,48,48,0.99457,1.02705,0.03248,0.90593,1.00536,0.90659,1.02705,0.02168,622,8.77,11.24,92.8,92.73,SEC-5,T7,4178.44,4127.89,-50.55,1690.21,1678.72,-11.49,442.35,439.8,-2.55,0,caution,rise 0.0325>=0.03,CAUTION,734,702,734,622,2.47,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0096,0.0096,0.0,48.0,-,Main_720-734
S01298,IEEE_CompTestFeeder,6212,0,117,117,0.99457,1.03551,0.04094,0.90593,1.00536,0.90751,1.03551,0.03014,621,8.77,27.18,92.8,92.63,SEC-4,T7,4178.44,4056.28,-122.17,1690.21,1663.52,-26.69,442.35,437.19,-5.17,1,caution,max 1.0355>1.03; rise 0.0409>=0.03; reverse flow,CAUTION,734,702,734,621,18.41,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.047 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.39,0.39,0.0,117.0,T2,LV_secondary_T2_T4
S01299,IEEE_CompTestFeeder,762,4,100,104,0.93683,0.94937,0.01253,0.90611,1.00542,0.91061,1.00686,0.00143,702,8.76,8.44,92.78,92.42,OH-1 parallel with OH-2,T1,4172.97,4038.18,-134.78,1687.59,1625.64,-61.95,440.88,406.1,-34.78,1,caution,reverse flow,CAUTION,734,702,734,702,-0.33,-0.36,45.0,0.48,OH-1 parallel with OH-2,T7,line 23 0.087->-0.013 reversed,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.6933333333333334,0.6666666666666666,0.3,2.311111111111111,T13,Branch_752-765
S01300,IEEE_CompTestFeeder,6221,0,107,107,0.99457,1.06413,0.06957,0.90593,1.00536,0.9073,1.06413,0.05877,623,8.77,24.19,92.8,92.66,SEC-5,T7,4178.44,4069.82,-108.62,1690.21,1667.64,-22.57,442.35,440.73,-1.62,1,voltage,Max voltage 1.0641 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,15.41,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.034 reversed,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3566666666666667,0.3566666666666667,0.0,107.0,T2,LV_secondary_T2_T4
S01301,IEEE_CompTestFeeder,6261,7,218,225,1.00176,1.18615,0.18439,0.90603,1.00541,0.90819,1.18615,0.18074,626,8.76,45.63,92.79,92.56,SEC-1,T7,4170.88,3974.7,-196.18,1688.39,1659.74,-28.65,441.79,463.61,21.82,1,voltage,Max voltage 1.1861 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,36.87,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.123 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.75,0.7266666666666667,0.0,225.0,T2,LV_secondary_T2_T4
S01302,IEEE_CompTestFeeder,6251,0,127,127,0.99457,1.0761,0.08153,0.90593,1.00536,0.90752,1.0761,0.07074,625,8.77,28.39,92.8,92.63,SEC-2,T7,4178.44,4051.01,-127.44,1690.21,1664.54,-25.67,442.35,441.92,-0.44,1,voltage,Max voltage 1.0761 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,19.62,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.052 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.42333333333333334,0.42333333333333334,0.0,127.0,T2,LV_secondary_T2_T4
S01303,IEEE_CompTestFeeder,6321,0,209,209,0.92107,0.93615,0.01508,0.90593,1.00536,0.92126,1.00735,0.00198,702,8.77,8.2,92.8,120.18,OH-1 parallel with OH-2,T4,4178.44,3928.88,-249.56,1690.21,1609.81,-80.4,442.35,401.79,-40.56,1,transformer_loading,Transformer T4 loading 120.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.58,27.38,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.3933333333333333,1.3933333333333333,0.0,209.0,T4,LV_secondary_T2_T4
S01304,IEEE_CompTestFeeder,726,0,183,183,0.99457,1.15511,0.16054,0.90593,1.00536,0.90789,1.15511,0.14974,626,8.77,38.11,92.8,92.59,SEC-1,T7,4178.44,4007.97,-170.47,1690.21,1662.04,-28.17,442.35,454.88,12.53,1,voltage,Max voltage 1.1551 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,29.34,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.092 reversed,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0366,0.0366,0.0,183.0,-,Main_720-734
S01305,IEEE_CompTestFeeder,632,5,31,36,0.92145,0.92378,0.00233,0.90631,1.00542,0.90868,1.00573,0.00032,702,8.76,8.67,92.78,92.67,OH-1 parallel with OH-2,T7,4172.36,4134.81,-37.56,1688.05,1674.95,-13.1,441.28,434.72,-6.56,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.24,0.20666666666666667,0.0,36.0,T4,LV_secondary_T2_T4
S01306,IEEE_CompTestFeeder,6321,10,210,220,0.92183,0.9369,0.01508,0.9067,1.00547,0.92203,1.00744,0.00197,702,8.75,8.17,92.76,127.85,OH-1 parallel with OH-2,T4,4166.29,3915.99,-250.31,1685.91,1606.11,-79.8,440.21,399.9,-40.31,1,transformer_loading,Transformer T4 loading 127.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.58,35.09,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.4666666666666666,1.4,0.0,220.0,T4,LV_secondary_T2_T4
S01307,IEEE_CompTestFeeder,6332,0,102,102,0.91349,0.96133,0.04784,0.90593,1.00536,0.92597,1.00634,0.00097,702,8.77,21.7,92.8,92.47,SEC-7,T1,4178.44,4059.05,-119.4,1690.21,1650.37,-39.84,442.35,424.96,-17.4,1,caution,rise 0.0478>=0.03; reverse flow,CAUTION,734,702,735,702,12.92,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.083 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.68,0.68,0.0,102.0,T4,LV_secondary_T2_T4
S01308,IEEE_CompTestFeeder,716,10,16,26,0.98339,0.9924,0.00901,0.90601,1.00543,0.90613,1.00553,0.0001,702,8.77,8.77,92.79,92.78,OH-1 parallel with OH-2,T7,4167.83,4151.12,-16.71,1687.77,1684.18,-3.58,441.75,441.03,-0.71,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.01,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.08666666666666667,0.05333333333333334,0.05283333333333333,1.640378548895899,T24(HV),Branch_701-708
S01309,IEEE_CompTestFeeder,633,0,85,85,0.91349,0.95372,0.04023,0.90593,1.00536,0.92543,1.00619,0.00082,702,8.77,17.62,92.8,92.49,SEC-7,T7,4178.44,4078.11,-100.33,1690.21,1656.34,-33.87,442.35,427.03,-15.33,1,caution,rise 0.0402>=0.03; reverse flow,CAUTION,734,702,735,702,8.85,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.067 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.5666666666666667,0.5666666666666667,0.0,85.0,T4,LV_secondary_T2_T4
S01310,IEEE_CompTestFeeder,621,13,139,152,0.99931,1.04706,0.04775,0.90612,1.00545,0.90793,1.04706,0.04161,621,8.74,34.92,92.78,92.59,SEC-4,T7,4164.36,4021.55,-142.81,1686.81,1657.08,-29.73,441.27,437.46,-3.81,1,caution,max 1.0471>1.03; rise 0.0477>=0.03; reverse flow,CAUTION,734,702,734,621,26.18,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.079 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.5066666666666667,0.4633333333333333,0.0,152.0,T2,LV_secondary_T2_T4
S01311,IEEE_CompTestFeeder,740,13,228,241,0.98316,1.00175,0.01859,0.90642,1.00551,0.91461,1.00786,0.00235,702,8.74,8.09,92.75,112.89,OH-1 parallel with OH-2,T5,4162.34,3886.0,-276.34,1683.98,1587.41,-96.57,439.25,390.91,-48.34,1,transformer_loading,Transformer T5 loading 112.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.64,20.14,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.103->-0.124 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,1.6066666666666667,1.52,0.5,3.2133333333333334,T5,Main_735-750
S01312,IEEE_CompTestFeeder,6221,0,181,181,0.99457,1.10709,0.11252,0.90593,1.00536,0.90805,1.10709,0.10173,622,8.77,39.33,92.8,92.58,SEC-4,T7,4178.44,4002.14,-176.3,1690.21,1657.61,-32.6,442.35,447.06,4.7,1,voltage,Max voltage 1.1071 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,30.55,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.097 reversed,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6033333333333334,0.6033333333333334,0.0,181.0,T2,LV_secondary_T2_T4
S01313,IEEE_CompTestFeeder,751,0,174,174,0.96852,0.98096,0.01245,0.90593,1.00536,0.91284,1.00745,0.00208,702,8.77,8.25,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3957.3,-221.14,1690.21,1602.22,-87.99,442.35,395.21,-47.14,0,none,No violation,SAFE,734,702,734,702,-0.52,-0.45,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.116,0.116,0.0,174.0,T9,other
S01314,IEEE_CompTestFeeder,6251,0,216,216,0.99457,1.12626,0.13169,0.90593,1.00536,0.90836,1.12626,0.12089,625,8.77,46.14,92.8,92.54,SEC-1,T7,4178.44,3971.83,-206.61,1690.21,1654.13,-36.08,442.35,451.75,9.39,1,voltage,Max voltage 1.1263 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,37.36,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.125 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.72,0.72,0.0,216.0,T2,LV_secondary_T2_T4
S01315,IEEE_CompTestFeeder,626,0,244,244,0.99457,1.19968,0.20511,0.90593,1.00536,0.90832,1.19968,0.19432,626,8.77,48.93,92.8,92.55,SEC-1,T7,4178.44,3960.18,-218.27,1690.21,1659.07,-31.14,442.35,468.09,25.73,1,voltage,Max voltage 1.1997 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,40.15,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.136 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.8133333333333334,0.8133333333333334,0.0,244.0,T2,LV_secondary_T2_T4
S01316,IEEE_CompTestFeeder,725,0,125,125,0.99457,1.07492,0.08035,0.90593,1.00536,0.9075,1.07492,0.06955,625,8.77,27.97,92.8,92.64,SEC-2,T7,4178.44,4052.87,-125.57,1690.21,1664.84,-25.37,442.35,441.78,-0.57,1,voltage,Max voltage 1.0749 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,19.2,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.050 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.025,0.025,0.0,125.0,-,Main_720-734
S01317,IEEE_CompTestFeeder,7482,4,197,201,0.95628,0.97528,0.019,0.9061,1.00542,0.91398,1.0078,0.00238,702,8.76,8.17,92.78,92.32,OH-1 parallel with OH-2,T1,4173.23,3922.2,-251.03,1687.94,1587.29,-100.65,441.14,387.12,-54.03,1,caution,reverse flow,CAUTION,734,702,734,702,-0.6,-0.46,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.34,1.3133333333333332,0.0,201.0,T8,LV_secondary_T2_T4
S01318,IEEE_CompTestFeeder,7481,0,89,89,0.95588,0.96471,0.00883,0.90593,1.00536,0.9096,1.0065,0.00113,702,8.77,8.5,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4063.59,-114.85,1690.21,1641.94,-48.27,442.35,416.5,-25.85,1,caution,reverse flow,CAUTION,734,702,734,702,-0.27,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.5933333333333334,0.5933333333333334,0.0,89.0,T8,LV_secondary_T2_T4
S01319,IEEE_CompTestFeeder,764,0,62,62,0.93653,0.94445,0.00792,0.90593,1.00536,0.90876,1.00627,0.00091,702,8.77,8.57,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4094.3,-84.14,1690.21,1650.79,-39.42,442.35,420.22,-22.14,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.33,46.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.016 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.41333333333333333,0.41333333333333333,0.30666666666666664,1.3478260869565217,T14,Branch_752-765
S01320,IEEE_CompTestFeeder,7693,0,108,108,0.95408,0.97064,0.01656,0.90593,1.00536,0.91103,1.00703,0.00166,702,8.77,8.41,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4029.85,-148.59,1690.21,1617.7,-72.51,442.35,401.76,-40.59,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.72,0.72,0.0,108.0,T22,LV_secondary_T2_T4
S01321,IEEE_CompTestFeeder,748,0,118,118,0.95588,0.9675,0.01163,0.90593,1.00536,0.91076,1.00685,0.00148,702,8.77,8.41,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4026.66,-151.79,1690.21,1627.16,-63.05,442.35,408.57,-33.79,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.39,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.7866666666666666,0.7866666666666666,0.5125333333333333,1.534859521331946,T8,Main_735-750
S01322,IEEE_CompTestFeeder,7121,0,132,132,0.95827,0.96395,0.00568,0.90593,1.00536,0.90686,1.00611,0.00074,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4040.87,-137.57,1690.21,1663.64,-26.57,442.35,436.79,-5.57,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.067 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.44,0.44,0.0,132.0,T18,LV_secondary_T2_T4
S01323,IEEE_CompTestFeeder,622,0,110,110,0.99457,1.06595,0.07138,0.90593,1.00536,0.90733,1.06595,0.06058,622,8.77,24.82,92.8,92.65,SEC-5,T7,4178.44,4066.97,-111.47,1690.21,1667.16,-23.05,442.35,440.88,-1.47,1,voltage,Max voltage 1.0659 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,16.05,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.037 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.36666666666666664,0.36666666666666664,0.0,110.0,T2,LV_secondary_T2_T4
S01324,IEEE_CompTestFeeder,624,0,5,5,0.99457,0.9964,0.00183,0.90593,1.00536,0.906,1.0054,3e-05,702,8.77,8.76,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4173.01,-5.43,1690.21,1688.89,-1.32,442.35,441.92,-0.43,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.016666666666666666,0.016666666666666666,0.0,5.0,T2,LV_secondary_T2_T4
S01325,IEEE_CompTestFeeder,712,12,168,180,0.9588,0.96594,0.00714,0.90602,1.00544,0.90717,1.00635,0.00092,702,8.77,8.76,92.79,92.67,OH-1 parallel with OH-2,T7,4165.87,3991.26,-174.6,1687.6,1655.14,-32.46,441.78,435.18,-6.6,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.12,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.133->-0.035 reversed,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.6,0.56,0.21666666666666667,2.769230769230769,T18,Branch_701-708
S01326,IEEE_CompTestFeeder,772,11,57,68,0.93547,0.94163,0.00616,0.90644,1.00553,0.90906,1.00637,0.00084,702,8.74,8.55,92.74,92.46,OH-1 parallel with OH-2,T1,4163.36,4085.86,-77.5,1682.92,1646.28,-36.64,438.27,417.77,-20.5,0,none,No violation,SAFE,734,702,734,702,-0.19,-0.28,100.0,0.208,OH-1 parallel with OH-2,T7,none,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.22666666666666666,0.19,0.3333333333333333,0.68,T19,Delta_766-772
S01327,IEEE_CompTestFeeder,7122,8,216,224,0.95862,0.96774,0.00912,0.90599,1.00541,0.90744,1.00657,0.00116,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4170.06,3945.98,-224.08,1688.46,1647.88,-40.59,441.97,433.89,-8.08,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.137->-0.078 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.7466666666666667,0.72,0.0,224.0,T18,LV_secondary_T2_T4
S01328,IEEE_CompTestFeeder,626,10,89,99,1.00481,1.08747,0.08266,0.90607,1.00543,0.90715,1.08747,0.08204,626,8.75,21.9,92.79,92.67,SEC-2,T7,4167.67,4080.17,-87.5,1687.63,1670.66,-16.97,441.58,443.09,1.5,1,voltage,Max voltage 1.0875 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,13.15,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.025 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.33,0.2966666666666667,0.0,99.0,T2,LV_secondary_T2_T4
S01329,IEEE_CompTestFeeder,7392,8,188,196,0.98548,1.001,0.01552,0.90623,1.00545,0.91299,1.00739,0.00194,702,8.75,8.22,92.77,103.96,OH-1 parallel with OH-2,T6,4168.56,3940.4,-228.15,1686.44,1606.47,-79.97,440.47,400.32,-40.15,1,transformer_loading,Transformer T6 loading 104.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.53,11.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.108->-0.079 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.3066666666666666,1.2533333333333334,0.0,196.0,T6,LV_secondary_T2_T4
S01330,IEEE_CompTestFeeder,7121,0,199,199,0.95827,0.96672,0.00845,0.90593,1.00536,0.90729,1.00645,0.00108,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3971.69,-206.76,1690.21,1651.94,-38.27,442.35,434.6,-7.76,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.053 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.6633333333333333,0.6633333333333333,0.0,199.0,T18,LV_secondary_T2_T4
S01331,IEEE_CompTestFeeder,740,0,95,95,0.98204,0.99007,0.00803,0.90593,1.00536,0.90948,1.00641,0.00104,702,8.77,8.5,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4061.64,-116.8,1690.21,1646.52,-43.69,442.35,420.56,-21.8,1,caution,reverse flow,CAUTION,734,702,734,702,-0.27,-0.34,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 9 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.6333333333333333,0.6333333333333333,0.5,1.2666666666666666,T5,Main_735-750
S01332,IEEE_CompTestFeeder,770,0,100,100,0.95062,0.96308,0.01246,0.90593,1.00536,0.91077,1.00696,0.0016,702,8.77,8.43,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4039.73,-138.71,1690.21,1620.23,-69.98,442.35,403.64,-38.71,0,none,No violation,SAFE,734,702,734,702,-0.34,-0.4,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.06666666666666667,0.06666666666666667,0.3,0.2222222222222222,T15,Delta_766-772
S01333,IEEE_CompTestFeeder,715,0,47,47,0.99084,0.99197,0.00114,0.90593,1.00536,0.90628,1.00565,0.00029,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4129.25,-49.19,1690.21,1679.6,-10.61,442.35,440.16,-2.19,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0094,0.0094,0.0,47.0,-,Branch_701-708
S01334,IEEE_CompTestFeeder,7482,0,188,188,0.95588,0.97408,0.0182,0.90593,1.00536,0.91348,1.00765,0.00229,702,8.77,8.2,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3938.44,-240.0,1690.21,1593.3,-96.91,442.35,390.36,-52.0,1,caution,reverse flow,CAUTION,734,702,734,702,-0.57,-0.47,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.2533333333333334,1.2533333333333334,0.0,188.0,T8,LV_secondary_T2_T4
S01335,IEEE_CompTestFeeder,6262,0,161,161,0.99457,1.13817,0.1436,0.90593,1.00536,0.90772,1.13817,0.1328,626,8.77,34.03,92.8,92.61,SEC-1,T7,4178.44,4026.1,-152.34,1690.21,1663.74,-26.47,442.35,451.01,8.66,1,voltage,Max voltage 1.1382 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,25.25,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.075 reversed,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.5366666666666666,0.5366666666666666,0.0,161.0,T2,LV_secondary_T2_T4
S01336,IEEE_CompTestFeeder,733,0,243,243,0.91349,1.02006,0.10657,0.90593,1.00536,0.92993,1.02006,0.0147,633,8.77,53.6,92.8,131.3,SEC-7,T4,4178.44,3911.23,-267.21,1690.21,1609.26,-80.95,442.35,418.14,-24.21,1,voltage_rise,Voltage rise at PV bus 733 0.1066 pu exceeds 0.05,CONSTRAINED,734,702,735,633,44.82,38.49,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.208 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0486,0.0486,0.0,243.0,-,Main_720-734
S01337,IEEE_CompTestFeeder,6252,0,216,216,0.99457,1.12626,0.13169,0.90593,1.00536,0.90836,1.12626,0.12089,625,8.77,46.14,92.8,92.54,SEC-1,T7,4178.44,3971.83,-206.61,1690.21,1654.13,-36.08,442.35,451.75,9.39,1,voltage,Max voltage 1.1263 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,37.36,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.125 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.72,0.72,0.0,216.0,T2,LV_secondary_T2_T4
S01338,IEEE_CompTestFeeder,732,4,198,202,0.92137,0.93567,0.0143,0.90623,1.00541,0.92077,1.00729,0.00188,702,8.76,8.22,92.79,115.3,OH-1 parallel with OH-2,T4,4173.58,3937.09,-236.49,1688.48,1612.19,-76.29,441.49,403.01,-38.49,1,transformer_loading,Transformer T4 loading 115.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.55,22.51,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.3466666666666667,1.32,0.16933333333333334,7.952755905511811,T4,Main_720-734
S01339,IEEE_CompTestFeeder,6321,0,167,167,0.92107,0.93324,0.01217,0.90593,1.00536,0.9183,1.00698,0.00161,702,8.77,8.31,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3978.32,-200.12,1690.21,1624.42,-65.79,442.35,409.23,-33.12,1,caution,reverse flow,CAUTION,734,702,734,702,-0.46,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.1133333333333333,1.1133333333333333,0.0,167.0,T4,LV_secondary_T2_T4
S01340,IEEE_CompTestFeeder,720,10,122,132,0.99489,0.99876,0.00386,0.90607,1.00543,0.90783,1.00624,0.00081,702,8.75,8.59,92.79,92.6,OH-6,T7,4167.56,4035.41,-132.16,1687.56,1657.04,-30.52,441.47,431.32,-10.16,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.19,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.066 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.44,0.4066666666666667,0.22,2.0,T2,Main_720-734
S01341,IEEE_CompTestFeeder,7483,0,132,132,0.95588,0.96883,0.01296,0.90593,1.00536,0.91131,1.00701,0.00165,702,8.77,8.37,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4008.91,-169.53,1690.21,1620.19,-70.02,442.35,404.82,-37.53,1,caution,reverse flow,CAUTION,734,702,734,702,-0.4,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.88,0.88,0.0,132.0,T8,LV_secondary_T2_T4
