scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section
S01445,IEEE_CompTestFeeder,7691,0,192,192,0.95408,0.98275,0.02867,0.90593,1.00536,0.91473,1.00819,0.00283,702,8.77,8.14,92.8,103.05,OH-1 parallel with OH-2,T22,4178.44,3917.95,-260.49,1690.21,1567.67,-122.54,442.35,373.87,-68.49,1,transformer_loading,Transformer T22 loading 103.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.63,10.25,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.28,1.28,0.0,192.0,T22,LV_secondary_T2_T4
S01446,IEEE_CompTestFeeder,708,3,222,225,0.95813,0.96616,0.00803,0.90595,1.00538,0.90746,1.00658,0.0012,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4175.3,3944.81,-230.49,1689.55,1647.34,-42.22,442.21,433.73,-8.49,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.75,0.74,0.25,3.0,T16,Branch_701-708
S01447,IEEE_CompTestFeeder,7483,0,213,213,0.95588,0.97637,0.0205,0.90593,1.00536,0.91443,1.00793,0.00257,702,8.77,8.13,92.8,98.13,OH-1 parallel with OH-2,T8,4178.44,3907.25,-271.19,1690.21,1581.82,-108.39,442.35,384.16,-58.19,1,caution,trafo 98.1>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.64,5.33,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.42,1.42,0.0,213.0,T8,LV_secondary_T2_T4
S01448,IEEE_CompTestFeeder,6261,6,237,243,1.00074,1.19898,0.19824,0.90601,1.00541,0.90831,1.19898,0.19357,626,8.76,48.76,92.79,92.55,SEC-1,T7,4171.95,3960.93,-211.02,1688.64,1659.1,-29.55,441.87,467.85,25.98,1,voltage,Max voltage 1.1990 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,39.99,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.136 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.81,0.79,0.0,243.0,T2,LV_secondary_T2_T4
S01449,IEEE_CompTestFeeder,624,0,144,144,0.99457,1.04444,0.04988,0.90593,1.00536,0.90783,1.04444,0.03908,624,8.77,33.17,92.8,92.6,SEC-1,T7,4178.44,4029.42,-149.02,1690.21,1658.5,-31.71,442.35,437.33,-5.02,1,caution,max 1.0444>1.03; rise 0.0499>=0.03; reverse flow,CAUTION,734,702,734,624,24.39,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.072 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.48,0.48,0.0,144.0,T2,LV_secondary_T2_T4
S01450,IEEE_CompTestFeeder,7692,0,203,203,0.95408,0.98429,0.03021,0.90593,1.00536,0.9152,1.00834,0.00297,702,8.77,8.11,92.8,110.3,OH-1 parallel with OH-2,T22,4178.44,3903.52,-274.92,1690.21,1561.5,-128.71,442.35,370.43,-71.92,1,transformer_loading,Transformer T22 loading 110.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.67,17.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.3533333333333333,1.3533333333333333,0.0,203.0,T22,LV_secondary_T2_T4
S01451,IEEE_CompTestFeeder,724,0,62,62,0.99457,1.01673,0.02217,0.90593,1.00536,0.9068,1.01673,0.01137,624,8.77,14.67,92.8,92.71,SEC-1,T7,4178.44,4112.47,-65.97,1690.21,1675.02,-15.19,442.35,438.38,-3.97,0,none,No violation,SAFE,734,702,734,624,5.89,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0124,0.0124,0.0,62.0,-,Main_720-734
S01452,IEEE_CompTestFeeder,770,0,133,133,0.95062,0.96707,0.01645,0.90593,1.00536,0.91232,1.00746,0.0021,702,8.77,8.32,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3994.77,-183.67,1690.21,1598.39,-91.82,442.35,391.68,-50.67,0,none,No violation,SAFE,734,702,734,702,-0.45,-0.45,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.08866666666666667,0.08866666666666667,0.3,0.29555555555555557,T15,Delta_766-772
S01453,IEEE_CompTestFeeder,7641,0,98,98,0.93653,0.94892,0.01239,0.90593,1.00536,0.91035,1.00677,0.00141,702,8.77,8.45,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4046.15,-132.29,1690.21,1629.13,-61.08,442.35,408.06,-34.29,1,caution,reverse flow,CAUTION,734,702,734,702,-0.32,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.052 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.6533333333333333,0.6533333333333333,0.0,98.0,T14,LV_secondary_T2_T4
S01454,IEEE_CompTestFeeder,7483,0,66,66,0.95588,0.96246,0.00659,0.90593,1.00536,0.90867,1.00621,0.00085,702,8.77,8.57,92.8,92.48,OH-1 parallel with OH-2,T1,4178.44,4093.05,-85.39,1690.21,1653.99,-36.22,442.35,422.96,-19.39,0,none,No violation,SAFE,734,702,734,702,-0.2,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.44,0.44,0.0,66.0,T8,LV_secondary_T2_T4
S01455,IEEE_CompTestFeeder,726,5,119,124,0.99972,1.10848,0.10876,0.906,1.0054,0.90739,1.10848,0.10308,626,8.76,26.91,92.8,92.65,SEC-1,T7,4173.03,4057.8,-115.23,1688.9,1667.46,-21.44,441.94,445.71,3.77,1,voltage,Max voltage 1.1085 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,18.15,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.045 reversed,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0248,0.0238,0.0,124.0,-,Main_720-734
S01456,IEEE_CompTestFeeder,725,0,247,247,0.99457,1.14269,0.14812,0.90593,1.00536,0.90862,1.14269,0.13732,625,8.77,52.0,92.8,92.52,SEC-1,T7,4178.44,3945.79,-232.65,1690.21,1651.65,-38.56,442.35,456.7,14.35,1,voltage,Max voltage 1.1427 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,43.22,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.149 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0494,0.0494,0.0,247.0,-,Main_720-734
S01457,IEEE_CompTestFeeder,723,10,245,255,1.00481,1.20739,0.20257,0.90607,1.00543,0.90838,1.20739,0.20195,623,8.75,50.81,92.79,92.54,SEC-4,T7,4167.67,3951.91,-215.77,1687.63,1658.78,-28.85,441.58,470.82,29.23,1,voltage,Max voltage 1.2074 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,42.06,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.144 reversed,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.051,0.049,0.0,255.0,-,Main_720-734
S01458,IEEE_CompTestFeeder,6231,0,199,199,0.99457,1.16712,0.17255,0.90593,1.00536,0.90801,1.16712,0.16176,623,8.77,41.02,92.8,92.58,SEC-4,T7,4178.44,3995.1,-183.34,1690.21,1661.02,-29.19,442.35,458.01,15.66,1,voltage,Max voltage 1.1671 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,32.24,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.104 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.6633333333333333,0.6633333333333333,0.0,199.0,T2,LV_secondary_T2_T4
S01459,IEEE_CompTestFeeder,7481,0,72,72,0.95588,0.96305,0.00718,0.90593,1.00536,0.90891,1.00629,0.00092,702,8.77,8.55,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4085.35,-93.09,1690.21,1650.82,-39.39,442.35,421.26,-21.09,0,none,No violation,SAFE,734,702,734,702,-0.22,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.48,0.48,0.0,72.0,T8,LV_secondary_T2_T4
S01460,IEEE_CompTestFeeder,6241,0,176,176,0.99457,1.05482,0.06025,0.90593,1.00536,0.9082,1.05482,0.04945,624,8.77,40.14,92.8,92.56,SEC-1,T7,4178.44,3998.17,-180.27,1690.21,1653.03,-37.18,442.35,438.08,-4.27,1,voltage,Max voltage 1.0548 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,31.36,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.101 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.5866666666666667,0.5866666666666667,0.0,176.0,T2,LV_secondary_T2_T4
S01461,IEEE_CompTestFeeder,734,0,207,207,0.90593,1.06736,0.16143,0.90593,1.00536,0.92856,1.06736,0.06199,734,8.77,43.15,92.8,102.62,SEC-8,T4,4178.44,3959.99,-218.45,1690.21,1624.75,-65.46,442.35,430.91,-11.45,1,voltage,Max voltage 1.0674 pu at bus 734 exceeds 1.05,CONSTRAINED,734,702,735,734,34.38,9.82,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.167 reversed,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.0414,0.0414,0.00317,13.05993690851735,-,Main_720-734
S01462,IEEE_CompTestFeeder,6232,0,239,239,0.99457,1.19615,0.20158,0.90593,1.00536,0.90828,1.19615,0.19079,623,8.77,48.07,92.8,92.55,SEC-4,T7,4178.44,3963.97,-214.47,1690.21,1659.22,-30.99,442.35,466.88,24.53,1,voltage,Max voltage 1.1962 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,39.29,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.133 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.7966666666666666,0.7966666666666666,0.0,239.0,T2,LV_secondary_T2_T4
S01463,IEEE_CompTestFeeder,7122,3,171,174,0.9584,0.96569,0.00729,0.90595,1.00538,0.90713,1.00632,0.00094,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4175.3,3997.45,-177.84,1689.55,1656.16,-33.39,442.21,435.36,-6.84,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.142->-0.029 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.58,0.57,0.0,174.0,T18,LV_secondary_T2_T4
S01464,IEEE_CompTestFeeder,6211,0,138,138,0.99457,1.04247,0.0479,0.90593,1.00536,0.90776,1.04247,0.03711,621,8.77,31.84,92.8,92.61,SEC-4,T7,4178.44,4035.35,-143.09,1690.21,1659.58,-30.63,442.35,437.26,-5.09,1,caution,max 1.0425>1.03; rise 0.0479>=0.03; reverse flow,CAUTION,734,702,734,621,23.07,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.066 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.46,0.46,0.0,138.0,T2,LV_secondary_T2_T4
S01465,IEEE_CompTestFeeder,764,7,153,160,0.93743,0.95641,0.01897,0.90625,1.00547,0.91301,1.0076,0.00213,702,8.75,8.26,92.76,92.34,OH-1 parallel with OH-2,T1,4168.86,3964.35,-204.51,1685.62,1593.83,-91.79,439.78,388.26,-51.51,1,caution,reverse flow,CAUTION,734,702,734,702,-0.49,-0.42,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.084->-0.068 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.0666666666666667,1.02,0.30666666666666664,3.4782608695652173,T14,Branch_752-765
S01466,IEEE_CompTestFeeder,7692,0,101,101,0.95408,0.96961,0.01553,0.90593,1.00536,0.91072,1.00692,0.00156,702,8.77,8.44,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4039.31,-139.13,1690.21,1622.11,-68.1,442.35,404.23,-38.13,1,caution,reverse flow,CAUTION,734,702,734,702,-0.34,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.6733333333333333,0.6733333333333333,0.0,101.0,T22,LV_secondary_T2_T4
S01467,IEEE_CompTestFeeder,6242,0,172,172,0.99457,1.05353,0.05897,0.90593,1.00536,0.90816,1.05353,0.04817,624,8.77,39.27,92.8,92.57,SEC-1,T7,4178.44,4002.04,-176.4,1690.21,1653.69,-36.52,442.35,437.95,-4.4,1,voltage,Max voltage 1.0535 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,30.5,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.097 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.5733333333333334,0.5733333333333334,0.0,172.0,T2,LV_secondary_T2_T4
S01468,IEEE_CompTestFeeder,708,0,101,101,0.95802,0.96176,0.00374,0.90593,1.00536,0.90665,1.00594,0.00058,702,8.77,8.77,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4073.05,-105.39,1690.21,1669.35,-20.86,442.35,437.97,-4.39,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.33666666666666667,0.33666666666666667,0.25,1.3466666666666667,T16,Branch_701-708
S01469,IEEE_CompTestFeeder,6222,0,128,128,0.99457,1.07669,0.08212,0.90593,1.00536,0.90753,1.07669,0.07133,622,8.77,28.6,92.8,92.63,SEC-5,T7,4178.44,4050.08,-128.37,1690.21,1664.39,-25.82,442.35,441.99,-0.37,1,voltage,Max voltage 1.0767 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,19.82,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.053 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.4266666666666667,0.4266666666666667,0.0,128.0,T2,LV_secondary_T2_T4
S01470,IEEE_CompTestFeeder,620,0,40,40,0.99457,0.99586,0.00129,0.90593,1.00536,0.90651,1.00564,0.00027,702,8.77,8.68,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4134.97,-43.48,1690.21,1679.76,-10.45,442.35,438.88,-3.48,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.13333333333333333,0.13333333333333333,0.0,40.0,T2,LV_secondary_T2_T4
S01471,IEEE_CompTestFeeder,6332,0,24,24,0.91349,0.92524,0.01175,0.90593,1.00536,0.91778,1.00561,0.00025,702,8.77,8.71,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4149.21,-29.24,1690.21,1679.91,-10.3,442.35,437.12,-5.24,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.16,0.16,0.0,24.0,T4,LV_secondary_T2_T4
S01472,IEEE_CompTestFeeder,7641,0,59,59,0.93653,0.94407,0.00754,0.90593,1.00536,0.90863,1.00623,0.00086,702,8.77,8.58,92.8,92.48,OH-1 parallel with OH-2,T1,4178.44,4098.34,-80.1,1690.21,1652.64,-37.57,442.35,421.25,-21.1,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.013 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.3933333333333333,0.3933333333333333,0.0,59.0,T14,LV_secondary_T2_T4
S01473,IEEE_CompTestFeeder,724,0,97,97,0.99457,1.02877,0.0342,0.90593,1.00536,0.90726,1.02877,0.02341,624,8.77,22.68,92.8,92.66,SEC-1,T7,4178.44,4076.47,-101.97,1690.21,1667.5,-22.71,442.35,437.39,-4.97,1,caution,rise 0.0342>=0.03; reverse flow,CAUTION,734,702,734,624,13.91,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.028 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0194,0.0194,0.0,97.0,-,Main_720-734
S01474,IEEE_CompTestFeeder,6212,10,177,187,0.99822,1.05833,0.06011,0.90607,1.00543,0.90833,1.05833,0.0529,621,8.75,42.51,92.79,92.55,SEC-4,T7,4167.6,3987.57,-180.03,1687.59,1651.27,-36.31,441.51,438.48,-3.03,1,voltage,Max voltage 1.0583 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,33.75,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.110 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6233333333333333,0.59,0.0,187.0,T2,LV_secondary_T2_T4
S01475,IEEE_CompTestFeeder,7393,0,156,156,0.98479,0.99781,0.01302,0.90593,1.00536,0.91161,1.00701,0.00164,702,8.77,8.33,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3988.3,-190.14,1690.21,1622.15,-68.06,442.35,408.22,-34.14,1,caution,reverse flow,CAUTION,734,702,734,702,-0.44,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.039 reversed,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.04,1.04,0.0,156.0,T6,LV_secondary_T2_T4
S01476,IEEE_CompTestFeeder,725,0,110,110,0.99457,1.06595,0.07138,0.90593,1.00536,0.90733,1.06595,0.06058,625,8.77,24.82,92.8,92.65,SEC-2,T7,4178.44,4066.97,-111.47,1690.21,1667.16,-23.05,442.35,440.88,-1.47,1,voltage,Max voltage 1.0659 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,16.05,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.037 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.022,0.022,0.0,110.0,-,Main_720-734
S01477,IEEE_CompTestFeeder,622,0,37,37,0.99457,1.0198,0.02523,0.90593,1.00536,0.90645,1.0198,0.01444,622,8.77,8.73,92.8,92.75,SEC-5,T7,4178.44,4139.19,-39.25,1690.21,1681.14,-9.07,442.35,440.1,-2.25,0,none,No violation,SAFE,734,702,734,622,-0.05,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.12333333333333334,0.12333333333333334,0.0,37.0,T2,LV_secondary_T2_T4
S01478,IEEE_CompTestFeeder,725,0,136,136,0.99457,1.0814,0.08683,0.90593,1.00536,0.90761,1.0814,0.07603,625,8.77,30.25,92.8,92.62,SEC-2,T7,4178.44,4042.67,-135.77,1690.21,1663.24,-26.97,442.35,442.59,0.23,1,voltage,Max voltage 1.0814 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,21.48,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.059 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0272,0.0272,0.0,136.0,-,Main_720-734
S01479,IEEE_CompTestFeeder,625,5,19,24,0.99806,1.01109,0.01303,0.906,1.0054,0.90627,1.01109,0.0057,625,8.76,8.72,92.8,92.77,OH-1 parallel with OH-2,T7,4173.02,4152.76,-20.26,1688.9,1684.16,-4.74,441.93,440.67,-1.26,0,none,No violation,SAFE,734,702,734,625,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.08,0.06333333333333334,0.0,24.0,T2,LV_secondary_T2_T4
S01480,IEEE_CompTestFeeder,726,0,51,51,0.99457,1.04461,0.05004,0.90593,1.00536,0.90661,1.04461,0.03925,626,8.77,11.74,92.8,92.73,SEC-3,T7,4178.44,4125.66,-52.78,1690.21,1678.6,-11.61,442.35,440.57,-1.78,0,voltage_rise,Voltage rise at PV bus 726 0.0500 pu exceeds 0.05,CONSTRAINED,734,702,734,626,2.97,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0102,0.0102,0.0,51.0,-,Main_720-734
S01481,IEEE_CompTestFeeder,7642,12,149,161,0.93808,0.95652,0.01844,0.90648,1.00554,0.91305,1.00761,0.00207,702,8.74,8.26,92.74,92.34,OH-1 parallel with OH-2,T1,4162.03,3963.04,-198.99,1682.37,1593.28,-89.09,437.95,387.96,-49.99,1,caution,reverse flow,CAUTION,734,702,734,702,-0.48,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.079->-0.069 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.0733333333333333,0.9933333333333333,0.0,161.0,T14,LV_secondary_T2_T4
S01482,IEEE_CompTestFeeder,622,14,174,188,1.00428,1.11098,0.1067,0.90613,1.00546,0.90812,1.11098,0.10552,622,8.74,40.71,92.78,92.57,SEC-4,T7,4163.36,3996.0,-167.35,1686.6,1656.85,-29.75,441.27,447.91,6.65,1,voltage,Max voltage 1.1110 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,31.97,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.103 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6266666666666667,0.58,0.0,188.0,T2,LV_secondary_T2_T4
S01483,IEEE_CompTestFeeder,769,6,119,125,0.95503,0.97315,0.01811,0.90622,1.00546,0.9118,1.00727,0.00181,702,8.75,8.36,92.77,92.38,OH-1 parallel with OH-2,T1,4170.04,4006.96,-163.08,1685.92,1607.15,-78.77,439.95,395.87,-44.08,1,caution,reverse flow,CAUTION,734,702,734,702,-0.4,-0.39,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.8333333333333334,0.7933333333333333,0.2733333333333333,3.048780487804878,T22,Delta_766-772
S01484,IEEE_CompTestFeeder,7392,5,61,66,0.98522,0.99041,0.00519,0.90612,1.00542,0.90838,1.00609,0.00066,702,8.76,8.58,92.78,92.53,OH-1 parallel with OH-2,T7,4172.26,4097.33,-74.93,1687.85,1660.04,-27.81,441.17,427.24,-13.93,1,caution,reverse flow,CAUTION,734,702,734,702,-0.18,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.036->-0.025 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.44,0.4066666666666667,0.0,66.0,T6,LV_secondary_T2_T4
S01485,IEEE_CompTestFeeder,6262,0,208,208,0.99457,1.17378,0.17921,0.90593,1.00536,0.90808,1.17378,0.16841,626,8.77,42.63,92.8,92.57,SEC-1,T7,4178.44,3987.97,-190.47,1690.21,1660.53,-29.68,442.35,459.88,17.53,1,voltage,Max voltage 1.1738 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,33.85,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.110 reversed,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.6933333333333334,0.6933333333333334,0.0,208.0,T2,LV_secondary_T2_T4
S01486,IEEE_CompTestFeeder,730,0,135,135,0.94698,0.95258,0.00561,0.90593,1.00536,0.90934,1.00651,0.00114,702,8.77,8.42,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4023.34,-155.1,1690.21,1644.67,-45.54,442.35,422.26,-20.1,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.35,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.050 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.45,0.45,0.2833333333333333,1.588235294117647,T23,Main_720-734
S01487,IEEE_CompTestFeeder,759,0,180,180,0.9374,0.95888,0.02148,0.90593,1.00536,0.91377,1.00782,0.00246,702,8.77,8.2,92.8,101.75,OH-1 parallel with OH-2,T12,4178.44,3939.22,-239.23,1690.21,1584.75,-105.46,442.35,383.13,-59.23,1,transformer_loading,Transformer T12 loading 101.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.58,8.94,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.144 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,1.2,1.2,0.23333333333333334,5.142857142857143,T12,Branch_752-765
S01488,IEEE_CompTestFeeder,6221,12,156,168,1.00291,1.0998,0.09689,0.9061,1.00545,0.90793,1.0998,0.09435,622,8.75,36.75,92.78,92.59,SEC-4,T7,4165.49,4013.67,-151.83,1687.1,1659.1,-28.01,441.41,445.58,4.17,1,voltage,Max voltage 1.0998 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,28.0,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.086 reversed,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.56,0.52,0.0,168.0,T2,LV_secondary_T2_T4
S01489,IEEE_CompTestFeeder,633,0,103,103,0.91349,0.96178,0.04829,0.90593,1.00536,0.926,1.00635,0.00098,702,8.77,21.93,92.8,92.47,SEC-7,T1,4178.44,4057.93,-120.51,1690.21,1650.03,-40.18,442.35,424.85,-17.51,1,caution,rise 0.0483>=0.03; reverse flow,CAUTION,734,702,735,702,13.16,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.084 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.6866666666666666,0.6866666666666666,0.0,103.0,T4,LV_secondary_T2_T4
S01490,IEEE_CompTestFeeder,721,0,56,56,0.99457,1.01464,0.02007,0.90593,1.00536,0.90672,1.01464,0.00927,621,8.77,13.28,92.8,92.72,SEC-4,T7,4178.44,4118.73,-59.71,1690.21,1676.38,-13.83,442.35,438.64,-3.71,0,none,No violation,SAFE,734,702,734,621,4.5,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0112,0.0112,0.0,56.0,-,Main_720-734
S01491,IEEE_CompTestFeeder,7642,11,180,191,0.93795,0.96005,0.0221,0.90644,1.00553,0.9143,1.008,0.00247,702,8.74,8.16,92.74,102.15,OH-1 parallel with OH-2,T14,4163.4,3923.97,-239.43,1683.02,1577.09,-105.93,438.31,378.88,-59.43,1,transformer_loading,Transformer T14 loading 102.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.58,9.41,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.080->-0.099 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.2733333333333334,1.2,0.0,191.0,T14,LV_secondary_T2_T4
S01492,IEEE_CompTestFeeder,6321,12,29,41,0.92198,0.92415,0.00217,0.90685,1.00549,0.90906,1.00578,0.00029,702,8.74,8.66,92.76,92.65,OH-1 parallel with OH-2,T7,4163.87,4128.77,-35.1,1685.06,1672.88,-12.18,439.78,433.68,-6.1,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.2733333333333333,0.19333333333333333,0.0,41.0,T4,LV_secondary_T2_T4
S01493,IEEE_CompTestFeeder,728,0,162,162,0.93707,0.96734,0.03027,0.90593,1.00536,0.90981,1.00662,0.00126,702,8.77,8.36,92.8,174.08,OH-1 parallel with OH-2,T3,4178.44,3995.55,-182.9,1690.21,1641.08,-49.13,442.35,421.46,-20.9,1,transformer_loading,Transformer T3 loading 174.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.42,81.28,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,2.16,2.16,0.5066666666666667,4.2631578947368425,T3,Main_720-734
S01494,IEEE_CompTestFeeder,624,11,133,144,0.99859,1.04444,0.04586,0.90609,1.00544,0.90783,1.04444,0.039,624,8.75,33.17,92.79,92.6,SEC-1,T7,4166.52,4029.42,-137.1,1687.33,1658.5,-28.83,441.43,437.33,-4.1,1,caution,max 1.0444>1.03; rise 0.0459>=0.03; reverse flow,CAUTION,734,702,734,624,24.42,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.072 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.48,0.44333333333333336,0.0,144.0,T2,LV_secondary_T2_T4
S01495,IEEE_CompTestFeeder,720,0,173,173,0.99457,1.00002,0.00545,0.90593,1.00536,0.9084,1.0065,0.00114,702,8.77,8.58,92.8,92.54,OH-6,T7,4178.44,3991.23,-187.21,1690.21,1647.51,-42.7,442.35,428.14,-14.21,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.26,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.107 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.5766666666666667,0.5766666666666667,0.22,2.621212121212121,T2,Main_720-734
S01496,IEEE_CompTestFeeder,721,11,216,227,0.99859,1.07089,0.07231,0.90609,1.00544,0.90876,1.07089,0.06545,621,8.75,50.99,92.79,92.5,SEC-4,T7,4166.52,3949.58,-216.94,1687.33,1645.36,-41.97,441.43,440.5,-0.94,1,voltage,Max voltage 1.0709 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,42.24,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.146 reversed,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0454,0.0432,0.0,227.0,-,Main_720-734
S01497,IEEE_CompTestFeeder,620,15,178,193,0.99505,1.00063,0.00558,0.90615,1.00547,0.90868,1.00663,0.00116,702,8.74,8.58,92.78,92.51,OH-6,T7,4162.12,3969.72,-192.4,1686.25,1642.99,-43.26,441.04,426.64,-14.4,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.127 reversed,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.6433333333333333,0.5933333333333334,0.0,193.0,T2,LV_secondary_T2_T4
S01498,IEEE_CompTestFeeder,6331,0,99,99,0.91349,0.96,0.04651,0.90593,1.00536,0.92587,1.00631,0.00095,702,8.77,20.98,92.8,92.47,SEC-7,T1,4178.44,4062.39,-116.05,1690.21,1651.41,-38.8,442.35,425.3,-17.05,1,caution,rise 0.0465>=0.03; reverse flow,CAUTION,734,702,735,702,12.21,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.080 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.66,0.66,0.0,99.0,T4,LV_secondary_T2_T4
S01499,IEEE_CompTestFeeder,743,10,207,217,0.9644,0.97852,0.01412,0.90633,1.00549,0.91444,1.00793,0.00244,702,8.74,8.13,92.55,92.31,OH-1 parallel with OH-2,T1,4165.69,3905.93,-259.76,1684.83,1582.04,-102.79,439.6,386.84,-52.76,0,none,No violation,SAFE,734,702,734,702,-0.62,-0.24,240.0,0.24,OH-1 parallel with OH-2,T1,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.7233333333333334,0.69,0.8,0.9041666666666667,T7,Main_735-750
S01500,IEEE_CompTestFeeder,6242,0,210,210,0.99457,1.0656,0.07103,0.90593,1.00536,0.90858,1.0656,0.06023,624,8.77,47.41,92.8,92.52,SEC-1,T7,4178.44,3965.62,-212.82,1690.21,1647.78,-42.43,442.35,439.53,-2.82,1,voltage,Max voltage 1.0656 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,38.63,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.131 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.7,0.7,0.0,210.0,T2,LV_secondary_T2_T4
