scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section,method
S00001,IEEE_CompTestFeeder,716,0,75,75,0.97764,1.01858,0.04094,0.90593,1.00536,0.90644,1.01858,0.01321,716,8.77,8.77,92.8,196.92,OH-1 parallel with OH-2,T24,4178.44,4101.78,-76.66,1690.21,1675.53,-14.68,442.35,440.7,-1.66,0,transformer_loading,Transformer T24 loading 196.9% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,716.0,-0.01,104.12,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.25,0.25,0.0528333333333333,4.73186119873817,T24(HV),Branch_701-708,
S00002,IEEE_CompTestFeeder,751,0,193,193,0.96852,0.98229,0.01377,0.90593,1.00536,0.91357,1.00767,0.0023,702,8.77,8.19,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3933.5,-244.95,1690.21,1593.16,-97.05,442.35,390.41,-51.95,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.58,-0.47,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.1286666666666666,0.1286666666666666,0.0,193.0,T9,other,
S00003,IEEE_CompTestFeeder,715,0,233,233,0.99084,0.99631,0.00547,0.90593,1.00536,0.90761,1.00671,0.00134,702,8.77,8.76,92.8,92.62,OH-1 parallel with OH-2,T7,4178.44,3935.63,-242.81,1690.21,1641.71,-48.5,442.35,432.55,-9.81,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.18,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0466,0.0466,0.0,233.0,-,Branch_701-708,
S00004,IEEE_CompTestFeeder,7692,0,113,113,0.95408,0.97138,0.0173,0.90593,1.00536,0.91126,1.0071,0.00173,702,8.77,8.4,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,4023.1,-155.34,1690.21,1614.57,-75.63,442.35,400.02,-42.34,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.38,-0.41,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.7533333333333333,0.7533333333333333,0.0,113.0,T22,LV_secondary_T2_T4,
S00005,IEEE_CompTestFeeder,624,0,60,60,0.99457,1.01604,0.02147,0.90593,1.00536,0.90677,1.01604,0.01067,624,8.77,14.21,92.8,92.71,SEC-1,T7,4178.44,4114.55,-63.89,1690.21,1675.47,-14.74,442.35,438.47,-3.89,0,none,No violation,SAFE,734.0,702.0,734.0,624.0,5.43,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.2,0.2,0.0,60.0,T2,LV_secondary_T2_T4,
S00006,IEEE_CompTestFeeder,743,0,11,11,0.96369,0.96447,0.00078,0.90593,1.00536,0.90638,1.0055,0.00014,702,8.77,8.74,92.8,92.55,OH-1 parallel with OH-2,T1,4178.44,4164.41,-14.03,1690.21,1684.29,-5.92,442.35,439.33,-3.03,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.03,-0.25,240.0,0.24,OH-1 parallel with OH-2,T7,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.0366666666666666,0.0366666666666666,0.8,0.0458333333333333,T7,Main_735-750,
S00007,IEEE_CompTestFeeder,733,14,144,158,0.92039,0.98555,0.06516,0.91288,1.00551,0.92763,1.00679,0.00128,702,8.73,34.77,92.75,92.42,SEC-7,T1,4161.29,3998.26,-163.03,1684.12,1632.36,-51.76,439.21,420.17,-19.03,1,voltage_rise,Voltage rise at PV bus 733 0.0652 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,26.03,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0316,0.0288,0.0,158.0,-,Main_720-734,
S00008,IEEE_CompTestFeeder,6321,0,155,155,0.92107,0.9324,0.01133,0.90593,1.00536,0.91745,1.00687,0.00151,702,8.77,8.34,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,3992.51,-185.93,1690.21,1628.73,-61.48,442.35,411.42,-30.93,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.43,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.0333333333333334,1.0333333333333334,0.0,155.0,T4,LV_secondary_T2_T4,
S00009,IEEE_CompTestFeeder,764,3,199,202,0.93692,0.96134,0.02442,0.90607,1.00541,0.91475,1.00813,0.00272,702,8.76,8.13,92.79,109.54,OH-1 parallel with OH-2,T14,4174.33,3909.72,-264.61,1688.24,1571.29,-116.95,441.25,375.63,-65.61,1,transformer_loading,Transformer T14 loading 109.5% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.64,16.76,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.088->-0.110 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.346666666666667,1.3266666666666669,0.3066666666666666,4.391304347826087,T14,Branch_752-765,
S00010,IEEE_CompTestFeeder,725,0,92,92,0.99457,1.05497,0.0604,0.90593,1.00536,0.90713,1.05497,0.0496,625,8.77,20.98,92.8,92.67,SEC-2,T7,4178.44,4084.2,-94.24,1690.21,1670.18,-20.03,442.35,440.12,-2.24,1,voltage,Max voltage 1.0550 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,12.2,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.021 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0184,0.0184,0.0,92.0,-,Main_720-734,
S00011,IEEE_CompTestFeeder,764,0,250,250,0.93653,0.96684,0.03031,0.90593,1.00536,0.91669,1.00872,0.00335,702,8.77,7.98,92.8,141.69,OH-1 parallel with OH-2,T14,4178.44,3848.02,-330.42,1690.21,1546.83,-143.38,442.35,361.93,-80.42,1,transformer_loading,Transformer T14 loading 141.7% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.79,48.89,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.157 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.6666666666666667,1.6666666666666667,0.3066666666666666,5.434782608695652,T14,Branch_752-765,
S00012,IEEE_CompTestFeeder,6221,0,102,102,0.99457,1.0611,0.06653,0.90593,1.00536,0.90724,1.0611,0.05573,622,8.77,23.12,92.8,92.66,SEC-5,T7,4178.44,4074.59,-103.86,1690.21,1668.47,-21.74,442.35,440.5,-1.86,1,voltage,Max voltage 1.0611 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,14.35,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.030 reversed,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.34,0.34,0.0,102.0,T2,LV_secondary_T2_T4,
S00013,IEEE_CompTestFeeder,714,0,93,93,0.99084,0.99307,0.00223,0.90593,1.00536,0.90662,1.00592,0.00056,702,8.77,8.77,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4081.21,-97.24,1690.21,1669.63,-20.58,442.35,438.12,-4.24,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.07,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,3.1,3.1,8.0,0.3875,T24,Branch_701-708,
S00014,IEEE_CompTestFeeder,759,14,122,136,0.93915,0.95382,0.01468,0.90657,1.00557,0.91193,1.00726,0.00169,702,8.73,8.34,92.73,92.38,OH-1 parallel with OH-2,T1,4159.4,3996.61,-162.79,1681.23,1608.6,-72.62,437.31,396.52,-40.79,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.39,-0.35,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.021->-0.101 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,0.9066666666666666,0.8133333333333334,0.2333333333333333,3.8857142857142857,T12,Branch_752-765,
S00015,IEEE_CompTestFeeder,7691,0,241,241,0.95408,0.98953,0.03545,0.90593,1.00536,0.91679,1.00883,0.00346,702,8.77,7.99,92.8,135.19,OH-1 parallel with OH-2,T22,4178.44,3854.03,-324.41,1690.21,1540.83,-149.38,442.35,358.95,-83.41,1,transformer_loading,Transformer T22 loading 135.2% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.78,42.39,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.606666666666667,1.606666666666667,0.0,241.0,T22,LV_secondary_T2_T4,
S00016,IEEE_CompTestFeeder,6242,0,80,80,0.99457,1.02297,0.0284,0.90593,1.00536,0.90704,1.02297,0.0176,624,8.77,18.81,92.8,92.68,SEC-1,T7,4178.44,4093.85,-84.59,1690.21,1671.06,-19.15,442.35,437.76,-4.59,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,624.0,10.04,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.012 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.2666666666666666,0.2666666666666666,0.0,80.0,T2,LV_secondary_T2_T4,
S00017,IEEE_CompTestFeeder,6232,0,185,185,0.99457,1.15662,0.16205,0.90593,1.00536,0.90791,1.15662,0.15126,623,8.77,38.48,92.8,92.59,SEC-4,T7,4178.44,4006.35,-172.09,1690.21,1661.9,-28.31,442.35,455.26,12.91,1,voltage,Max voltage 1.1566 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,29.7,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.093 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.6166666666666667,0.6166666666666667,0.0,185.0,T2,LV_secondary_T2_T4,
S00018,IEEE_CompTestFeeder,633,0,63,63,0.91349,0.94367,0.03017,0.90593,1.00536,0.92472,1.00599,0.00063,702,8.77,12.31,92.8,92.57,SEC-7,T7,4178.44,4103.26,-75.19,1690.21,1664.43,-25.78,442.35,430.17,-12.19,1,caution,rise 0.0302>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,3.53,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.046 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.42,0.42,0.0,63.0,T4,LV_secondary_T2_T4,
S00019,IEEE_CompTestFeeder,770,6,226,232,0.95138,0.9787,0.02732,0.90622,1.00546,0.9168,1.0089,0.00344,702,8.75,8.0,92.77,92.22,OH-1 parallel with OH-2,T1,4170.01,3862.11,-307.9,1685.84,1536.29,-149.55,439.92,358.02,-81.9,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.75,-0.55,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.1546666666666666,0.1506666666666666,0.3,0.5155555555555555,T15,Delta_766-772,
S00020,IEEE_CompTestFeeder,714,0,121,121,0.99084,0.99373,0.00289,0.90593,1.00536,0.90683,1.00609,0.00072,702,8.77,8.76,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4052.02,-126.43,1690.21,1663.75,-26.46,442.35,436.93,-5.43,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.1,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,4.033333333333333,4.033333333333333,8.0,0.5041666666666667,T24,Branch_701-708,
S00021,IEEE_CompTestFeeder,6232,0,95,95,0.99457,1.08404,0.08947,0.90593,1.00536,0.9071,1.08404,0.07867,623,8.77,21.08,92.8,92.68,SEC-6,T7,4178.44,4083.83,-94.61,1690.21,1671.23,-18.98,442.35,442.74,0.39,1,voltage,Max voltage 1.0840 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,12.31,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.021 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.3166666666666666,0.3166666666666666,0.0,95.0,T2,LV_secondary_T2_T4,
S00022,IEEE_CompTestFeeder,734,0,184,184,0.90593,1.05174,0.14581,0.90593,1.00536,0.92801,1.05174,0.04637,734,8.77,38.54,92.8,92.41,SEC-8,T1,4178.44,3981.21,-197.23,1690.21,1629.92,-60.29,442.35,429.13,-13.23,1,voltage,Max voltage 1.0517 pu at bus 734 exceeds 1.05,CONSTRAINED,734.0,702.0,735.0,734.0,29.77,-0.39,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.149 reversed,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.0368,0.0368,0.00317,11.60883280757098,-,Main_720-734,
S00023,IEEE_CompTestFeeder,708,0,48,48,0.95802,0.95981,0.0018,0.90593,1.00536,0.90628,1.00565,0.00028,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4128.25,-50.19,1690.21,1679.96,-10.25,442.35,440.16,-2.19,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.04,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.16,0.16,0.25,0.64,T16,Branch_701-708,
S00024,IEEE_CompTestFeeder,7691,5,123,128,0.95487,0.97359,0.01871,0.90617,1.00545,0.91194,1.00731,0.00187,702,8.76,8.35,92.77,92.37,OH-1 parallel with OH-2,T1,4171.44,4002.93,-168.5,1686.63,1605.31,-81.33,440.35,394.84,-45.5,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.41,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.8533333333333334,0.82,0.0,128.0,T22,LV_secondary_T2_T4,
S00025,IEEE_CompTestFeeder,6242,0,241,241,0.99457,1.07521,0.08064,0.90593,1.00536,0.9089,1.07521,0.06985,624,8.77,53.92,92.8,92.49,SEC-1,T7,4178.44,3936.49,-241.95,1690.21,1643.46,-46.75,442.35,441.41,-0.95,1,voltage,Max voltage 1.0752 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,45.14,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.158 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.8033333333333333,0.8033333333333333,0.0,241.0,T2,LV_secondary_T2_T4,
S00026,IEEE_CompTestFeeder,740,0,220,220,0.98204,1.00012,0.01808,0.90593,1.00536,0.91389,1.00766,0.0023,702,8.77,8.15,92.8,99.42,OH-1 parallel with OH-2,T5,4178.44,3910.99,-267.45,1690.21,1595.34,-94.87,442.35,394.9,-47.45,1,caution,trafo 99.4>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.63,6.62,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.103 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,1.4666666666666666,1.4666666666666666,0.5,2.933333333333333,T5,Main_735-750,
S00027,IEEE_CompTestFeeder,632,0,13,13,0.92107,0.92205,0.00098,0.90593,1.00536,0.90693,1.0055,0.00013,702,8.77,8.74,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4162.65,-15.79,1690.21,1684.63,-5.58,442.35,439.56,-2.79,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.04,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.0866666666666666,0.0866666666666666,0.0,13.0,T4,LV_secondary_T2_T4,
S00028,IEEE_CompTestFeeder,6202,0,21,21,0.99457,0.99525,0.00068,0.90593,1.00536,0.90624,1.00551,0.00014,702,8.77,8.72,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4155.6,-22.84,1690.21,1684.68,-5.53,442.35,440.51,-1.84,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.07,0.07,0.0,21.0,T2,LV_secondary_T2_T4,
S00029,IEEE_CompTestFeeder,739,12,229,241,0.98583,1.00452,0.01869,0.90638,1.0055,0.91452,1.00781,0.00231,702,8.74,8.1,92.75,133.27,OH-1 parallel with OH-2,T6,4163.62,3886.92,-276.7,1684.57,1589.65,-94.92,439.53,391.83,-47.7,1,transformer_loading,Transformer T6 loading 133.3% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.64,40.52,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.104->-0.123 reversed,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.606666666666667,1.5266666666666666,0.274,5.86374695863747,T6,Main_735-750,
S00030,IEEE_CompTestFeeder,6202,0,132,132,0.99457,0.99876,0.00419,0.90593,1.00536,0.90783,1.00624,0.00088,702,8.77,8.59,92.8,92.6,OH-6,T7,4178.44,4035.41,-143.04,1690.21,1657.04,-33.17,442.35,431.32,-11.04,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.066 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.44,0.44,0.0,132.0,T2,LV_secondary_T2_T4,
S00031,IEEE_CompTestFeeder,6252,13,122,135,1.0036,1.08081,0.07722,0.90612,1.00545,0.9076,1.08081,0.07536,626,8.74,30.05,92.78,92.62,SEC-2,T7,4164.42,4043.59,-120.83,1686.85,1663.39,-23.47,441.34,442.51,1.17,1,voltage,Max voltage 1.0808 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,21.3,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.059 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.45,0.4066666666666667,0.0,135.0,T2,LV_secondary_T2_T4,
S00032,IEEE_CompTestFeeder,723,0,68,68,0.99457,1.06021,0.06564,0.90593,1.00536,0.90681,1.06021,0.05484,623,8.77,15.43,92.8,92.71,SEC-6,T7,4178.44,4109.14,-69.3,1690.21,1675.5,-14.71,442.35,441.05,-1.3,0,voltage,Max voltage 1.0602 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,6.65,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0136,0.0136,0.0,68.0,-,Main_720-734,
S00033,IEEE_CompTestFeeder,7691,0,154,154,0.95408,0.97735,0.02327,0.90593,1.00536,0.91309,1.00768,0.00231,702,8.77,8.26,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3968.2,-210.24,1690.21,1589.65,-100.56,442.35,386.11,-56.24,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.51,-0.47,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.0266666666666666,1.0266666666666666,0.0,154.0,T22,LV_secondary_T2_T4,
S00034,IEEE_CompTestFeeder,6322,9,97,106,0.92175,0.92891,0.00716,0.90662,1.00546,0.9139,1.00642,0.00096,702,8.75,8.48,92.77,92.46,OH-1 parallel with OH-2,T1,4167.51,4050.75,-116.76,1686.34,1646.99,-39.34,440.42,420.66,-19.76,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.27,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.7066666666666667,0.6466666666666666,0.0,106.0,T4,LV_secondary_T2_T4,
S00035,IEEE_CompTestFeeder,740,5,135,140,0.98247,0.99375,0.01128,0.90612,1.00542,0.9111,1.00687,0.00145,702,8.76,8.37,92.78,92.41,OH-1 parallel with OH-2,T1,4172.24,4007.02,-165.22,1687.8,1627.3,-60.51,441.16,410.94,-30.22,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.39,-0.37,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.111->-0.024 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.9333333333333332,0.9,0.5,1.8666666666666667,T5,Main_735-750,
S00036,IEEE_CompTestFeeder,7482,0,17,17,0.95588,0.95759,0.00172,0.90593,1.00536,0.90664,1.00559,0.00022,702,8.77,8.72,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4156.32,-22.12,1690.21,1680.64,-9.57,442.35,437.24,-5.12,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.05,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.1133333333333333,0.1133333333333333,0.0,17.0,T8,LV_secondary_T2_T4,
S00037,IEEE_CompTestFeeder,716,0,45,45,0.97764,1.00279,0.02515,0.90593,1.00536,0.90626,1.00563,0.00027,702,8.77,8.77,92.8,103.63,OH-1 parallel with OH-2,T24,4178.44,4131.67,-46.77,1690.21,1680.43,-9.78,442.35,440.59,-1.77,0,transformer_loading,Transformer T24 loading 103.6% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.0,10.83,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.15,0.15,0.0528333333333333,2.8391167192429023,T24(HV),Branch_701-708,
S00038,IEEE_CompTestFeeder,6322,0,103,103,0.92107,0.92869,0.00762,0.90593,1.00536,0.91368,1.00639,0.00102,702,8.77,8.49,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4054.33,-124.11,1690.21,1648.15,-42.06,442.35,421.24,-21.11,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.29,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.6866666666666666,0.6866666666666666,0.0,103.0,T4,LV_secondary_T2_T4,
S00039,IEEE_CompTestFeeder,6242,0,124,124,0.99457,1.03784,0.04327,0.90593,1.00536,0.90759,1.03784,0.03248,624,8.77,28.74,92.8,92.63,SEC-1,T7,4178.44,4049.27,-129.17,1690.21,1662.18,-28.03,442.35,437.18,-5.17,1,caution,max 1.0378>1.03; rise 0.0433>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,19.97,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.053 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4133333333333333,0.4133333333333333,0.0,124.0,T2,LV_secondary_T2_T4,
S00040,IEEE_CompTestFeeder,7643,0,146,146,0.93653,0.95474,0.01821,0.90593,1.00536,0.91242,1.00742,0.00205,702,8.77,8.3,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3982.7,-195.74,1690.21,1601.58,-88.63,442.35,392.61,-49.74,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.47,-0.44,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.054 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.9733333333333334,0.9733333333333334,0.0,146.0,T14,LV_secondary_T2_T4,
S00041,IEEE_CompTestFeeder,621,0,34,34,0.99457,1.00686,0.0123,0.90593,1.00536,0.90642,1.00686,0.0015,621,8.77,8.69,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4141.9,-36.54,1690.21,1681.57,-8.64,442.35,439.81,-2.54,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,-0.08,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.1133333333333333,0.1133333333333333,0.0,34.0,T2,LV_secondary_T2_T4,
S00042,IEEE_CompTestFeeder,7691,15,169,184,0.95645,0.98163,0.02517,0.90666,1.00561,0.91439,1.00809,0.00248,702,8.72,8.17,92.71,97.78,OH-1 parallel with OH-2,T22,4157.46,3928.48,-228.98,1679.55,1572.21,-107.34,436.38,376.39,-59.98,1,caution,trafo 97.8>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.56,5.06,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.2266666666666666,1.1266666666666667,0.0,184.0,T22,LV_secondary_T2_T4,
S00043,IEEE_CompTestFeeder,6221,0,116,116,0.99457,1.06955,0.07499,0.90593,1.00536,0.9074,1.06955,0.06419,622,8.77,26.09,92.8,92.65,SEC-5,T7,4178.44,4061.3,-117.14,1690.21,1666.21,-24.0,442.35,441.21,-1.14,1,voltage,Max voltage 1.0696 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,17.32,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.042 reversed,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3866666666666666,0.3866666666666666,0.0,116.0,T2,LV_secondary_T2_T4,
S00044,IEEE_CompTestFeeder,725,0,249,249,0.99457,1.14373,0.14916,0.90593,1.00536,0.90863,1.14373,0.13837,625,8.77,52.37,92.8,92.51,SEC-1,T7,4178.44,3944.13,-234.31,1690.21,1651.5,-38.71,442.35,457.04,14.69,1,voltage,Max voltage 1.1437 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,43.6,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.151 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0498,0.0498,0.0,249.0,-,Main_720-734,
S00045,IEEE_CompTestFeeder,759,15,50,65,0.93927,0.9454,0.00613,0.90661,1.00559,0.90886,1.0063,0.00071,702,8.73,8.56,92.72,92.47,OH-1 parallel with OH-2,T1,4158.04,4090.67,-67.37,1680.59,1649.67,-30.93,436.95,419.58,-17.37,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.16,-0.25,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.020->-0.030 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,0.4333333333333333,0.3333333333333333,0.2333333333333333,1.8571428571428568,T12,Branch_752-765,
S00046,IEEE_CompTestFeeder,7483,13,81,94,0.95719,0.96519,0.008,0.90647,1.00554,0.9098,1.00656,0.00102,702,8.73,8.49,92.74,92.45,OH-1 parallel with OH-2,T1,4161.52,4057.21,-104.31,1682.88,1639.36,-43.52,438.43,415.12,-23.31,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.25,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.6266666666666667,0.54,0.0,94.0,T8,LV_secondary_T2_T4,
S00047,IEEE_CompTestFeeder,7483,0,44,44,0.95588,0.96029,0.00442,0.90593,1.00536,0.90777,1.00593,0.00057,702,8.77,8.64,92.8,92.58,OH-1 parallel with OH-2,T7,4178.44,4121.37,-57.07,1690.21,1665.79,-24.42,442.35,429.29,-13.07,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.14,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.2933333333333333,0.2933333333333333,0.0,44.0,T8,LV_secondary_T2_T4,
S00048,IEEE_CompTestFeeder,6241,11,249,260,0.99859,1.08101,0.08243,0.90609,1.00544,0.90909,1.08101,0.07557,625,8.75,57.86,92.79,92.47,SEC-1,T7,4166.52,3918.9,-247.62,1687.33,1641.03,-46.3,441.43,442.81,1.38,1,voltage,Max voltage 1.0810 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,49.11,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.174 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.8666666666666667,0.83,0.0,260.0,T2,LV_secondary_T2_T4,
S00049,IEEE_CompTestFeeder,7643,12,87,99,0.93808,0.94904,0.01096,0.90648,1.00554,0.9104,1.00679,0.00124,702,8.74,8.45,92.74,92.42,OH-1 parallel with OH-2,T1,4162.03,4044.82,-117.22,1682.37,1628.54,-53.82,437.95,407.73,-30.22,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.28,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.034->-0.053 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.66,0.58,0.0,99.0,T14,LV_secondary_T2_T4,
S00050,IEEE_CompTestFeeder,7481,0,242,242,0.95588,0.979,0.02313,0.90593,1.00536,0.91551,1.00825,0.00288,702,8.77,8.05,92.8,116.74,OH-1 parallel with OH-2,T8,4178.44,3871.27,-307.17,1690.21,1568.88,-121.32,442.35,377.18,-65.17,1,transformer_loading,Transformer T8 loading 116.7% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.73,23.94,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.6133333333333333,1.6133333333333333,0.0,242.0,T8,LV_secondary_T2_T4,
S00051,IEEE_CompTestFeeder,6232,15,83,98,1.00985,1.08662,0.07677,0.90614,1.00985,0.90714,1.08662,0.07677,623,8.74,21.7,92.78,92.67,SEC-6,T7,4162.37,4081.09,-81.28,1686.4,1670.8,-15.6,441.28,443.0,1.72,1,voltage,Max voltage 1.0866 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,623.0,734.0,623.0,12.96,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.024 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.3266666666666666,0.2766666666666666,0.0,98.0,T2,LV_secondary_T2_T4,
S00052,IEEE_CompTestFeeder,748,0,229,229,0.95588,0.97783,0.02195,0.90593,1.00536,0.91503,1.00811,0.00274,702,8.77,8.08,92.8,108.37,OH-1 parallel with OH-2,T8,4178.44,3887.37,-291.07,1690.21,1574.63,-115.58,442.35,380.29,-62.07,1,transformer_loading,Transformer T8 loading 108.4% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.69,15.57,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.5266666666666666,1.5266666666666666,0.5125333333333333,2.978668054110302,T8,Main_735-750,
S00053,IEEE_CompTestFeeder,710,0,129,129,0.95737,0.96247,0.00509,0.90593,1.00536,0.90684,1.0061,0.00073,702,8.77,8.76,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4043.9,-134.54,1690.21,1663.9,-26.31,442.35,436.81,-5.54,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.1,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.43,0.43,0.2666666666666666,1.6125,T17,Branch_701-708,
S00054,IEEE_CompTestFeeder,633,11,201,212,0.91892,1.00776,0.08884,0.9114,1.00548,0.92912,1.00776,0.00228,633,8.74,46.86,92.76,112.7,SEC-7,T4,4164.95,3942.3,-222.65,1685.41,1617.14,-68.27,439.86,418.21,-21.65,1,voltage_rise,Voltage rise at PV bus 633 0.0888 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,633.0,38.12,19.94,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.413333333333333,1.34,0.0,212.0,T4,LV_secondary_T2_T4,
S00055,IEEE_CompTestFeeder,721,0,126,126,0.99457,1.03851,0.04394,0.90593,1.00536,0.90762,1.03851,0.03314,621,8.77,29.19,92.8,92.62,SEC-4,T7,4178.44,4047.27,-131.17,1690.21,1661.8,-28.41,442.35,437.19,-5.17,1,caution,max 1.0385>1.03; rise 0.0439>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,20.41,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.055 reversed,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0252,0.0252,0.0,126.0,-,Main_720-734,
S00056,IEEE_CompTestFeeder,7693,0,140,140,0.95408,0.97533,0.02125,0.90593,1.00536,0.91247,1.00748,0.00212,702,8.77,8.31,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3986.87,-191.58,1690.21,1598.02,-92.19,442.35,390.78,-51.58,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.47,-0.45,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.9333333333333332,0.9333333333333332,0.0,140.0,T22,LV_secondary_T2_T4,
S00057,IEEE_CompTestFeeder,6322,11,198,209,0.9219,0.93615,0.01425,0.90677,1.00548,0.92126,1.00735,0.00187,702,8.74,8.2,92.76,120.18,OH-1 parallel with OH-2,T4,4165.08,3928.88,-236.2,1685.48,1609.81,-75.67,439.99,401.79,-38.2,1,transformer_loading,Transformer T4 loading 120.2% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.55,27.42,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.393333333333333,1.32,0.0,209.0,T4,LV_secondary_T2_T4,
S00058,IEEE_CompTestFeeder,733,9,176,185,0.91794,0.99678,0.07884,0.91041,1.00546,0.92839,1.00699,0.00153,702,8.75,40.87,92.77,96.21,SEC-7,T4,4167.39,3969.98,-197.41,1686.27,1624.51,-61.77,440.3,418.89,-21.41,1,voltage_rise,Voltage rise at PV bus 733 0.0788 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,32.13,3.44,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.037,0.0352,0.0,185.0,-,Main_720-734,
S00059,IEEE_CompTestFeeder,6241,0,137,137,0.99457,1.04214,0.04757,0.90593,1.00536,0.90775,1.04214,0.03678,624,8.77,31.62,92.8,92.61,SEC-1,T7,4178.44,4036.34,-142.1,1690.21,1659.76,-30.45,442.35,437.25,-5.1,1,caution,max 1.0421>1.03; rise 0.0476>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,22.85,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.065 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4566666666666666,0.4566666666666666,0.0,137.0,T2,LV_secondary_T2_T4,
S00060,IEEE_CompTestFeeder,7121,0,62,62,0.95827,0.96097,0.0027,0.90593,1.00536,0.90638,1.00572,0.00036,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4113.62,-64.83,1690.21,1677.14,-13.07,442.35,439.53,-2.83,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.2066666666666666,0.2066666666666666,0.0,62.0,T18,LV_secondary_T2_T4,
S00061,IEEE_CompTestFeeder,633,0,155,155,0.91349,0.98428,0.07079,0.90593,1.00536,0.92755,1.00677,0.0014,702,8.77,34.08,92.8,92.42,SEC-7,T1,4178.44,4001.44,-177.0,1690.21,1633.27,-56.94,442.35,420.36,-22.0,1,voltage_rise,Voltage rise at PV bus 633 0.0708 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,25.3,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.131 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.0333333333333334,1.0333333333333334,0.0,155.0,T4,LV_secondary_T2_T4,
S00062,IEEE_CompTestFeeder,7693,0,61,61,0.95408,0.96358,0.0095,0.90593,1.00536,0.90886,1.00633,0.00096,702,8.77,8.57,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4093.83,-84.61,1690.21,1648.07,-42.14,442.35,418.74,-23.61,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.21,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.4066666666666667,0.4066666666666667,0.0,61.0,T22,LV_secondary_T2_T4,
S00063,IEEE_CompTestFeeder,620,0,166,166,0.99457,0.99981,0.00524,0.90593,1.00536,0.9083,1.00646,0.00109,702,8.77,8.58,92.8,92.55,OH-6,T7,4178.44,3998.76,-179.68,1690.21,1649.11,-41.1,442.35,428.68,-13.68,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.100 reversed,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.5533333333333333,0.5533333333333333,0.0,166.0,T2,LV_secondary_T2_T4,
S00064,IEEE_CompTestFeeder,632,0,236,236,0.92107,0.93799,0.01692,0.90593,1.00536,0.92313,1.00758,0.00221,702,8.77,8.13,92.8,139.0,OH-1 parallel with OH-2,T4,4178.44,3897.27,-281.17,1690.21,1600.82,-89.39,442.35,397.19,-45.17,1,transformer_loading,Transformer T4 loading 139.0% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.65,46.2,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.5733333333333333,1.5733333333333333,0.0,236.0,T4,LV_secondary_T2_T4,
S00065,IEEE_CompTestFeeder,624,4,136,140,0.99603,1.04313,0.0471,0.90599,1.00539,0.90779,1.04313,0.03774,624,8.77,32.29,92.8,92.61,SEC-1,T7,4174.1,4033.37,-140.73,1689.15,1659.22,-29.94,442.01,437.28,-4.73,1,caution,max 1.0431>1.03; rise 0.0471>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,23.52,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.062->-0.068 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4666666666666667,0.4533333333333333,0.0,140.0,T2,LV_secondary_T2_T4,
S00066,IEEE_CompTestFeeder,748,0,129,129,0.95588,0.96855,0.01267,0.90593,1.00536,0.9112,1.00698,0.00161,702,8.77,8.38,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4012.71,-165.74,1690.21,1621.67,-68.54,442.35,405.62,-36.74,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.4,-0.4,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.86,0.86,0.5125333333333333,1.6779396462018732,T8,Main_735-750,
S00067,IEEE_CompTestFeeder,739,0,190,190,0.98479,1.00053,0.01573,0.90593,1.00536,0.91278,1.00734,0.00197,702,8.77,8.24,92.8,100.04,OH-1 parallel with OH-2,T6,4178.44,3947.57,-230.87,1690.21,1608.78,-81.43,442.35,401.48,-40.87,1,transformer_loading,Transformer T6 loading 100.0% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.54,7.24,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.073 reversed,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.2666666666666666,1.2666666666666666,0.274,4.622871046228711,T6,Main_735-750,
S00068,IEEE_CompTestFeeder,7392,0,126,126,0.98479,0.99538,0.01059,0.90593,1.00536,0.91055,1.00671,0.00134,702,8.77,8.41,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4024.45,-153.99,1690.21,1634.38,-55.83,442.35,414.36,-27.99,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.36,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.085 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.84,0.84,0.0,126.0,T6,LV_secondary_T2_T4,
S00069,IEEE_CompTestFeeder,6262,0,29,29,0.99457,1.02367,0.0291,0.90593,1.00536,0.90633,1.02367,0.01831,626,8.77,8.71,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4147.8,-30.64,1690.21,1683.16,-7.05,442.35,440.71,-1.64,0,none,No violation,SAFE,734.0,702.0,734.0,626.0,-0.07,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0966666666666666,0.0966666666666666,0.0,29.0,T2,LV_secondary_T2_T4,
S00070,IEEE_CompTestFeeder,6331,0,110,110,0.91349,0.96487,0.05138,0.90593,1.00536,0.92621,1.0064,0.00104,702,8.77,23.6,92.8,92.46,SEC-7,T1,4178.44,4050.18,-128.27,1690.21,1647.65,-42.56,442.35,424.09,-18.27,1,voltage_rise,Voltage rise at PV bus 6331 0.0514 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,14.82,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.090 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.7333333333333333,0.7333333333333333,0.0,110.0,T4,LV_secondary_T2_T4,
S00071,IEEE_CompTestFeeder,7391,3,177,180,0.98505,0.99973,0.01468,0.90604,1.0054,0.91244,1.00724,0.00184,702,8.77,8.26,92.79,93.51,OH-1 parallel with OH-2,T6,4174.73,3959.52,-215.21,1688.79,1612.66,-76.13,441.65,403.44,-38.21,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.5,0.72,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.113->-0.063 reversed,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.2,1.18,0.0,180.0,T6,LV_secondary_T2_T4,
S00072,IEEE_CompTestFeeder,714,0,191,191,0.99084,0.99535,0.00452,0.90593,1.00536,0.90732,1.00648,0.00112,702,8.77,8.76,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,3979.21,-199.24,1690.21,1649.71,-40.5,442.35,434.12,-8.24,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.15,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,6.366666666666666,6.366666666666666,8.0,0.7958333333333333,T24,Branch_701-708,
S00073,IEEE_CompTestFeeder,6221,4,68,72,0.99737,1.04248,0.04511,0.90599,1.00539,0.90689,1.04248,0.03708,622,8.77,16.61,92.8,92.7,SEC-5,T7,4174.1,4103.77,-70.33,1689.16,1673.85,-15.31,442.01,439.69,-2.33,0,caution,max 1.0425>1.03; rise 0.0451>=0.03,CAUTION,734.0,702.0,734.0,622.0,7.85,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.24,0.2266666666666666,0.0,72.0,T2,LV_secondary_T2_T4,
S00074,IEEE_CompTestFeeder,732,0,119,119,0.92107,0.92984,0.00877,0.90593,1.00536,0.91485,1.00654,0.00117,702,8.77,8.44,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4035.25,-143.19,1690.21,1642.05,-48.16,442.35,418.16,-24.19,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.33,-0.36,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.7933333333333333,0.7933333333333333,0.1693333333333333,4.685039370078741,T4,Main_720-734,
S00075,IEEE_CompTestFeeder,722,0,76,76,0.99457,1.045,0.05043,0.90593,1.00536,0.90694,1.045,0.03964,622,8.77,17.5,92.8,92.7,SEC-5,T7,4178.44,4099.82,-78.62,1690.21,1673.08,-17.13,442.35,439.74,-2.62,0,voltage_rise,Voltage rise at PV bus 722 0.0504 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,622.0,8.72,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0152,0.0152,0.0,76.0,-,Main_720-734,
S00076,IEEE_CompTestFeeder,7391,0,241,241,0.98479,1.00452,0.01973,0.90593,1.00536,0.91452,1.00781,0.00245,702,8.77,8.1,92.8,133.27,OH-1 parallel with OH-2,T6,4178.44,3886.92,-291.53,1690.21,1589.65,-100.56,442.35,391.83,-50.53,1,transformer_loading,Transformer T6 loading 133.3% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.68,40.47,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.123 reversed,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.606666666666667,1.606666666666667,0.0,241.0,T6,LV_secondary_T2_T4,
S00077,IEEE_CompTestFeeder,708,0,225,225,0.95802,0.96616,0.00814,0.90593,1.00536,0.90746,1.00658,0.00122,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3944.81,-233.63,1690.21,1647.34,-42.87,442.35,433.73,-8.63,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.16,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.75,0.75,0.25,3.0,T16,Branch_701-708,
S00078,IEEE_CompTestFeeder,7693,0,171,171,0.95408,0.97978,0.0257,0.90593,1.00536,0.91383,1.00791,0.00255,702,8.77,8.21,92.8,92.31,OH-1 parallel with OH-2,T1,4178.44,3945.65,-232.8,1690.21,1579.69,-110.52,442.35,380.56,-61.8,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.57,-0.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.14,1.14,0.0,171.0,T22,LV_secondary_T2_T4,
S00079,IEEE_CompTestFeeder,7692,4,242,246,0.95472,0.99021,0.0355,0.90612,1.00543,0.91699,1.00889,0.00346,702,8.76,7.97,92.78,138.46,OH-1 parallel with OH-2,T22,4172.84,3847.56,-325.27,1687.35,1538.18,-149.16,440.75,357.48,-83.27,1,transformer_loading,Transformer T22 loading 138.5% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.79,45.68,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.64,1.6133333333333333,0.0,246.0,T22,LV_secondary_T2_T4,
S00080,IEEE_CompTestFeeder,7393,0,107,107,0.98479,0.99382,0.00903,0.90593,1.00536,0.90987,1.00651,0.00115,702,8.77,8.47,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4047.44,-131.0,1690.21,1642.33,-47.88,442.35,418.36,-24.0,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.31,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.066 reversed,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.7133333333333334,0.7133333333333334,0.0,107.0,T6,LV_secondary_T2_T4,
S00081,IEEE_CompTestFeeder,632,0,5,5,0.92107,0.92145,0.00038,0.90593,1.00536,0.90631,1.00542,5e-05,702,8.77,8.76,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4172.36,-6.08,1690.21,1688.05,-2.16,442.35,441.28,-1.08,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.0333333333333333,0.0333333333333333,0.0,5.0,T4,LV_secondary_T2_T4,
S00082,IEEE_CompTestFeeder,6251,0,205,205,0.99457,1.1203,0.12574,0.90593,1.00536,0.90827,1.1203,0.11494,625,8.77,44.02,92.8,92.55,SEC-1,T7,4178.44,3981.25,-197.19,1690.21,1655.14,-35.07,442.35,450.16,7.81,1,voltage,Max voltage 1.1203 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,35.24,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.116 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6833333333333333,0.6833333333333333,0.0,205.0,T2,LV_secondary_T2_T4,
S00083,IEEE_CompTestFeeder,7122,0,183,183,0.95827,0.96606,0.00779,0.90593,1.00536,0.90719,1.00637,0.001,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,3988.17,-190.27,1690.21,1654.62,-35.59,442.35,435.08,-7.27,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.038 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.61,0.61,0.0,183.0,T18,LV_secondary_T2_T4,
S00084,IEEE_CompTestFeeder,7481,0,80,80,0.95588,0.96383,0.00796,0.90593,1.00536,0.90924,1.00638,0.00102,702,8.77,8.53,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4075.1,-103.34,1690.21,1646.62,-43.59,442.35,419.01,-23.34,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.25,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.5333333333333333,0.5333333333333333,0.0,80.0,T8,LV_secondary_T2_T4,
S00085,IEEE_CompTestFeeder,739,12,193,205,0.98583,1.00171,0.01588,0.90638,1.0055,0.9133,1.00748,0.00198,702,8.74,8.19,92.75,109.83,OH-1 parallel with OH-2,T6,4163.62,3929.67,-233.95,1684.57,1603.04,-81.53,439.53,398.59,-40.95,1,transformer_loading,Transformer T6 loading 109.8% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.55,17.08,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.104->-0.088 reversed,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.3666666666666667,1.2866666666666666,0.274,4.987834549878345,T6,Main_735-750,
S00086,IEEE_CompTestFeeder,7692,0,85,85,0.95408,0.96721,0.01313,0.90593,1.00536,0.90998,1.00669,0.00132,702,8.77,8.49,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4061.03,-117.41,1690.21,1632.34,-57.87,442.35,409.94,-32.41,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.29,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.5666666666666667,0.5666666666666667,0.0,85.0,T22,LV_secondary_T2_T4,
S00087,IEEE_CompTestFeeder,632,0,127,127,0.92107,0.93041,0.00935,0.90593,1.00536,0.91543,1.00661,0.00125,702,8.77,8.42,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4025.73,-152.71,1690.21,1639.04,-51.17,442.35,416.64,-25.71,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.35,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.8466666666666667,0.8466666666666667,0.0,127.0,T4,LV_secondary_T2_T4,
S00088,IEEE_CompTestFeeder,7483,11,45,56,0.95699,0.96148,0.00449,0.90639,1.00551,0.90826,1.00609,0.00058,702,8.74,8.6,92.75,92.52,OH-1 parallel with OH-2,T7,4164.12,4105.91,-58.21,1684.0,1659.32,-24.68,439.03,425.82,-13.21,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.14,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.3733333333333333,0.3,0.0,56.0,T8,LV_secondary_T2_T4,
S00089,IEEE_CompTestFeeder,632,4,222,226,0.92137,0.93731,0.01594,0.90623,1.00541,0.92244,1.00749,0.00209,702,8.76,8.15,92.79,132.03,OH-1 parallel with OH-2,T4,4173.58,3908.96,-264.62,1688.48,1604.11,-84.37,441.49,398.88,-42.62,1,transformer_loading,Transformer T4 loading 132.0% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.61,39.24,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.5066666666666666,1.48,0.0,226.0,T4,LV_secondary_T2_T4,
S00090,IEEE_CompTestFeeder,730,0,22,22,0.94698,0.94791,0.00093,0.90593,1.00536,0.90649,1.00556,0.00019,702,8.77,8.72,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4153.03,-25.41,1690.21,1682.45,-7.76,442.35,438.95,-3.41,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.06,-0.06,85.0,0.24,OH-1 parallel with OH-2,T7,none,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.0733333333333333,0.0733333333333333,0.2833333333333333,0.2588235294117647,T23,Main_720-734,
S00091,IEEE_CompTestFeeder,748,0,246,246,0.95588,0.97936,0.02349,0.90593,1.00536,0.91566,1.00829,0.00292,702,8.77,8.04,92.8,119.32,OH-1 parallel with OH-2,T8,4178.44,3866.32,-312.12,1690.21,1567.13,-123.08,442.35,376.23,-66.12,1,transformer_loading,Transformer T8 loading 119.3% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.74,26.52,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.64,1.64,0.5125333333333333,3.199791883454735,T8,Main_735-750,
S00092,IEEE_CompTestFeeder,751,0,15,15,0.96852,0.96961,0.0011,0.90593,1.00536,0.90654,1.00555,0.00019,702,8.77,8.73,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4159.14,-19.3,1690.21,1682.25,-7.96,442.35,438.06,-4.3,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.05,-0.07,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.01,0.01,0.0,15.0,T9,other,
S00093,IEEE_CompTestFeeder,710,0,154,154,0.95737,0.96343,0.00605,0.90593,1.00536,0.90701,1.00623,0.00086,702,8.77,8.76,92.8,92.69,OH-1 parallel with OH-2,T7,4178.44,4017.99,-160.45,1690.21,1659.31,-30.9,442.35,435.91,-6.45,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.12,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.5133333333333333,0.5133333333333333,0.2666666666666666,1.925,T17,Branch_701-708,
S00094,IEEE_CompTestFeeder,7642,0,71,71,0.93653,0.94557,0.00905,0.90593,1.00536,0.90916,1.0064,0.00103,702,8.77,8.54,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4082.22,-96.22,1690.21,1645.3,-44.91,442.35,417.13,-25.22,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.23,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.025 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.4733333333333333,0.4733333333333333,0.0,71.0,T14,LV_secondary_T2_T4,
S00095,IEEE_CompTestFeeder,734,0,85,85,0.90593,0.97874,0.07282,0.90593,1.00536,0.92536,1.00616,0.0008,702,8.77,17.21,92.8,92.5,SEC-8,T7,4178.44,4080.17,-98.27,1690.21,1657.42,-32.79,442.35,429.08,-13.27,1,voltage_rise,Voltage rise at PV bus 734 0.0728 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,8.44,-0.3,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.065 reversed,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.017,0.017,0.00317,5.3627760252365935,-,Main_720-734,
S00096,IEEE_CompTestFeeder,748,0,38,38,0.95588,0.9597,0.00382,0.90593,1.00536,0.90752,1.00586,0.00049,702,8.77,8.66,92.8,92.61,OH-1 parallel with OH-2,T7,4178.44,4129.12,-49.32,1690.21,1669.06,-21.15,442.35,431.03,-11.32,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.12,-0.19,76.88,0.24,OH-1 parallel with OH-2,T7,none,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.2533333333333333,0.2533333333333333,0.5125333333333333,0.4942767950052029,T8,Main_735-750,
S00097,IEEE_CompTestFeeder,772,0,242,242,0.93426,0.95949,0.02522,0.90593,1.00536,0.91661,1.00874,0.00337,702,8.77,8.0,92.8,92.23,OH-1 parallel with OH-2,T1,4178.44,3855.68,-322.76,1690.21,1545.27,-144.94,442.35,361.6,-80.76,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.78,-0.57,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.142 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.8066666666666666,0.8066666666666666,0.3333333333333333,2.42,T19,Delta_766-772,
S00098,IEEE_CompTestFeeder,708,0,164,164,0.95802,0.96402,0.006,0.90593,1.00536,0.90707,1.00628,0.00091,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4007.74,-170.7,1690.21,1657.67,-32.54,442.35,435.66,-6.7,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.12,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.5466666666666666,0.5466666666666666,0.25,2.1866666666666665,T16,Branch_701-708,
S00099,IEEE_CompTestFeeder,714,0,59,59,0.99084,0.99226,0.00142,0.90593,1.00536,0.90637,1.00572,0.00036,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4116.71,-61.74,1690.21,1676.96,-13.25,442.35,439.62,-2.74,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.05,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,1.9666666666666663,1.9666666666666663,8.0,0.2458333333333333,T24,Branch_701-708,
S00100,IEEE_CompTestFeeder,7483,0,243,243,0.95588,0.97909,0.02322,0.90593,1.00536,0.91555,1.00826,0.00289,702,8.77,8.04,92.8,117.38,OH-1 parallel with OH-2,T8,4178.44,3870.03,-308.41,1690.21,1568.45,-121.76,442.35,376.94,-65.41,1,transformer_loading,Transformer T8 loading 117.4% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.73,24.58,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.62,1.62,0.0,243.0,T8,LV_secondary_T2_T4,
