scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section,method
S00202,IEEE_CompTestFeeder,633,13,15,28,0.9199,0.92717,0.00727,0.91239,1.0055,0.91972,1.00565,0.00015,702,8.74,8.7,92.75,92.7,OH-1 parallel with OH-2,T7,4162.51,4144.41,-18.1,1684.55,1678.25,-6.3,439.42,436.32,-3.1,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.04,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.1866666666666666,0.1,0.0,28.0,T4,LV_secondary_T2_T4,
S00203,IEEE_CompTestFeeder,623,6,219,225,1.00074,1.18615,0.18541,0.90601,1.00541,0.90819,1.18615,0.18074,623,8.76,45.63,92.79,92.56,SEC-4,T7,4171.95,3974.7,-197.25,1688.64,1659.74,-28.91,441.87,463.61,21.75,1,voltage,Max voltage 1.1861 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,36.87,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.123 reversed,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.75,0.73,0.0,225.0,T2,LV_secondary_T2_T4,
S00204,IEEE_CompTestFeeder,622,0,66,66,0.99457,1.03866,0.0441,0.90593,1.00536,0.90682,1.03866,0.0333,622,8.77,15.29,92.8,92.71,SEC-5,T7,4178.44,4109.74,-68.7,1690.21,1675.02,-15.19,442.35,439.65,-2.7,0,caution,max 1.0387>1.03; rise 0.0441>=0.03,CAUTION,734.0,702.0,734.0,622.0,6.51,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.22,0.22,0.0,66.0,T2,LV_secondary_T2_T4,
S00205,IEEE_CompTestFeeder,721,0,34,34,0.99457,1.00686,0.0123,0.90593,1.00536,0.90642,1.00686,0.0015,621,8.77,8.69,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4141.9,-36.54,1690.21,1681.57,-8.64,442.35,439.81,-2.54,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,-0.08,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0068,0.0068,0.0,34.0,-,Main_720-734,
S00206,IEEE_CompTestFeeder,739,0,70,70,0.98479,0.99075,0.00596,0.90593,1.00536,0.90853,1.00613,0.00076,702,8.77,8.57,92.8,92.51,OH-1 parallel with OH-2,T7,4178.44,4092.45,-85.99,1690.21,1658.28,-31.93,442.35,426.36,-15.99,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.2,-0.29,41.1,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.029 reversed,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.4666666666666667,0.4666666666666667,0.274,1.70316301703163,T6,Main_735-750,
S00207,IEEE_CompTestFeeder,6241,0,160,160,0.99457,1.04966,0.05509,0.90593,1.00536,0.90802,1.04966,0.0443,624,8.77,36.67,92.8,92.58,SEC-1,T7,4178.44,4013.72,-164.72,1690.21,1655.7,-34.51,442.35,437.63,-4.72,1,voltage_rise,Voltage rise at PV bus 6241 0.0551 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,624.0,27.89,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.086 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.5333333333333333,0.5333333333333333,0.0,160.0,T2,LV_secondary_T2_T4,
S00208,IEEE_CompTestFeeder,716,5,84,89,0.98053,1.0257,0.04517,0.90597,1.0054,0.90652,1.0257,0.0203,716,8.77,8.77,92.8,240.42,OH-1 parallel with OH-2,T24,4173.12,4088.16,-84.96,1688.97,1673.65,-15.31,442.03,441.07,-0.96,0,transformer_loading,Transformer T24 loading 240.4% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,716.0,-0.01,147.62,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.2966666666666667,0.28,0.0528333333333333,5.615141955835962,T24(HV),Branch_701-708,
S00209,IEEE_CompTestFeeder,715,0,242,242,0.99084,0.99651,0.00568,0.90593,1.00536,0.90767,1.00676,0.00139,702,8.77,8.75,92.8,92.62,OH-1 parallel with OH-2,T7,4178.44,3926.31,-252.13,1690.21,1640.04,-50.17,442.35,432.22,-10.13,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.19,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0484,0.0484,0.0,242.0,-,Branch_701-708,
S00210,IEEE_CompTestFeeder,6201,0,237,237,0.99457,1.00196,0.0074,0.90593,1.00536,0.90927,1.00689,0.00153,702,8.77,8.57,92.8,92.45,OH-6,T7,4178.44,3922.51,-255.93,1690.21,1633.34,-56.87,442.35,423.42,-18.93,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.21,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.170 reversed,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.79,0.79,0.0,237.0,T2,LV_secondary_T2_T4,
S00211,IEEE_CompTestFeeder,6242,0,188,188,0.99457,1.05865,0.06408,0.90593,1.00536,0.90834,1.05865,0.05329,624,8.77,42.72,92.8,92.55,SEC-1,T7,4178.44,3986.61,-191.84,1690.21,1651.12,-39.09,442.35,438.52,-3.84,1,voltage,Max voltage 1.0587 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,33.95,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.111 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6266666666666667,0.6266666666666667,0.0,188.0,T2,LV_secondary_T2_T4,
S00212,IEEE_CompTestFeeder,733,0,181,181,0.91349,0.99513,0.08164,0.90593,1.00536,0.92828,1.00696,0.0016,702,8.77,39.98,92.8,93.74,SEC-7,T4,4178.44,3974.13,-204.31,1690.21,1625.64,-64.57,442.35,419.04,-23.31,1,voltage_rise,Voltage rise at PV bus 733 0.0816 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,31.2,0.94,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.155 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0362,0.0362,0.0,181.0,-,Main_720-734,
S00213,IEEE_CompTestFeeder,751,0,202,202,0.96852,0.98291,0.01439,0.90593,1.00536,0.91392,1.00777,0.0024,702,8.77,8.17,92.8,92.33,OH-1 parallel with OH-2,T1,4178.44,3922.25,-256.2,1690.21,1588.91,-101.3,442.35,388.16,-54.2,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.61,-0.48,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.1346666666666666,0.1346666666666666,0.0,202.0,T9,other,
S00214,IEEE_CompTestFeeder,772,12,211,223,0.93558,0.9576,0.02202,0.90649,1.00555,0.91581,1.00849,0.00295,702,8.73,8.06,92.74,92.26,OH-1 parallel with OH-2,T1,4161.99,3880.38,-281.61,1682.26,1555.55,-126.71,437.9,367.29,-70.61,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.68,-0.48,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.088->-0.123 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.7433333333333333,0.7033333333333334,0.3333333333333333,2.23,T19,Delta_766-772,
S00215,IEEE_CompTestFeeder,720,12,205,217,0.99496,1.00136,0.0064,0.9061,1.00545,0.909,1.00677,0.00133,702,8.75,8.57,92.78,92.48,OH-6,T7,4165.39,3943.95,-221.43,1687.04,1637.67,-49.36,441.3,424.87,-16.43,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.17,-0.31,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.151 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.7233333333333334,0.6833333333333333,0.22,3.287878787878788,T2,Main_720-734,
S00216,IEEE_CompTestFeeder,625,0,114,114,0.99457,1.06835,0.07379,0.90593,1.00536,0.90738,1.06835,0.06299,625,8.77,25.67,92.8,92.65,SEC-2,T7,4178.44,4063.19,-115.26,1690.21,1666.52,-23.69,442.35,441.1,-1.26,1,voltage,Max voltage 1.0684 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,16.89,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.38,0.38,0.0,114.0,T2,LV_secondary_T2_T4,
S00217,IEEE_CompTestFeeder,6241,0,170,170,0.99457,1.05289,0.05832,0.90593,1.00536,0.90814,1.05289,0.04753,624,8.77,38.84,92.8,92.57,SEC-1,T7,4178.44,4003.98,-174.46,1690.21,1654.02,-36.19,442.35,437.89,-4.46,1,voltage,Max voltage 1.0529 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,30.07,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.095 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.5666666666666667,0.5666666666666667,0.0,170.0,T2,LV_secondary_T2_T4,
S00218,IEEE_CompTestFeeder,6221,0,112,112,0.99457,1.06715,0.07258,0.90593,1.00536,0.90736,1.06715,0.06179,623,8.77,25.25,92.8,92.65,SEC-5,T7,4178.44,4065.08,-113.37,1690.21,1666.84,-23.37,442.35,440.99,-1.37,1,voltage,Max voltage 1.0672 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,16.47,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.039 reversed,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3733333333333333,0.3733333333333333,0.0,112.0,T2,LV_secondary_T2_T4,
S00219,IEEE_CompTestFeeder,7481,0,250,250,0.95588,0.97972,0.02385,0.90593,1.00536,0.91581,1.00833,0.00297,702,8.77,8.02,92.8,121.9,OH-1 parallel with OH-2,T8,4178.44,3861.38,-317.06,1690.21,1565.39,-124.82,442.35,375.29,-67.06,1,transformer_loading,Transformer T8 loading 121.9% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.75,29.1,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.6666666666666667,1.6666666666666667,0.0,250.0,T8,LV_secondary_T2_T4,
S00220,IEEE_CompTestFeeder,6232,0,217,217,0.99457,1.18036,0.18579,0.90593,1.00536,0.90814,1.18036,0.17499,623,8.77,44.23,92.8,92.57,SEC-4,T7,4178.44,3980.91,-197.53,1690.21,1660.09,-30.12,442.35,461.82,19.47,1,voltage,Max voltage 1.1804 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,35.45,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.117 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.7233333333333334,0.7233333333333334,0.0,217.0,T2,LV_secondary_T2_T4,
S00221,IEEE_CompTestFeeder,7122,9,50,59,0.95867,0.96084,0.00218,0.90599,1.00542,0.90636,1.00571,0.00029,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4169.01,4116.74,-52.26,1688.25,1677.75,-10.5,441.92,439.66,-2.26,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.1966666666666666,0.1666666666666666,0.0,59.0,T18,LV_secondary_T2_T4,
S00222,IEEE_CompTestFeeder,7642,7,162,169,0.93743,0.95747,0.02004,0.90625,1.00547,0.91339,1.00772,0.00225,702,8.75,8.23,92.76,92.33,OH-1 parallel with OH-2,T1,4168.86,3952.59,-216.27,1685.62,1588.91,-96.72,439.78,385.5,-54.27,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.52,-0.43,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.084->-0.077 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.1266666666666667,1.08,0.0,169.0,T14,LV_secondary_T2_T4,
S00223,IEEE_CompTestFeeder,7691,10,116,126,0.95566,0.97329,0.01763,0.90642,1.00553,0.91185,1.00728,0.00176,702,8.74,8.35,92.74,92.37,OH-1 parallel with OH-2,T1,4164.44,4005.62,-158.83,1683.08,1606.53,-76.55,438.36,395.53,-42.83,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.39,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.84,0.7733333333333333,0.0,126.0,T22,LV_secondary_T2_T4,
S00224,IEEE_CompTestFeeder,762,0,67,67,0.93632,0.94481,0.0085,0.90593,1.00536,0.90898,1.00634,0.00098,702,8.77,8.55,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4087.6,-90.85,1690.21,1647.76,-42.45,442.35,418.51,-23.85,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.22,-0.34,45.0,0.48,OH-1 parallel with OH-2,T7,trafo 11 reversed,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.4466666666666666,0.4466666666666666,0.3,1.488888888888889,T13,Branch_752-765,
S00225,IEEE_CompTestFeeder,712,0,120,120,0.95827,0.96344,0.00517,0.90593,1.00536,0.90678,1.00604,0.00068,702,8.77,8.77,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4053.31,-125.13,1690.21,1665.86,-24.35,442.35,437.22,-5.13,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.09,65.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.055 reversed,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.4,0.4,0.2166666666666666,1.8461538461538465,T18,Branch_701-708,
S00226,IEEE_CompTestFeeder,751,12,161,173,0.96939,0.98089,0.0115,0.90642,1.00551,0.9128,1.00744,0.00192,702,8.74,8.25,92.74,92.36,OH-1 parallel with OH-2,T1,4163.0,3958.55,-204.45,1683.84,1602.7,-81.14,438.91,395.46,-43.45,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.48,-0.39,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.1153333333333333,0.1073333333333333,0.0,173.0,T9,other,
S00227,IEEE_CompTestFeeder,6242,0,131,131,0.99457,1.04016,0.04559,0.90593,1.00536,0.90768,1.04016,0.0348,626,8.77,30.3,92.8,92.62,SEC-1,T7,4178.44,4042.29,-136.15,1690.21,1660.87,-29.34,442.35,437.21,-5.15,1,caution,max 1.0402>1.03; rise 0.0456>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,626.0,21.52,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.060 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4366666666666666,0.4366666666666666,0.0,131.0,T2,LV_secondary_T2_T4,
S00228,IEEE_CompTestFeeder,6211,0,59,59,0.99457,1.01569,0.02112,0.90593,1.00536,0.90676,1.01569,0.01032,621,8.77,13.97,92.8,92.71,SEC-4,T7,4178.44,4115.6,-62.85,1690.21,1675.7,-14.51,442.35,438.51,-3.85,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,5.2,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.1966666666666666,0.1966666666666666,0.0,59.0,T2,LV_secondary_T2_T4,
S00229,IEEE_CompTestFeeder,6231,8,76,84,1.00278,1.07446,0.07168,0.90604,1.00542,0.90699,1.07446,0.06904,623,8.76,18.81,92.79,92.69,SEC-6,T7,4169.81,4094.01,-75.8,1688.14,1672.87,-15.26,441.72,441.92,0.2,1,voltage,Max voltage 1.0745 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,10.05,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.012 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.28,0.2533333333333333,0.0,84.0,T2,LV_secondary_T2_T4,
S00230,IEEE_CompTestFeeder,764,0,137,137,0.93653,0.95366,0.01713,0.90593,1.00536,0.91204,1.0073,0.00194,702,8.77,8.33,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,3994.53,-183.91,1690.21,1606.64,-83.57,442.35,395.44,-46.91,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.44,-0.43,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.046 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.9133333333333332,0.9133333333333332,0.3066666666666666,2.9782608695652173,T14,Branch_752-765,
S00231,IEEE_CompTestFeeder,732,0,189,189,0.92107,0.93477,0.0137,0.90593,1.00536,0.91986,1.00717,0.00181,702,8.77,8.25,92.8,106.22,OH-1 parallel with OH-2,T4,4178.44,3952.38,-226.06,1690.21,1616.67,-73.54,442.35,405.29,-37.06,1,transformer_loading,Transformer T4 loading 106.2% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.52,13.42,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.26,1.26,0.1693333333333333,7.440944881889764,T4,Main_720-734,
S00232,IEEE_CompTestFeeder,6262,0,199,199,0.99457,1.16712,0.17255,0.90593,1.00536,0.90801,1.16712,0.16176,626,8.77,41.02,92.8,92.58,SEC-1,T7,4178.44,3995.1,-183.34,1690.21,1661.02,-29.19,442.35,458.01,15.66,1,voltage,Max voltage 1.1671 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,32.24,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.104 reversed,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.6633333333333333,0.6633333333333333,0.0,199.0,T2,LV_secondary_T2_T4,
S00233,IEEE_CompTestFeeder,748,0,170,170,0.95588,0.97241,0.01653,0.90593,1.00536,0.91279,1.00745,0.00209,702,8.77,8.26,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3961.0,-217.44,1690.21,1601.77,-88.44,442.35,394.92,-47.44,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.52,-0.45,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.1333333333333333,1.1333333333333333,0.5125333333333333,2.211238293444329,T8,Main_735-750,
S00234,IEEE_CompTestFeeder,7481,0,9,9,0.95588,0.95679,0.00091,0.90593,1.00536,0.90631,1.00548,0.00012,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4166.72,-11.72,1690.21,1685.12,-5.09,442.35,439.63,-2.72,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.03,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.06,0.06,0.0,9.0,T8,LV_secondary_T2_T4,
S00235,IEEE_CompTestFeeder,712,0,108,108,0.95827,0.96293,0.00466,0.90593,1.00536,0.9067,1.00598,0.00061,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4065.76,-112.68,1690.21,1668.12,-22.09,442.35,437.67,-4.68,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.08,65.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.043 reversed,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.36,0.36,0.2166666666666666,1.6615384615384616,T18,Branch_701-708,
S00236,IEEE_CompTestFeeder,751,0,153,153,0.96852,0.97949,0.01097,0.90593,1.00536,0.91203,1.00721,0.00184,702,8.77,8.31,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,3983.68,-194.76,1690.21,1612.36,-77.85,442.35,400.59,-41.76,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.46,-0.42,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.102,0.102,0.0,153.0,T9,other,
S00237,IEEE_CompTestFeeder,6241,0,140,140,0.99457,1.04313,0.04856,0.90593,1.00536,0.90779,1.04313,0.03777,624,8.77,32.29,92.8,92.61,SEC-1,T7,4178.44,4033.37,-145.07,1690.21,1659.22,-30.99,442.35,437.28,-5.07,1,caution,max 1.0431>1.03; rise 0.0486>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,23.51,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.068 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4666666666666667,0.4666666666666667,0.0,140.0,T2,LV_secondary_T2_T4,
S00238,IEEE_CompTestFeeder,6222,0,195,195,0.99457,1.11484,0.12027,0.90593,1.00536,0.90818,1.11484,0.10947,622,8.77,42.08,92.8,92.56,SEC-4,T7,4178.44,3989.9,-188.54,1690.21,1656.13,-34.08,442.35,448.81,6.46,1,voltage,Max voltage 1.1148 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,33.3,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.108 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.65,0.65,0.0,195.0,T2,LV_secondary_T2_T4,
S00239,IEEE_CompTestFeeder,7693,0,184,184,0.95408,0.98163,0.02755,0.90593,1.00536,0.91439,1.00809,0.00272,702,8.77,8.17,92.8,97.78,OH-1 parallel with OH-2,T22,4178.44,3928.48,-249.96,1690.21,1572.21,-118.0,442.35,376.39,-65.96,1,caution,trafo 97.8>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.61,4.97,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.2266666666666666,1.2266666666666666,0.0,184.0,T22,LV_secondary_T2_T4,
S00240,IEEE_CompTestFeeder,7122,0,69,69,0.95827,0.96127,0.003,0.90593,1.00536,0.90643,1.00576,0.0004,702,8.77,8.77,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4106.32,-72.12,1690.21,1675.73,-14.48,442.35,439.23,-3.12,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.23,0.23,0.0,69.0,T18,LV_secondary_T2_T4,
S00241,IEEE_CompTestFeeder,743,0,54,54,0.96369,0.96749,0.0038,0.90593,1.00536,0.90811,1.00603,0.00067,702,8.77,8.61,92.8,92.5,OH-1 parallel with OH-2,T1,4178.44,4109.8,-68.64,1690.21,1661.62,-28.59,442.35,427.71,-14.64,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.16,-0.31,240.0,0.24,OH-1 parallel with OH-2,T7,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.18,0.18,0.8,0.225,T7,Main_735-750,
S00242,IEEE_CompTestFeeder,6202,0,142,142,0.99457,0.99907,0.0045,0.90593,1.00536,0.90797,1.00631,0.00094,702,8.77,8.58,92.8,92.59,OH-6,T7,4178.44,4024.62,-153.82,1690.21,1654.68,-35.53,442.35,430.53,-11.82,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.076 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.4733333333333333,0.4733333333333333,0.0,142.0,T2,LV_secondary_T2_T4,
S00243,IEEE_CompTestFeeder,730,0,194,194,0.94698,0.95495,0.00798,0.90593,1.00536,0.91078,1.00698,0.00161,702,8.77,8.27,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3956.16,-222.28,1690.21,1626.29,-63.92,442.35,414.07,-28.28,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.51,-0.4,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.109 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.6466666666666666,0.6466666666666666,0.2833333333333333,2.2823529411764705,T23,Main_720-734,
S00244,IEEE_CompTestFeeder,7393,0,155,155,0.98479,0.99773,0.01294,0.90593,1.00536,0.91157,1.007,0.00163,702,8.77,8.33,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3989.5,-188.94,1690.21,1622.55,-67.66,442.35,408.42,-33.94,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.44,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.038 reversed,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.0333333333333334,1.0333333333333334,0.0,155.0,T6,LV_secondary_T2_T4,
S00245,IEEE_CompTestFeeder,7643,0,30,30,0.93653,0.94039,0.00387,0.90593,1.00536,0.90731,1.00581,0.00045,702,8.77,8.68,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,4137.54,-40.91,1690.21,1670.8,-19.41,442.35,431.45,-10.91,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.1,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.2,0.2,0.0,30.0,T14,LV_secondary_T2_T4,
S00246,IEEE_CompTestFeeder,732,0,97,97,0.92107,0.92826,0.00719,0.90593,1.00536,0.91324,1.00633,0.00097,702,8.77,8.5,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4061.5,-116.94,1690.21,1650.46,-39.75,442.35,422.41,-19.94,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.27,-0.34,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.6466666666666666,0.6466666666666666,0.1693333333333333,3.818897637795276,T4,Main_720-734,
S00247,IEEE_CompTestFeeder,728,0,186,186,0.93707,0.97151,0.03443,0.90593,1.00536,0.91032,1.00677,0.00141,702,8.77,8.3,92.8,205.77,OH-1 parallel with OH-2,T3,4178.44,3969.48,-208.96,1690.21,1635.52,-54.69,442.35,419.39,-22.96,1,transformer_loading,Transformer T3 loading 205.8% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.47,112.96,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,2.48,2.48,0.5066666666666667,4.894736842105263,T3,Main_720-734,
S00248,IEEE_CompTestFeeder,7691,0,16,16,0.95408,0.95661,0.00253,0.90593,1.00536,0.90671,1.00562,0.00026,702,8.77,8.72,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4156.07,-22.37,1690.21,1678.85,-11.36,442.35,435.98,-6.37,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.05,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.1066666666666666,0.1066666666666666,0.0,16.0,T22,LV_secondary_T2_T4,
S00249,IEEE_CompTestFeeder,626,0,183,183,0.99457,1.15511,0.16054,0.90593,1.00536,0.90789,1.15511,0.14974,626,8.77,38.11,92.8,92.59,SEC-1,T7,4178.44,4007.97,-170.47,1690.21,1662.04,-28.17,442.35,454.88,12.53,1,voltage,Max voltage 1.1551 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,29.34,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.092 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.61,0.61,0.0,183.0,T2,LV_secondary_T2_T4,
S00250,IEEE_CompTestFeeder,721,0,197,197,0.99457,1.0615,0.06693,0.90593,1.00536,0.90844,1.0615,0.05614,621,8.77,44.64,92.8,92.54,SEC-4,T7,4178.44,3977.99,-200.46,1690.21,1649.72,-40.49,442.35,438.9,-3.46,1,voltage,Max voltage 1.0615 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,35.87,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.119 reversed,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0394,0.0394,0.0,197.0,-,Main_720-734,
S00251,IEEE_CompTestFeeder,7481,0,8,8,0.95588,0.95669,0.00081,0.90593,1.00536,0.90626,1.00547,0.00011,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4168.02,-10.42,1690.21,1685.69,-4.52,442.35,439.94,-2.42,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.03,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.0533333333333333,0.0533333333333333,0.0,8.0,T8,LV_secondary_T2_T4,
S00252,IEEE_CompTestFeeder,769,0,117,117,0.95408,0.97197,0.01789,0.90593,1.00536,0.91144,1.00716,0.00179,702,8.77,8.38,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,4017.72,-160.73,1690.21,1612.09,-78.12,442.35,398.63,-43.73,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.39,-0.42,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.78,0.78,0.2733333333333333,2.8536585365853657,T22,Delta_766-772,
S00253,IEEE_CompTestFeeder,6221,0,18,18,0.99457,1.00702,0.01245,0.90593,1.00536,0.90619,1.00702,0.00165,622,8.77,8.73,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4159.1,-19.34,1690.21,1685.61,-4.6,442.35,441.01,-1.34,0,none,No violation,SAFE,734.0,702.0,734.0,622.0,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.06,0.06,0.0,18.0,T2,LV_secondary_T2_T4,
S00254,IEEE_CompTestFeeder,756,10,34,44,0.93723,0.94097,0.00374,0.9064,1.00552,0.90797,1.00603,0.00051,702,8.74,8.63,92.75,92.56,OH-1 parallel with OH-2,T7,4164.77,4118.56,-46.21,1683.54,1661.34,-22.2,438.69,426.48,-12.21,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.11,-0.19,155.0,0.208,OH-1 parallel with OH-2,T7,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.1466666666666666,0.1133333333333333,0.5166666666666667,0.2838709677419355,T11,Branch_752-765,
S00255,IEEE_CompTestFeeder,633,0,23,23,0.91349,0.92476,0.01127,0.90593,1.00536,0.91729,1.0056,0.00024,702,8.77,8.71,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4150.41,-28.03,1690.21,1680.32,-9.89,442.35,437.32,-5.03,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.07,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.1533333333333333,0.1533333333333333,0.0,23.0,T4,LV_secondary_T2_T4,
S00256,IEEE_CompTestFeeder,626,0,212,212,0.99457,1.17671,0.18214,0.90593,1.00536,0.9081,1.17671,0.17135,626,8.77,43.34,92.8,92.57,SEC-1,T7,4178.44,3984.82,-193.62,1690.21,1660.32,-29.89,442.35,460.74,18.38,1,voltage,Max voltage 1.1767 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,34.57,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.113 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.7066666666666667,0.7066666666666667,0.0,212.0,T2,LV_secondary_T2_T4,
S00257,IEEE_CompTestFeeder,772,0,68,68,0.93426,0.94163,0.00737,0.90593,1.00536,0.90906,1.00637,0.00101,702,8.77,8.55,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4085.86,-92.58,1690.21,1646.28,-43.93,442.35,417.77,-24.58,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.23,-0.34,100.0,0.208,OH-1 parallel with OH-2,T7,none,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.2266666666666666,0.2266666666666666,0.3333333333333333,0.68,T19,Delta_766-772,
S00258,IEEE_CompTestFeeder,720,0,111,111,0.99457,0.9981,0.00353,0.90593,1.00536,0.90753,1.00611,0.00074,702,8.77,8.59,92.8,92.63,OH-6,T7,4178.44,4058.08,-120.36,1690.21,1662.07,-28.14,442.35,432.99,-9.36,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.17,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.045 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.37,0.37,0.22,1.681818181818182,T2,Main_720-734,
S00259,IEEE_CompTestFeeder,740,9,120,129,0.98282,0.99286,0.01004,0.90627,1.00547,0.91071,1.00676,0.00129,702,8.75,8.4,92.76,92.42,OH-1 parallel with OH-2,T1,4167.29,4020.34,-146.95,1685.89,1631.91,-53.97,440.2,413.25,-26.95,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.34,-0.34,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.107->-0.013 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.86,0.8,0.5,1.72,T5,Main_735-750,
S00260,IEEE_CompTestFeeder,6332,0,155,155,0.91349,0.98428,0.07079,0.90593,1.00536,0.92755,1.00677,0.0014,702,8.77,34.08,92.8,92.42,SEC-7,T1,4178.44,4001.44,-177.0,1690.21,1633.27,-56.94,442.35,420.36,-22.0,1,voltage_rise,Voltage rise at PV bus 6332 0.0708 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,25.3,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.131 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.0333333333333334,1.0333333333333334,0.0,155.0,T4,LV_secondary_T2_T4,
S00261,IEEE_CompTestFeeder,6322,0,163,163,0.92107,0.93296,0.01189,0.90593,1.00536,0.91802,1.00694,0.00158,702,8.77,8.32,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,3983.04,-195.4,1690.21,1625.85,-64.36,442.35,409.96,-32.4,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.45,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.086666666666667,1.086666666666667,0.0,163.0,T4,LV_secondary_T2_T4,
S00262,IEEE_CompTestFeeder,632,0,194,194,0.92107,0.93512,0.01405,0.90593,1.00536,0.92021,1.00722,0.00185,702,8.77,8.24,92.8,109.71,OH-1 parallel with OH-2,T4,4178.44,3946.49,-231.95,1690.21,1614.94,-75.27,442.35,404.41,-37.95,1,transformer_loading,Transformer T4 loading 109.7% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.54,16.91,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.2933333333333332,1.2933333333333332,0.0,194.0,T4,LV_secondary_T2_T4,
S00263,IEEE_CompTestFeeder,714,6,165,171,0.99098,0.99489,0.00391,0.90597,1.0054,0.90718,1.00637,0.00097,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4172.16,3999.98,-172.17,1688.83,1653.63,-35.21,442.07,434.9,-7.17,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.13,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,5.7,5.5,8.0,0.7125,T24,Branch_701-708,
S00264,IEEE_CompTestFeeder,739,0,25,25,0.98479,0.98694,0.00215,0.90593,1.00536,0.90687,1.00564,0.00028,702,8.77,8.7,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4147.6,-30.84,1690.21,1678.54,-11.67,442.35,436.51,-5.84,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.07,-0.11,41.1,0.24,OH-1 parallel with OH-2,T7,none,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.1666666666666666,0.1666666666666666,0.274,0.6082725060827251,T6,Main_735-750,
S00265,IEEE_CompTestFeeder,725,0,146,146,0.99457,1.08722,0.09265,0.90593,1.00536,0.90771,1.08722,0.08185,625,8.77,32.3,92.8,92.61,SEC-2,T7,4178.44,4033.51,-144.94,1690.21,1661.87,-28.34,442.35,443.42,1.06,1,voltage,Max voltage 1.0872 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,23.53,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.068 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0292,0.0292,0.0,146.0,-,Main_720-734,
S00266,IEEE_CompTestFeeder,708,0,109,109,0.95802,0.96205,0.00403,0.90593,1.00536,0.90671,1.00599,0.00062,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4064.74,-113.7,1690.21,1667.81,-22.4,442.35,437.65,-4.7,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.08,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.3633333333333333,0.3633333333333333,0.25,1.4533333333333334,T16,Branch_701-708,
S00267,IEEE_CompTestFeeder,7121,0,125,125,0.95827,0.96365,0.00538,0.90593,1.00536,0.90681,1.00607,0.0007,702,8.77,8.76,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4048.13,-130.32,1690.21,1664.93,-25.28,442.35,437.04,-5.32,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.060 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.4166666666666667,0.4166666666666667,0.0,125.0,T18,LV_secondary_T2_T4,
S00268,IEEE_CompTestFeeder,770,0,78,78,0.95062,0.96038,0.00977,0.90593,1.00536,0.90973,1.00662,0.00125,702,8.77,8.51,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4069.93,-108.52,1690.21,1635.13,-55.08,442.35,411.84,-30.52,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.27,-0.36,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.052,0.052,0.3,0.1733333333333333,T15,Delta_766-772,
S00269,IEEE_CompTestFeeder,769,10,23,33,0.95566,0.95927,0.0036,0.90642,1.00553,0.90753,1.00589,0.00037,702,8.74,8.66,92.74,92.61,OH-1 parallel with OH-2,T7,4164.44,4132.44,-32.01,1683.08,1667.02,-16.06,438.36,429.35,-9.01,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.08,-0.14,41.0,0.24,OH-1 parallel with OH-2,T7,none,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.22,0.1533333333333333,0.2733333333333333,0.8048780487804879,T22,Delta_766-772,
S00270,IEEE_CompTestFeeder,743,15,207,222,0.96476,0.97885,0.0141,0.90654,1.00555,0.91463,1.00798,0.00243,702,8.73,8.11,92.54,92.3,OH-1 parallel with OH-2,T1,4159.32,3899.75,-259.57,1682.15,1579.75,-102.4,438.23,385.66,-52.57,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.61,-0.24,240.0,0.24,OH-1 parallel with OH-2,T1,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.74,0.69,0.8,0.925,T7,Main_735-750,
S00271,IEEE_CompTestFeeder,733,0,144,144,0.91349,0.97961,0.06612,0.90593,1.00536,0.92723,1.00668,0.00132,702,8.77,31.55,92.8,92.43,SEC-7,T1,4178.44,4013.18,-165.26,1690.21,1636.64,-53.57,442.35,421.09,-21.26,1,voltage_rise,Voltage rise at PV bus 733 0.0661 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,22.77,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.121 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0288,0.0288,0.0,144.0,-,Main_720-734,
S00272,IEEE_CompTestFeeder,740,0,237,237,0.98204,1.00144,0.0194,0.90593,1.00536,0.91447,1.00782,0.00246,702,8.77,8.1,92.8,110.32,OH-1 parallel with OH-2,T5,4178.44,3890.75,-287.69,1690.21,1588.91,-101.3,442.35,391.66,-50.69,1,transformer_loading,Transformer T5 loading 110.3% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.67,17.52,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.120 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,1.58,1.58,0.5,3.16,T5,Main_735-750,
S00273,IEEE_CompTestFeeder,762,4,20,24,0.93683,0.9394,0.00257,0.90611,1.00542,0.90704,1.00572,0.0003,702,8.76,8.7,92.78,92.67,OH-1 parallel with OH-2,T7,4172.97,4145.69,-27.27,1687.59,1674.64,-12.95,440.88,433.6,-7.27,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.07,-0.11,45.0,0.48,OH-1 parallel with OH-2,T7,none,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.16,0.1333333333333333,0.3,0.5333333333333333,T13,Branch_752-765,
S00274,IEEE_CompTestFeeder,726,12,196,208,1.00683,1.17378,0.16695,0.9061,1.00683,0.90808,1.17378,0.16695,626,8.75,42.63,92.78,92.57,SEC-1,T7,4165.54,3987.97,-177.58,1687.14,1660.53,-26.61,441.46,459.88,18.42,1,voltage,Max voltage 1.1738 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,626.0,734.0,626.0,33.88,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.110 reversed,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0416,0.0392,0.0,208.0,-,Main_720-734,
S00275,IEEE_CompTestFeeder,769,0,124,124,0.95408,0.973,0.01892,0.90593,1.00536,0.91176,1.00726,0.00189,702,8.77,8.36,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,4008.3,-170.14,1690.21,1607.76,-82.45,442.35,396.21,-46.14,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.41,-0.43,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.8266666666666667,0.8266666666666667,0.2733333333333333,3.024390243902439,T22,Delta_766-772,
S00276,IEEE_CompTestFeeder,772,0,246,246,0.93426,0.95988,0.02562,0.90593,1.00536,0.91677,1.00879,0.00342,702,8.77,7.98,92.8,92.23,OH-1 parallel with OH-2,T1,4178.44,3850.5,-327.95,1690.21,1543.13,-147.08,442.35,360.41,-81.95,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.79,-0.58,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.146 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.82,0.82,0.3333333333333333,2.46,T19,Delta_766-772,
S00277,IEEE_CompTestFeeder,762,0,131,131,0.93632,0.95263,0.01631,0.90593,1.00536,0.91178,1.00722,0.00186,702,8.77,8.35,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,4002.45,-175.99,1690.21,1610.07,-80.14,442.35,397.36,-44.99,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.43,-0.42,45.0,0.48,OH-1 parallel with OH-2,T7,line 23 0.091->-0.040 reversed,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.8733333333333333,0.8733333333333333,0.3,2.911111111111111,T13,Branch_752-765,
S00278,IEEE_CompTestFeeder,6332,0,15,15,0.91349,0.92088,0.00738,0.90593,1.00536,0.91337,1.00552,0.00016,702,8.77,8.73,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4160.08,-18.36,1690.21,1683.7,-6.51,442.35,438.99,-3.36,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.04,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.1,0.1,0.0,15.0,T4,LV_secondary_T2_T4,
S00279,IEEE_CompTestFeeder,6331,12,69,81,0.91941,0.95191,0.0325,0.91189,1.00549,0.92531,1.00615,0.00066,702,8.74,16.66,92.76,92.51,SEC-7,T7,4163.73,4082.65,-81.08,1684.98,1657.78,-27.2,439.64,427.56,-12.08,1,caution,rise 0.0325>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,7.92,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.54,0.46,0.0,81.0,T4,LV_secondary_T2_T4,
S00280,IEEE_CompTestFeeder,623,0,177,177,0.99457,1.15053,0.15597,0.90593,1.00536,0.90785,1.15053,0.14517,623,8.77,37.01,92.8,92.6,SEC-4,T7,4178.44,4012.87,-165.58,1690.21,1662.47,-27.74,442.35,453.78,11.42,1,voltage,Max voltage 1.1505 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,28.23,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.087 reversed,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.59,0.59,0.0,177.0,T2,LV_secondary_T2_T4,
S00281,IEEE_CompTestFeeder,622,13,215,228,1.0036,1.13267,0.12908,0.90612,1.00545,0.90846,1.13267,0.12722,622,8.74,48.42,92.78,92.53,SEC-4,T7,4164.42,3961.66,-202.76,1686.85,1653.1,-33.75,441.34,453.58,12.24,1,voltage,Max voltage 1.1327 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,39.68,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.135 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.76,0.7166666666666667,0.0,228.0,T2,LV_secondary_T2_T4,
S00282,IEEE_CompTestFeeder,762,0,200,200,0.93632,0.96075,0.02444,0.90593,1.00536,0.91467,1.00811,0.00274,702,8.77,8.13,92.8,109.26,OH-1 parallel with OH-2,T13,4178.44,3912.31,-266.13,1690.21,1572.38,-117.83,442.35,376.23,-66.13,1,transformer_loading,Transformer T13 loading 109.3% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.64,16.46,45.0,0.48,OH-1 parallel with OH-2,T7,line 23 0.091->-0.108 reversed,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,1.3333333333333333,1.3333333333333333,0.3,4.444444444444445,T13,Branch_752-765,
S00283,IEEE_CompTestFeeder,728,0,171,171,0.93707,0.96891,0.03184,0.90593,1.00536,0.91,1.00668,0.00132,702,8.77,8.34,92.8,185.97,OH-1 parallel with OH-2,T3,4178.44,3985.74,-192.7,1690.21,1638.95,-51.26,442.35,420.65,-21.7,1,transformer_loading,Transformer T3 loading 186.0% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.44,93.17,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,2.28,2.28,0.5066666666666667,4.5,T3,Main_720-734,
S00284,IEEE_CompTestFeeder,6332,5,154,159,0.91597,0.98597,0.07,0.90842,1.00542,0.92766,1.0068,0.00138,702,8.76,34.99,92.78,92.42,SEC-7,T1,4172.29,3997.2,-175.09,1688.01,1632.06,-55.95,441.2,420.11,-21.09,1,voltage_rise,Voltage rise at PV bus 6332 0.0700 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,26.23,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.011->-0.135 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.06,1.0266666666666666,0.0,159.0,T4,LV_secondary_T2_T4,
S00285,IEEE_CompTestFeeder,6331,0,130,130,0.91349,0.9736,0.06011,0.90593,1.00536,0.92682,1.00657,0.0012,702,8.77,28.3,92.8,92.44,SEC-7,T1,4178.44,4028.28,-150.16,1690.21,1641.06,-49.15,442.35,422.19,-20.16,1,voltage_rise,Voltage rise at PV bus 6331 0.0601 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,19.52,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.109 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.8666666666666667,0.8666666666666667,0.0,130.0,T4,LV_secondary_T2_T4,
S00286,IEEE_CompTestFeeder,712,0,109,109,0.95827,0.96298,0.00471,0.90593,1.00536,0.9067,1.00598,0.00062,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4064.72,-113.72,1690.21,1667.93,-22.28,442.35,437.63,-4.72,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.08,65.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.044 reversed,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.3633333333333333,0.3633333333333333,0.2166666666666666,1.676923076923077,T18,Branch_701-708,
S00287,IEEE_CompTestFeeder,6212,0,31,31,0.99457,1.00579,0.01122,0.90593,1.00536,0.90637,1.00579,0.00043,621,8.77,8.7,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4145.09,-33.35,1690.21,1682.3,-7.91,442.35,440.0,-2.35,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,-0.07,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.1033333333333333,0.1033333333333333,0.0,31.0,T2,LV_secondary_T2_T4,
S00288,IEEE_CompTestFeeder,725,0,182,182,0.99457,1.10765,0.11308,0.90593,1.00536,0.90806,1.10765,0.10228,625,8.77,39.53,92.8,92.58,SEC-1,T7,4178.44,4001.26,-177.18,1690.21,1657.5,-32.71,442.35,447.18,4.82,1,voltage,Max voltage 1.1076 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,30.75,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.098 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0364,0.0364,0.0,182.0,-,Main_720-734,
S00289,IEEE_CompTestFeeder,7482,0,246,246,0.95588,0.97936,0.02349,0.90593,1.00536,0.91566,1.00829,0.00292,702,8.77,8.04,92.8,119.32,OH-1 parallel with OH-2,T8,4178.44,3866.32,-312.12,1690.21,1567.13,-123.08,442.35,376.23,-66.12,1,transformer_loading,Transformer T8 loading 119.3% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.74,26.52,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.64,1.64,0.0,246.0,T8,LV_secondary_T2_T4,
S00290,IEEE_CompTestFeeder,6261,11,14,25,1.00582,1.01976,0.01394,0.90609,1.00582,0.90628,1.01976,0.01394,626,8.75,8.72,92.79,92.77,OH-1 parallel with OH-2,T7,4166.61,4151.92,-14.69,1687.38,1684.06,-3.33,441.52,440.83,-0.69,0,none,No violation,SAFE,734.0,626.0,734.0,626.0,-0.03,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0833333333333333,0.0466666666666666,0.0,25.0,T2,LV_secondary_T2_T4,
S00291,IEEE_CompTestFeeder,6211,0,202,202,0.99457,1.06308,0.06851,0.90593,1.00536,0.90849,1.06308,0.05772,621,8.77,45.71,92.8,92.53,SEC-4,T7,4178.44,3973.22,-205.22,1690.21,1648.97,-41.24,442.35,439.13,-3.22,1,voltage,Max voltage 1.0631 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,36.93,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.124 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6733333333333333,0.6733333333333333,0.0,202.0,T2,LV_secondary_T2_T4,
S00292,IEEE_CompTestFeeder,6261,3,173,176,0.99767,1.14977,0.1521,0.90597,1.00539,0.90784,1.14977,0.14438,626,8.77,36.82,92.8,92.6,SEC-1,T7,4175.19,4013.68,-161.5,1689.42,1662.54,-26.88,442.1,453.6,11.5,1,voltage,Max voltage 1.1498 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,28.06,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.086 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.5866666666666667,0.5766666666666667,0.0,176.0,T2,LV_secondary_T2_T4,
S00293,IEEE_CompTestFeeder,7692,0,18,18,0.95408,0.95692,0.00284,0.90593,1.00536,0.90681,1.00566,0.00029,702,8.77,8.71,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4153.28,-25.16,1690.21,1677.44,-12.77,442.35,435.19,-7.16,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.06,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.12,0.12,0.0,18.0,T22,LV_secondary_T2_T4,
S00294,IEEE_CompTestFeeder,732,0,164,164,0.92107,0.93303,0.01196,0.90593,1.00536,0.91809,1.00695,0.00159,702,8.77,8.32,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,3981.86,-196.58,1690.21,1625.49,-64.72,442.35,409.77,-32.58,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.46,-0.4,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.0933333333333333,1.0933333333333333,0.1693333333333333,6.456692913385827,T4,Main_720-734,
S00295,IEEE_CompTestFeeder,7482,0,199,199,0.95588,0.97509,0.01922,0.90593,1.00536,0.9139,1.00778,0.00241,702,8.77,8.17,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3924.7,-253.74,1690.21,1588.21,-102.0,442.35,387.61,-54.74,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.6,-0.48,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.3266666666666669,1.3266666666666669,0.0,199.0,T8,LV_secondary_T2_T4,
S00296,IEEE_CompTestFeeder,626,0,145,145,0.99457,1.12552,0.13095,0.90593,1.00536,0.90758,1.12552,0.12016,626,8.77,30.99,92.8,92.63,SEC-1,T7,4178.44,4039.61,-138.83,1690.21,1665.21,-25.0,442.35,448.52,6.17,1,voltage,Max voltage 1.1255 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,22.22,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.062 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.4833333333333333,0.4833333333333333,0.0,145.0,T2,LV_secondary_T2_T4,
S00297,IEEE_CompTestFeeder,721,10,230,240,0.99822,1.07491,0.07668,0.90607,1.00543,0.90889,1.07491,0.06947,621,8.75,53.71,92.79,92.49,SEC-4,T7,4167.6,3937.43,-230.17,1687.59,1643.6,-43.99,441.51,441.34,-0.17,1,voltage,Max voltage 1.0749 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,44.96,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.157 reversed,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.048,0.046,0.0,240.0,-,Main_720-734,
S00298,IEEE_CompTestFeeder,7481,0,166,166,0.95588,0.97204,0.01616,0.90593,1.00536,0.91264,1.00741,0.00204,702,8.77,8.27,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3966.03,-212.41,1690.21,1603.67,-86.54,442.35,395.94,-46.41,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.51,-0.44,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.106666666666667,1.106666666666667,0.0,166.0,T8,LV_secondary_T2_T4,
S00299,IEEE_CompTestFeeder,748,7,146,153,0.95658,0.97082,0.01423,0.90622,1.00546,0.91213,1.00726,0.0018,702,8.75,8.31,92.77,92.38,OH-1 parallel with OH-2,T1,4169.32,3982.39,-186.94,1686.25,1609.92,-76.34,440.24,399.3,-40.94,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.44,-0.39,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.02,0.9733333333333334,0.5125333333333333,1.990114464099896,T8,Main_735-750,
S00300,IEEE_CompTestFeeder,621,0,28,28,0.99457,1.00472,0.01015,0.90593,1.00536,0.90633,1.00555,0.00019,702,8.77,8.71,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4148.28,-30.16,1690.21,1683.04,-7.17,442.35,440.2,-2.16,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.07,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0933333333333333,0.0933333333333333,0.0,28.0,T2,LV_secondary_T2_T4,
S00301,IEEE_CompTestFeeder,740,4,123,127,0.98239,0.9927,0.01031,0.90608,1.00541,0.91063,1.00674,0.00133,702,8.76,8.41,92.79,92.43,OH-1 parallel with OH-2,T1,4173.48,4022.76,-150.72,1688.28,1632.76,-55.53,441.39,413.67,-27.72,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.35,-0.36,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.112->-0.011 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.8466666666666667,0.82,0.5,1.6933333333333334,T5,Main_735-750,
S00302,IEEE_CompTestFeeder,720,0,44,44,0.99457,0.99598,0.00141,0.90593,1.00536,0.90657,1.00567,0.0003,702,8.77,8.67,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4130.62,-47.82,1690.21,1678.73,-11.48,442.35,438.54,-3.82,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.11,-0.07,66.0,0.24,OH-1 parallel with OH-2,T7,none,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.1466666666666666,0.1466666666666666,0.22,0.6666666666666666,T2,Main_720-734,
S00303,IEEE_CompTestFeeder,7482,7,135,142,0.95658,0.96978,0.0132,0.90622,1.00546,0.91171,1.00713,0.00167,702,8.75,8.34,92.77,92.39,OH-1 parallel with OH-2,T1,4169.32,3996.26,-173.06,1686.25,1615.27,-70.98,440.24,402.18,-38.06,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.41,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.9466666666666668,0.9,0.0,142.0,T8,LV_secondary_T2_T4,
