scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section,method
S00709,IEEE_CompTestFeeder,6261,11,88,99,1.00582,1.08747,0.08165,0.90609,1.00582,0.90715,1.08747,0.08165,626,8.75,21.9,92.79,92.67,SEC-2,T7,4166.61,4080.17,-86.43,1687.38,1670.66,-16.72,441.52,443.09,1.57,1,voltage,Max voltage 1.0875 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,626.0,734.0,626.0,13.15,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.025 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.33,0.2933333333333333,0.0,99.0,T2,LV_secondary_T2_T4,
S00710,IEEE_CompTestFeeder,712,0,29,29,0.95827,0.95954,0.00127,0.90593,1.00536,0.90614,1.00554,0.00017,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4148.07,-30.37,1690.21,1683.96,-6.25,442.35,440.99,-1.37,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.02,65.0,0.24,OH-1 parallel with OH-2,T7,none,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.0966666666666666,0.0966666666666666,0.2166666666666666,0.4461538461538462,T18,Branch_701-708,
S00711,IEEE_CompTestFeeder,730,10,87,97,0.9474,0.95103,0.00363,0.90618,1.00545,0.90839,1.00619,0.00074,702,8.75,8.52,92.78,92.54,OH-1 parallel with OH-2,T7,4166.89,4066.81,-100.08,1686.67,1657.0,-29.67,440.8,427.72,-13.08,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.23,-0.24,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.075->-0.012 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.3233333333333333,0.29,0.2833333333333333,1.1411764705882352,T23,Main_720-734,
S00712,IEEE_CompTestFeeder,751,0,103,103,0.96852,0.97596,0.00744,0.90593,1.00536,0.91007,1.00662,0.00125,702,8.77,8.46,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4046.83,-131.61,1690.21,1637.01,-53.2,442.35,413.74,-28.61,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.31,-0.36,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.0686666666666666,0.0686666666666666,0.0,103.0,T9,other,
S00713,IEEE_CompTestFeeder,748,0,73,73,0.95588,0.96315,0.00727,0.90593,1.00536,0.90896,1.0063,0.00093,702,8.77,8.55,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4084.07,-94.37,1690.21,1650.29,-39.92,442.35,420.98,-21.37,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.23,-0.33,76.88,0.24,OH-1 parallel with OH-2,T7,none,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.4866666666666667,0.4866666666666667,0.5125333333333333,0.949531737773153,T8,Main_735-750,
S00714,IEEE_CompTestFeeder,6212,0,190,190,0.99457,1.05929,0.06472,0.90593,1.00536,0.90836,1.05929,0.05392,621,8.77,43.15,92.8,92.54,SEC-4,T7,4178.44,3984.69,-193.76,1690.21,1650.8,-39.41,442.35,438.6,-3.76,1,voltage,Max voltage 1.0593 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,34.37,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.113 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6333333333333333,0.6333333333333333,0.0,190.0,T2,LV_secondary_T2_T4,
S00715,IEEE_CompTestFeeder,621,0,97,97,0.99457,1.02877,0.0342,0.90593,1.00536,0.90726,1.02877,0.02341,621,8.77,22.68,92.8,92.66,SEC-4,T7,4178.44,4076.47,-101.97,1690.21,1667.5,-22.71,442.35,437.39,-4.97,1,caution,rise 0.0342>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,13.91,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.028 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3233333333333333,0.3233333333333333,0.0,97.0,T2,LV_secondary_T2_T4,
S00716,IEEE_CompTestFeeder,748,0,35,35,0.95588,0.9594,0.00352,0.90593,1.00536,0.90739,1.00582,0.00045,702,8.77,8.67,92.8,92.62,OH-1 parallel with OH-2,T7,4178.44,4133.0,-45.44,1690.21,1670.7,-19.51,442.35,431.91,-10.44,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.11,-0.18,76.88,0.24,OH-1 parallel with OH-2,T7,none,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.2333333333333333,0.2333333333333333,0.5125333333333333,0.4552549427679501,T8,Main_735-750,
S00717,IEEE_CompTestFeeder,7391,0,108,108,0.98479,0.9939,0.00911,0.90593,1.00536,0.90991,1.00652,0.00116,702,8.77,8.46,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4046.23,-132.21,1690.21,1641.9,-48.31,442.35,418.14,-24.21,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.31,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.067 reversed,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.72,0.72,0.0,108.0,T6,LV_secondary_T2_T4,
S00718,IEEE_CompTestFeeder,7483,14,202,216,0.95729,0.97665,0.01936,0.90652,1.00555,0.91454,1.00796,0.00242,702,8.73,8.12,92.73,100.05,OH-1 parallel with OH-2,T8,4160.22,3903.52,-256.7,1682.32,1580.46,-101.86,438.13,383.43,-54.7,1,transformer_loading,Transformer T8 loading 100.0% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.61,7.31,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.44,1.346666666666667,0.0,216.0,T8,LV_secondary_T2_T4,
S00719,IEEE_CompTestFeeder,6201,0,168,168,0.99457,0.99987,0.0053,0.90593,1.00536,0.90833,1.00647,0.00111,702,8.77,8.58,92.8,92.55,OH-6,T7,4178.44,3996.61,-181.83,1690.21,1648.65,-41.56,442.35,428.52,-13.83,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.102 reversed,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.56,0.56,0.0,168.0,T2,LV_secondary_T2_T4,
S00720,IEEE_CompTestFeeder,770,0,61,61,0.95062,0.95828,0.00767,0.90593,1.00536,0.90891,1.00635,0.00099,702,8.77,8.57,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4093.38,-85.06,1690.21,1646.83,-43.38,442.35,418.29,-24.06,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.21,-0.34,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.0406666666666666,0.0406666666666666,0.3,0.1355555555555555,T15,Delta_766-772,
S00721,IEEE_CompTestFeeder,740,10,44,54,0.9829,0.98665,0.00375,0.90631,1.00548,0.90797,1.00597,0.00049,702,8.75,8.62,92.76,92.57,OH-1 parallel with OH-2,T7,4166.05,4111.8,-54.25,1685.41,1664.85,-20.55,439.96,429.71,-10.25,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.13,-0.19,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.36,0.2933333333333333,0.5,0.72,T5,Main_735-750,
S00722,IEEE_CompTestFeeder,7122,12,100,112,0.9588,0.9631,0.00431,0.90602,1.00544,0.90672,1.006,0.00056,702,8.77,8.77,92.79,92.72,OH-1 parallel with OH-2,T7,4165.87,4061.61,-104.26,1687.6,1667.36,-20.24,441.78,437.52,-4.26,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.053->-0.047 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.3733333333333333,0.3333333333333333,0.0,112.0,T18,LV_secondary_T2_T4,
S00723,IEEE_CompTestFeeder,6321,10,198,208,0.92183,0.93608,0.01426,0.9067,1.00547,0.92119,1.00734,0.00187,702,8.75,8.2,92.76,119.48,OH-1 parallel with OH-2,T4,4166.29,3930.05,-236.24,1685.91,1610.15,-75.76,440.21,401.96,-38.24,1,transformer_loading,Transformer T4 loading 119.5% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.55,26.72,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.3866666666666667,1.32,0.0,208.0,T4,LV_secondary_T2_T4,
S00724,IEEE_CompTestFeeder,7691,6,200,206,0.95503,0.98471,0.02968,0.90622,1.00546,0.91533,1.00838,0.00291,702,8.75,8.1,92.77,112.27,OH-1 parallel with OH-2,T22,4170.04,3899.59,-270.44,1685.92,1559.83,-126.09,439.95,369.51,-70.44,1,transformer_loading,Transformer T22 loading 112.3% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.66,19.5,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.3733333333333333,1.3333333333333333,0.0,206.0,T22,LV_secondary_T2_T4,
S00725,IEEE_CompTestFeeder,751,0,157,157,0.96852,0.97977,0.01126,0.90593,1.00536,0.91218,1.00725,0.00189,702,8.77,8.3,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,3978.65,-199.79,1690.21,1610.42,-79.79,442.35,399.56,-42.79,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.47,-0.43,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.1046666666666666,0.1046666666666666,0.0,157.0,T9,other,
S00726,IEEE_CompTestFeeder,710,0,140,140,0.95737,0.96289,0.00552,0.90593,1.00536,0.90692,1.00615,0.00079,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4032.49,-145.95,1690.21,1661.86,-28.35,442.35,436.41,-5.95,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.11,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.4666666666666667,0.4666666666666667,0.2666666666666666,1.75,T17,Branch_701-708,
S00727,IEEE_CompTestFeeder,6232,0,149,149,0.99457,1.12871,0.13414,0.90593,1.00536,0.90762,1.12871,0.12335,623,8.77,31.76,92.8,92.62,SEC-4,T7,4178.44,4036.2,-142.24,1690.21,1664.82,-25.39,442.35,449.12,6.76,1,voltage,Max voltage 1.1287 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,22.98,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.066 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.4966666666666666,0.4966666666666666,0.0,149.0,T2,LV_secondary_T2_T4,
S00728,IEEE_CompTestFeeder,716,0,145,145,0.97764,1.05282,0.07518,0.90593,1.00536,0.90676,1.05282,0.04745,716,8.77,8.77,92.8,410.39,OH-1 parallel with OH-2,T24,4178.44,4035.53,-142.91,1690.21,1668.49,-21.72,442.35,444.44,2.09,0,voltage,Max voltage 1.0528 pu at bus 716 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,716.0,-0.01,317.59,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.4833333333333333,0.4833333333333333,0.0528333333333333,9.14826498422713,T24(HV),Branch_701-708,
S00729,IEEE_CompTestFeeder,7483,0,142,142,0.95588,0.96978,0.01391,0.90593,1.00536,0.91171,1.00713,0.00176,702,8.77,8.34,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,3996.26,-182.18,1690.21,1615.27,-74.94,442.35,402.18,-40.18,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.43,-0.41,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.9466666666666668,0.9466666666666668,0.0,142.0,T8,LV_secondary_T2_T4,
S00730,IEEE_CompTestFeeder,724,0,223,223,0.99457,1.06965,0.07508,0.90593,1.00536,0.90872,1.06965,0.06429,624,8.77,50.15,92.8,92.51,SEC-1,T7,4178.44,3953.34,-225.1,1690.21,1645.92,-44.29,442.35,440.25,-2.1,1,voltage,Max voltage 1.0697 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,41.38,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.142 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0446,0.0446,0.0,223.0,-,Main_720-734,
S00731,IEEE_CompTestFeeder,7642,0,179,179,0.93653,0.95865,0.02212,0.90593,1.00536,0.9138,1.00785,0.00248,702,8.77,8.2,92.8,94.09,OH-1 parallel with OH-2,T14,4178.44,3939.56,-238.88,1690.21,1583.5,-106.71,442.35,382.47,-59.88,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.58,1.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.087 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.1933333333333334,1.1933333333333334,0.0,179.0,T14,LV_secondary_T2_T4,
S00732,IEEE_CompTestFeeder,734,10,28,38,0.91514,0.93993,0.0248,0.91514,1.00547,0.92388,1.00575,0.00028,702,8.75,8.67,92.76,92.66,OH-1 parallel with OH-2,T7,4166.04,4132.61,-33.43,1685.77,1674.24,-11.53,439.95,434.53,-5.43,0,none,No violation,SAFE,734.0,702.0,735.0,702.0,-0.08,-0.1,15.85,0.24,OH-1 parallel with OH-2,T7,none,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.0076,0.0056,0.00317,2.3974763406940065,-,Main_720-734,
S00733,IEEE_CompTestFeeder,7641,0,19,19,0.93653,0.93898,0.00246,0.90593,1.00536,0.90681,1.00565,0.00028,702,8.77,8.71,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4152.49,-25.95,1690.21,1677.84,-12.37,442.35,435.4,-6.95,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.06,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.1266666666666666,0.1266666666666666,0.0,19.0,T14,LV_secondary_T2_T4,
S00734,IEEE_CompTestFeeder,7122,0,111,111,0.95827,0.96306,0.00479,0.90593,1.00536,0.90672,1.00599,0.00063,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4062.65,-115.8,1690.21,1667.55,-22.66,442.35,437.56,-4.8,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.046 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.37,0.37,0.0,111.0,T18,LV_secondary_T2_T4,
S00735,IEEE_CompTestFeeder,7122,0,148,148,0.95827,0.96461,0.00634,0.90593,1.00536,0.90696,1.00619,0.00082,702,8.77,8.76,92.8,92.69,OH-1 parallel with OH-2,T7,4178.44,4024.31,-154.13,1690.21,1660.73,-29.48,442.35,436.22,-6.13,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.083 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.4933333333333333,0.4933333333333333,0.0,148.0,T18,LV_secondary_T2_T4,
S00736,IEEE_CompTestFeeder,7391,0,83,83,0.98479,0.99184,0.00704,0.90593,1.00536,0.909,1.00626,0.0009,702,8.77,8.54,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4076.6,-101.84,1690.21,1652.6,-37.61,442.35,423.51,-18.84,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.24,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.042 reversed,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.5533333333333333,0.5533333333333333,0.0,83.0,T6,LV_secondary_T2_T4,
S00737,IEEE_CompTestFeeder,622,0,214,214,0.99457,1.12518,0.13061,0.90593,1.00536,0.90835,1.12518,0.11981,622,8.77,45.75,92.8,92.55,SEC-4,T7,4178.44,3973.54,-204.9,1690.21,1654.31,-35.9,442.35,451.45,9.1,1,voltage,Max voltage 1.1252 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,36.98,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.124 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.7133333333333334,0.7133333333333334,0.0,214.0,T2,LV_secondary_T2_T4,
S00738,IEEE_CompTestFeeder,620,12,23,35,0.99496,0.9957,0.00074,0.9061,1.00545,0.90644,1.0056,0.00016,702,8.75,8.69,92.78,92.75,OH-1 parallel with OH-2,T7,4165.39,4140.39,-24.99,1687.04,1681.04,-5.99,441.3,439.31,-1.99,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.06,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.1166666666666666,0.0766666666666666,0.0,35.0,T2,LV_secondary_T2_T4,
S00739,IEEE_CompTestFeeder,625,0,184,184,0.99457,1.10876,0.11419,0.90593,1.00536,0.90808,1.10876,0.1034,625,8.77,39.92,92.8,92.57,SEC-1,T7,4178.44,3999.51,-178.94,1690.21,1657.28,-32.93,442.35,447.42,5.06,1,voltage,Max voltage 1.1088 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,31.15,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.099 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6133333333333333,0.6133333333333333,0.0,184.0,T2,LV_secondary_T2_T4,
S00740,IEEE_CompTestFeeder,633,0,20,20,0.91349,0.92331,0.00982,0.90593,1.00536,0.91583,1.00557,0.00021,702,8.77,8.72,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4154.03,-24.42,1690.21,1681.58,-8.63,442.35,437.94,-4.42,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.06,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.1333333333333333,0.1333333333333333,0.0,20.0,T4,LV_secondary_T2_T4,
S00741,IEEE_CompTestFeeder,633,10,13,23,0.91843,0.92476,0.00633,0.91091,1.00547,0.91729,1.0056,0.00013,702,8.75,8.71,92.76,92.71,OH-1 parallel with OH-2,T7,4166.17,4150.41,-15.76,1685.84,1680.32,-5.52,440.08,437.32,-2.76,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.04,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.1533333333333333,0.0866666666666666,0.0,23.0,T4,LV_secondary_T2_T4,
S00742,IEEE_CompTestFeeder,769,0,201,201,0.95408,0.98401,0.02993,0.90593,1.00536,0.91512,1.00831,0.00295,702,8.77,8.11,92.8,108.98,OH-1 parallel with OH-2,T22,4178.44,3906.14,-272.3,1690.21,1562.61,-127.6,442.35,371.05,-71.3,1,transformer_loading,Transformer T22 loading 109.0% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.66,16.18,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.34,1.34,0.2733333333333333,4.902439024390244,T22,Delta_766-772,
S00743,IEEE_CompTestFeeder,722,14,170,184,1.00428,1.10876,0.10448,0.90613,1.00546,0.90808,1.10876,0.1033,622,8.74,39.92,92.78,92.57,SEC-4,T7,4163.36,3999.51,-163.85,1686.6,1657.28,-29.32,441.27,447.42,6.15,1,voltage,Max voltage 1.1088 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,31.18,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.099 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0368,0.034,0.0,184.0,-,Main_720-734,
S00744,IEEE_CompTestFeeder,6321,0,233,233,0.92107,0.93779,0.01672,0.90593,1.00536,0.92293,1.00755,0.00219,702,8.77,8.13,92.8,136.91,OH-1 parallel with OH-2,T4,4178.44,3900.78,-277.66,1690.21,1601.8,-88.41,442.35,397.69,-44.66,1,transformer_loading,Transformer T4 loading 136.9% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.64,44.11,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.5533333333333332,1.5533333333333332,0.0,233.0,T4,LV_secondary_T2_T4,
S00745,IEEE_CompTestFeeder,6242,0,239,239,0.99457,1.0746,0.08003,0.90593,1.00536,0.90888,1.0746,0.06923,624,8.77,53.5,92.8,92.49,SEC-1,T7,4178.44,3938.36,-240.08,1690.21,1643.73,-46.48,442.35,441.27,-1.08,1,voltage,Max voltage 1.0746 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,44.73,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.156 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.7966666666666666,0.7966666666666666,0.0,239.0,T2,LV_secondary_T2_T4,
S00746,IEEE_CompTestFeeder,7692,0,225,225,0.95408,0.98734,0.03326,0.90593,1.00536,0.91613,1.00862,0.00326,702,8.77,8.04,92.8,124.74,OH-1 parallel with OH-2,T22,4178.44,3874.8,-303.64,1690.21,1549.41,-140.8,442.35,363.71,-78.64,1,transformer_loading,Transformer T22 loading 124.7% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.74,31.93,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.5,1.5,0.0,225.0,T22,LV_secondary_T2_T4,
S00747,IEEE_CompTestFeeder,6222,0,142,142,0.99457,1.0849,0.09033,0.90593,1.00536,0.90767,1.0849,0.07953,622,8.77,31.49,92.8,92.62,SEC-5,T7,4178.44,4037.16,-141.28,1690.21,1662.41,-27.8,442.35,443.07,0.72,1,voltage,Max voltage 1.0849 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,22.71,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.065 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.4733333333333333,0.4733333333333333,0.0,142.0,T2,LV_secondary_T2_T4,
S00748,IEEE_CompTestFeeder,6252,0,191,191,0.99457,1.11264,0.11807,0.90593,1.00536,0.90814,1.11264,0.10727,625,8.77,41.3,92.8,92.57,SEC-1,T7,4178.44,3993.38,-185.06,1690.21,1656.54,-33.67,442.35,448.29,5.94,1,voltage,Max voltage 1.1126 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,32.52,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.105 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6366666666666667,0.6366666666666667,0.0,191.0,T2,LV_secondary_T2_T4,
S00749,IEEE_CompTestFeeder,740,15,10,25,0.98333,0.98419,0.00086,0.9065,1.00553,0.90688,1.00565,0.00011,702,8.73,8.7,92.74,92.7,OH-1 parallel with OH-2,T7,4159.86,4147.51,-12.36,1683.03,1678.3,-4.73,438.77,436.42,-2.36,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.03,-0.04,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.1666666666666666,0.0666666666666666,0.5,0.3333333333333333,T5,Main_735-750,
S00750,IEEE_CompTestFeeder,772,0,189,189,0.93426,0.95419,0.01993,0.90593,1.00536,0.91438,1.00805,0.00268,702,8.77,8.16,92.8,92.3,OH-1 parallel with OH-2,T1,4178.44,3924.83,-253.61,1690.21,1574.4,-115.81,442.35,377.74,-64.61,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.61,-0.5,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.089 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.63,0.63,0.3333333333333333,1.89,T19,Delta_766-772,
S00751,IEEE_CompTestFeeder,7692,0,102,102,0.95408,0.96975,0.01567,0.90593,1.00536,0.91076,1.00694,0.00157,702,8.77,8.43,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4037.96,-140.48,1690.21,1621.48,-68.73,442.35,403.87,-38.48,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.34,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.68,0.68,0.0,102.0,T22,LV_secondary_T2_T4,
S00752,IEEE_CompTestFeeder,743,0,93,93,0.96369,0.97019,0.0065,0.90593,1.00536,0.90966,1.00651,0.00114,702,8.77,8.49,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4060.57,-117.87,1690.21,1641.67,-48.54,442.35,417.49,-24.87,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.28,-0.35,240.0,0.24,OH-1 parallel with OH-2,T7,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.31,0.31,0.8,0.3875,T7,Main_735-750,
S00753,IEEE_CompTestFeeder,724,0,244,244,0.99457,1.07613,0.08157,0.90593,1.00536,0.90893,1.07613,0.07077,624,8.77,54.54,92.8,92.48,SEC-1,T7,4178.44,3933.7,-244.74,1690.21,1643.07,-47.14,442.35,441.62,-0.74,1,voltage,Max voltage 1.0761 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,45.77,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.160 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0488,0.0488,0.0,244.0,-,Main_720-734,
S00754,IEEE_CompTestFeeder,716,0,174,174,0.97764,1.06608,0.08844,0.90593,1.00536,0.90685,1.06608,0.06071,716,8.77,8.76,92.8,495.69,OH-1 parallel with OH-2,T24,4178.44,4009.36,-169.08,1690.21,1667.18,-23.03,442.35,447.27,4.92,0,voltage,Max voltage 1.0661 pu at bus 716 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,716.0,-0.01,402.89,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.58,0.58,0.0528333333333333,10.977917981072556,T24(HV),Branch_701-708,
S00755,IEEE_CompTestFeeder,6321,0,244,244,0.92107,0.93853,0.01747,0.90593,1.00536,0.92368,1.00764,0.00228,702,8.77,8.1,92.8,144.57,OH-1 parallel with OH-2,T4,4178.44,3887.94,-290.5,1690.21,1598.21,-92.0,442.35,395.85,-46.5,1,transformer_loading,Transformer T4 loading 144.6% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.67,51.77,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.6266666666666667,1.6266666666666667,0.0,244.0,T4,LV_secondary_T2_T4,
S00756,IEEE_CompTestFeeder,622,0,22,22,0.99457,1.00974,0.01517,0.90593,1.00536,0.90624,1.00974,0.00438,622,8.77,8.72,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4154.87,-23.58,1690.21,1684.64,-5.57,442.35,440.78,-1.58,0,none,No violation,SAFE,734.0,702.0,734.0,622.0,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0733333333333333,0.0733333333333333,0.0,22.0,T2,LV_secondary_T2_T4,
S00757,IEEE_CompTestFeeder,714,0,119,119,0.99084,0.99368,0.00285,0.90593,1.00536,0.90681,1.00607,0.00071,702,8.77,8.76,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4054.1,-124.34,1690.21,1664.17,-26.04,442.35,437.01,-5.34,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.09,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,3.966666666666667,3.966666666666667,8.0,0.4958333333333333,T24,Branch_701-708,
S00758,IEEE_CompTestFeeder,626,0,16,16,0.99457,1.01085,0.01628,0.90593,1.00536,0.90616,1.01085,0.00548,626,8.77,8.74,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4161.31,-17.13,1690.21,1686.16,-4.05,442.35,441.23,-1.13,0,none,No violation,SAFE,734.0,702.0,734.0,626.0,-0.04,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0533333333333333,0.0533333333333333,0.0,16.0,T2,LV_secondary_T2_T4,
S00759,IEEE_CompTestFeeder,6261,0,143,143,0.99457,1.12392,0.12935,0.90593,1.00536,0.90756,1.12392,0.11856,626,8.77,30.61,92.8,92.63,SEC-1,T7,4178.44,4041.32,-137.12,1690.21,1665.41,-24.8,442.35,448.23,5.88,1,voltage,Max voltage 1.1239 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,21.83,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.061 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.4766666666666667,0.4766666666666667,0.0,143.0,T2,LV_secondary_T2_T4,
S00760,IEEE_CompTestFeeder,739,15,19,34,0.98609,0.98771,0.00163,0.90649,1.00553,0.9072,1.00574,0.00021,702,8.73,8.68,92.74,92.66,OH-1 parallel with OH-2,T7,4159.92,4136.53,-23.39,1683.17,1674.41,-8.76,438.83,434.45,-4.39,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.06,-0.08,41.1,0.24,OH-1 parallel with OH-2,T7,none,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.2266666666666666,0.1266666666666666,0.274,0.8272506082725061,T6,Main_735-750,
S00761,IEEE_CompTestFeeder,722,0,79,79,0.99457,1.04688,0.05232,0.90593,1.00536,0.90698,1.04688,0.04152,622,8.77,18.15,92.8,92.69,SEC-5,T7,4178.44,4096.87,-81.57,1690.21,1672.52,-17.69,442.35,439.78,-2.57,0,voltage_rise,Voltage rise at PV bus 722 0.0523 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,622.0,9.38,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0158,0.0158,0.0,79.0,-,Main_720-734,
S00762,IEEE_CompTestFeeder,743,14,152,166,0.96469,0.97514,0.01046,0.9065,1.00554,0.91251,1.00736,0.00182,702,8.73,8.28,92.55,92.37,OH-1 parallel with OH-2,T1,4160.59,3969.2,-191.4,1682.69,1605.89,-76.8,438.5,399.11,-39.4,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.45,-0.18,240.0,0.24,OH-1 parallel with OH-2,T1,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.5533333333333333,0.5066666666666667,0.8,0.6916666666666667,T7,Main_735-750,
S00763,IEEE_CompTestFeeder,6202,0,202,202,0.99457,1.00091,0.00634,0.90593,1.00536,0.9088,1.00668,0.00132,702,8.77,8.58,92.8,92.5,OH-6,T7,4178.44,3960.06,-218.39,1690.21,1640.98,-49.23,442.35,425.97,-16.39,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.2,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.136 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.6733333333333333,0.6733333333333333,0.0,202.0,T2,LV_secondary_T2_T4,
S00764,IEEE_CompTestFeeder,6211,0,229,229,0.99457,1.07151,0.07694,0.90593,1.00536,0.90878,1.07151,0.06615,621,8.77,51.41,92.8,92.5,SEC-4,T7,4178.44,3947.71,-230.74,1690.21,1645.08,-45.13,442.35,440.62,-1.74,1,voltage,Max voltage 1.0715 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,42.64,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.147 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.7633333333333333,0.7633333333333333,0.0,229.0,T2,LV_secondary_T2_T4,
S00765,IEEE_CompTestFeeder,723,11,61,72,1.00582,1.06381,0.05799,0.90609,1.00582,0.90686,1.06381,0.05799,623,8.75,16.28,92.79,92.7,SEC-6,T7,4166.61,4105.32,-61.29,1687.38,1674.81,-12.57,441.52,441.23,-0.29,0,voltage,Max voltage 1.0638 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,623.0,734.0,623.0,7.53,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0144,0.0122,0.0,72.0,-,Main_720-734,
S00766,IEEE_CompTestFeeder,6262,0,20,20,0.99457,1.01483,0.02026,0.90593,1.00536,0.90621,1.01483,0.00947,626,8.77,8.73,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4157.12,-21.32,1690.21,1685.21,-5.0,442.35,441.03,-1.32,0,none,No violation,SAFE,734.0,702.0,734.0,626.0,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0666666666666666,0.0666666666666666,0.0,20.0,T2,LV_secondary_T2_T4,
S00767,IEEE_CompTestFeeder,728,0,114,114,0.93707,0.95878,0.02171,0.90593,1.00536,0.90874,1.00629,0.00093,702,8.77,8.48,92.8,110.83,OH-1 parallel with OH-2,T3,4178.44,4048.44,-130.0,1690.21,1653.47,-36.74,442.35,426.35,-16.0,1,transformer_loading,Transformer T3 loading 110.8% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.3,18.03,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,1.52,1.52,0.5066666666666667,3.0,T3,Main_720-734,
S00768,IEEE_CompTestFeeder,7482,0,93,93,0.95588,0.9651,0.00922,0.90593,1.00536,0.90976,1.00654,0.00118,702,8.77,8.49,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4058.48,-119.96,1690.21,1639.88,-50.33,442.35,415.4,-26.96,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.29,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.62,0.62,0.0,93.0,T8,LV_secondary_T2_T4,
S00769,IEEE_CompTestFeeder,6242,8,183,191,0.99749,1.0596,0.06211,0.90604,1.00542,0.90837,1.0596,0.05418,624,8.76,43.36,92.79,92.54,SEC-1,T7,4169.76,3983.73,-186.03,1688.11,1650.65,-37.46,441.67,438.64,-3.03,1,voltage,Max voltage 1.0596 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,34.61,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.114 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6366666666666667,0.61,0.0,191.0,T2,LV_secondary_T2_T4,
S00770,IEEE_CompTestFeeder,6321,0,81,81,0.92107,0.9271,0.00603,0.90593,1.00536,0.91206,1.00618,0.00081,702,8.77,8.55,92.8,92.5,OH-1 parallel with OH-2,T7,4178.44,4080.65,-97.79,1690.21,1656.72,-33.49,442.35,425.56,-16.79,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.23,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.54,0.54,0.0,81.0,T4,LV_secondary_T2_T4,
S00771,IEEE_CompTestFeeder,6242,0,142,142,0.99457,1.04379,0.04922,0.90593,1.00536,0.90781,1.04379,0.03842,624,8.77,32.73,92.8,92.6,SEC-1,T7,4178.44,4031.39,-147.05,1690.21,1658.85,-31.36,442.35,437.31,-5.05,1,caution,max 1.0438>1.03; rise 0.0492>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,23.95,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.070 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4733333333333333,0.4733333333333333,0.0,142.0,T2,LV_secondary_T2_T4,
S00772,IEEE_CompTestFeeder,7392,0,62,62,0.98479,0.99008,0.00529,0.90593,1.00536,0.90824,1.00604,0.00068,702,8.77,8.6,92.8,92.54,OH-1 parallel with OH-2,T7,4178.44,4102.22,-76.22,1690.21,1661.81,-28.4,442.35,428.13,-14.22,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.18,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.021 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.4133333333333333,0.4133333333333333,0.0,62.0,T6,LV_secondary_T2_T4,
S00773,IEEE_CompTestFeeder,772,5,211,216,0.93481,0.9569,0.02209,0.90616,1.00544,0.91552,1.0084,0.00296,702,8.76,8.08,92.77,92.26,OH-1 parallel with OH-2,T1,4171.58,3889.5,-282.08,1686.89,1559.38,-127.5,440.49,369.41,-71.08,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.68,-0.51,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.095->-0.116 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.72,0.7033333333333334,0.3333333333333333,2.16,T19,Delta_766-772,
S00774,IEEE_CompTestFeeder,7391,11,110,121,0.98574,0.99497,0.00923,0.90634,1.00549,0.91037,1.00666,0.00117,702,8.74,8.43,92.76,92.44,OH-1 parallel with OH-2,T1,4164.85,4030.49,-134.36,1685.04,1636.45,-48.58,439.77,415.41,-24.36,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.31,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.030->-0.080 reversed,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.8066666666666666,0.7333333333333333,0.0,121.0,T6,LV_secondary_T2_T4,
S00775,IEEE_CompTestFeeder,6321,0,39,39,0.92107,0.924,0.00293,0.90593,1.00536,0.90891,1.00576,0.0004,702,8.77,8.66,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,4131.18,-47.26,1690.21,1673.71,-16.5,442.35,434.1,-8.26,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.11,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.26,0.26,0.0,39.0,T4,LV_secondary_T2_T4,
S00776,IEEE_CompTestFeeder,6251,0,57,57,0.99457,1.03289,0.03832,0.90593,1.00536,0.90671,1.03289,0.02753,625,8.77,13.28,92.8,92.72,SEC-2,T7,4178.44,4118.76,-59.68,1690.21,1676.83,-13.38,442.35,439.68,-2.68,0,caution,max 1.0329>1.03; rise 0.0383>=0.03,CAUTION,734.0,702.0,734.0,625.0,4.5,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.19,0.19,0.0,57.0,T2,LV_secondary_T2_T4,
S00777,IEEE_CompTestFeeder,6212,0,241,241,0.99457,1.07521,0.08064,0.90593,1.00536,0.9089,1.07521,0.06985,621,8.77,53.92,92.8,92.49,SEC-4,T7,4178.44,3936.49,-241.95,1690.21,1643.46,-46.75,442.35,441.41,-0.95,1,voltage,Max voltage 1.0752 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,45.14,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.158 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.8033333333333333,0.8033333333333333,0.0,241.0,T2,LV_secondary_T2_T4,
S00778,IEEE_CompTestFeeder,7121,4,142,146,0.95845,0.96453,0.00608,0.90596,1.00539,0.90695,1.00618,0.00079,702,8.77,8.76,92.8,92.69,OH-1 parallel with OH-2,T7,4174.25,4026.38,-147.87,1689.33,1661.09,-28.24,442.16,436.29,-5.87,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.061->-0.081 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.4866666666666667,0.4733333333333333,0.0,146.0,T18,LV_secondary_T2_T4,
S00779,IEEE_CompTestFeeder,732,0,101,101,0.92107,0.92855,0.00748,0.90593,1.00536,0.91353,1.00637,0.001,702,8.77,8.49,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4056.72,-121.72,1690.21,1648.92,-41.29,442.35,421.63,-20.72,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.28,-0.34,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.6733333333333333,0.6733333333333333,0.1693333333333333,3.9763779527559056,T4,Main_720-734,
S00780,IEEE_CompTestFeeder,625,6,210,216,0.99876,1.12626,0.1275,0.90601,1.00541,0.90836,1.12626,0.12085,625,8.76,46.14,92.79,92.54,SEC-1,T7,4171.94,3971.83,-200.11,1688.64,1654.13,-34.51,441.85,451.75,9.89,1,voltage,Max voltage 1.1263 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,37.38,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.125 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.72,0.7,0.0,216.0,T2,LV_secondary_T2_T4,
S00781,IEEE_CompTestFeeder,739,0,227,227,0.98479,1.00343,0.01864,0.90593,1.00536,0.91404,1.00768,0.00232,702,8.77,8.13,92.8,124.16,OH-1 parallel with OH-2,T6,4178.44,3903.51,-274.93,1690.21,1594.79,-95.42,442.35,394.42,-47.93,1,transformer_loading,Transformer T6 loading 124.2% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.64,31.36,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.109 reversed,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.5133333333333334,1.5133333333333334,0.274,5.523114355231144,T6,Main_735-750,
S00782,IEEE_CompTestFeeder,6212,0,237,237,0.99457,1.07398,0.07941,0.90593,1.00536,0.90886,1.07398,0.06862,621,8.77,53.09,92.8,92.49,SEC-4,T7,4178.44,3940.22,-238.22,1690.21,1644.0,-46.21,442.35,441.14,-1.22,1,voltage,Max voltage 1.0740 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,44.31,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.154 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.79,0.79,0.0,237.0,T2,LV_secondary_T2_T4,
S00783,IEEE_CompTestFeeder,621,0,53,53,0.99457,1.01359,0.01902,0.90593,1.00536,0.90668,1.01359,0.00822,621,8.77,12.58,92.8,92.72,SEC-4,T7,4178.44,4121.87,-56.58,1690.21,1677.07,-13.14,442.35,438.78,-3.58,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,3.8,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.1766666666666666,0.1766666666666666,0.0,53.0,T2,LV_secondary_T2_T4,
S00784,IEEE_CompTestFeeder,720,15,127,142,0.99505,0.99907,0.00401,0.90615,1.00547,0.90797,1.00631,0.00084,702,8.74,8.58,92.78,92.59,OH-6,T7,4162.12,4024.62,-137.5,1686.25,1654.68,-31.56,441.04,430.53,-10.5,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.15,-0.19,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.076 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.4733333333333333,0.4233333333333333,0.22,2.1515151515151514,T2,Main_720-734,
S00785,IEEE_CompTestFeeder,751,0,185,185,0.96852,0.98173,0.01321,0.90593,1.00536,0.91327,1.00757,0.00221,702,8.77,8.22,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3943.51,-234.93,1690.21,1596.96,-93.25,442.35,392.42,-49.93,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.56,-0.46,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.1233333333333333,0.1233333333333333,0.0,185.0,T9,other,
S00786,IEEE_CompTestFeeder,734,0,66,66,0.90593,0.96344,0.05751,0.90593,1.00536,0.92478,1.006,0.00064,702,8.77,12.82,92.8,92.56,SEC-8,T7,4178.44,4100.87,-77.57,1690.21,1663.88,-26.33,442.35,430.78,-11.57,1,voltage_rise,Voltage rise at PV bus 734 0.0575 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,4.05,-0.24,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.048 reversed,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.0132,0.0132,0.00317,4.16403785488959,-,Main_720-734,
S00787,IEEE_CompTestFeeder,7693,0,77,77,0.95408,0.96601,0.01193,0.90593,1.00536,0.90961,1.00657,0.0012,702,8.77,8.51,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4071.93,-106.51,1690.21,1637.53,-52.68,442.35,412.85,-29.51,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.26,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.5133333333333333,0.5133333333333333,0.0,77.0,T22,LV_secondary_T2_T4,
S00788,IEEE_CompTestFeeder,6242,0,171,171,0.99457,1.05321,0.05864,0.90593,1.00536,0.90815,1.05321,0.04785,624,8.77,39.06,92.8,92.57,SEC-1,T7,4178.44,4003.01,-175.43,1690.21,1653.85,-36.36,442.35,437.92,-4.43,1,voltage,Max voltage 1.0532 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,30.28,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.096 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.57,0.57,0.0,171.0,T2,LV_secondary_T2_T4,
S00789,IEEE_CompTestFeeder,6231,0,97,97,0.99457,1.08576,0.09119,0.90593,1.00536,0.90713,1.08576,0.08039,623,8.77,21.49,92.8,92.68,SEC-6,T7,4178.44,4082.0,-96.44,1690.21,1670.94,-19.27,442.35,442.91,0.56,1,voltage,Max voltage 1.0858 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,12.72,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.023 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.3233333333333333,0.3233333333333333,0.0,97.0,T2,LV_secondary_T2_T4,
S00790,IEEE_CompTestFeeder,7641,10,30,40,0.93782,0.94167,0.00385,0.90639,1.00551,0.90777,1.00596,0.00044,702,8.74,8.64,92.75,92.58,OH-1 parallel with OH-2,T7,4164.77,4123.98,-40.78,1683.67,1664.47,-19.2,438.68,427.89,-10.78,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.1,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.2666666666666666,0.2,0.0,40.0,T14,LV_secondary_T2_T4,
S00791,IEEE_CompTestFeeder,7392,8,239,247,0.98548,1.00499,0.0195,0.90623,1.00545,0.91472,1.00787,0.00241,702,8.75,8.08,92.77,137.17,OH-1 parallel with OH-2,T6,4168.56,3879.82,-288.74,1686.44,1587.47,-98.97,440.47,390.73,-49.74,1,transformer_loading,Transformer T6 loading 137.2% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.67,44.4,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.108->-0.129 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.6466666666666667,1.5933333333333333,0.0,247.0,T6,LV_secondary_T2_T4,
S00792,IEEE_CompTestFeeder,734,0,110,110,0.90593,0.99818,0.09225,0.90593,1.00536,0.92608,1.00636,0.001,702,8.77,22.85,92.8,92.46,SEC-8,T1,4178.44,4053.86,-124.58,1690.21,1649.57,-40.64,442.35,427.77,-14.58,1,voltage_rise,Voltage rise at PV bus 734 0.0923 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,14.07,-0.34,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.087 reversed,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.022,0.022,0.00317,6.94006309148265,-,Main_720-734,
S00793,IEEE_CompTestFeeder,625,0,61,61,0.99457,1.03547,0.0409,0.90593,1.00536,0.90676,1.03547,0.0301,625,8.77,14.17,92.8,92.71,SEC-2,T7,4178.44,4114.74,-63.7,1690.21,1676.01,-14.2,442.35,439.65,-2.7,0,caution,max 1.0355>1.03; rise 0.0409>=0.03,CAUTION,734.0,702.0,734.0,625.0,5.4,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2033333333333333,0.2033333333333333,0.0,61.0,T2,LV_secondary_T2_T4,
S00794,IEEE_CompTestFeeder,723,0,146,146,0.99457,1.12632,0.13175,0.90593,1.00536,0.90759,1.12632,0.12096,623,8.77,31.18,92.8,92.63,SEC-4,T7,4178.44,4038.76,-139.69,1690.21,1665.11,-25.1,442.35,448.67,6.31,1,voltage,Max voltage 1.1263 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,22.41,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.063 reversed,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0292,0.0292,0.0,146.0,-,Main_720-734,
S00795,IEEE_CompTestFeeder,6321,0,55,55,0.92107,0.92519,0.00412,0.90593,1.00536,0.91011,1.00592,0.00056,702,8.77,8.62,92.8,92.59,OH-1 parallel with OH-2,T7,4178.44,4111.89,-66.55,1690.21,1667.14,-23.07,442.35,430.8,-11.55,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.16,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.3666666666666666,0.3666666666666666,0.0,55.0,T4,LV_secondary_T2_T4,
S00796,IEEE_CompTestFeeder,6212,0,150,150,0.99457,1.04641,0.05184,0.90593,1.00536,0.9079,1.04641,0.04104,622,8.77,34.48,92.8,92.59,SEC-4,T7,4178.44,4023.51,-154.93,1690.21,1657.43,-32.78,442.35,437.43,-4.93,1,voltage_rise,Voltage rise at PV bus 6212 0.0518 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,622.0,25.71,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.077 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.5,0.5,0.0,150.0,T2,LV_secondary_T2_T4,
S00797,IEEE_CompTestFeeder,751,0,172,172,0.96852,0.98082,0.01231,0.90593,1.00536,0.91276,1.00743,0.00206,702,8.77,8.26,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3959.81,-218.64,1690.21,1603.18,-87.03,442.35,395.72,-46.64,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.52,-0.44,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.1146666666666666,0.1146666666666666,0.0,172.0,T9,other,
S00798,IEEE_CompTestFeeder,6221,0,215,215,0.99457,1.12572,0.13115,0.90593,1.00536,0.90835,1.12572,0.12035,622,8.77,45.94,92.8,92.54,SEC-4,T7,4178.44,3972.69,-205.76,1690.21,1654.22,-35.99,442.35,451.6,9.24,1,voltage,Max voltage 1.1257 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,37.17,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.124 reversed,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.7166666666666667,0.7166666666666667,0.0,215.0,T2,LV_secondary_T2_T4,
S00799,IEEE_CompTestFeeder,7481,13,194,207,0.95719,0.97583,0.01864,0.90647,1.00554,0.9142,1.00787,0.00233,702,8.73,8.15,92.74,94.32,OH-1 parallel with OH-2,T8,4161.52,3914.72,-246.8,1682.88,1584.55,-98.33,438.43,385.64,-52.8,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.59,1.58,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.38,1.2933333333333332,0.0,207.0,T8,LV_secondary_T2_T4,
S00800,IEEE_CompTestFeeder,7481,0,192,192,0.95588,0.97445,0.01857,0.90593,1.00536,0.91363,1.0077,0.00233,702,8.77,8.19,92.8,92.33,OH-1 parallel with OH-2,T1,4178.44,3933.44,-245.0,1690.21,1591.45,-98.76,442.35,389.36,-53.0,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.58,-0.47,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.28,1.28,0.0,192.0,T8,LV_secondary_T2_T4,
S00801,IEEE_CompTestFeeder,6231,0,189,189,0.99457,1.15964,0.16507,0.90593,1.00536,0.90794,1.15964,0.15428,623,8.77,39.21,92.8,92.59,SEC-4,T7,4178.44,4003.12,-175.33,1690.21,1661.64,-28.57,442.35,456.03,13.67,1,voltage,Max voltage 1.1596 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,30.43,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.096 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.63,0.63,0.0,189.0,T2,LV_secondary_T2_T4,
S00802,IEEE_CompTestFeeder,7692,0,239,239,0.95408,0.98926,0.03518,0.90593,1.00536,0.91671,1.0088,0.00344,702,8.77,8.0,92.8,133.89,OH-1 parallel with OH-2,T22,4178.44,3856.62,-321.82,1690.21,1541.89,-148.32,442.35,359.54,-82.82,1,transformer_loading,Transformer T22 loading 133.9% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.78,41.09,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.5933333333333333,1.5933333333333333,0.0,239.0,T22,LV_secondary_T2_T4,
S00803,IEEE_CompTestFeeder,7692,3,139,142,0.95456,0.97562,0.02107,0.90607,1.00541,0.91256,1.00751,0.0021,702,8.76,8.3,92.79,92.35,OH-1 parallel with OH-2,T1,4174.24,3984.19,-190.04,1688.06,1596.82,-91.25,441.15,390.11,-51.04,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.46,-0.43,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.9466666666666668,0.9266666666666666,0.0,142.0,T22,LV_secondary_T2_T4,
S00804,IEEE_CompTestFeeder,624,4,246,250,0.99603,1.07797,0.08194,0.90599,1.00539,0.90899,1.07797,0.07258,624,8.77,55.79,92.8,92.48,SEC-1,T7,4174.1,3928.14,-245.96,1689.15,1642.29,-46.86,442.01,442.05,0.04,1,voltage,Max voltage 1.0780 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,47.03,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.062->-0.166 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.8333333333333334,0.82,0.0,250.0,T2,LV_secondary_T2_T4,
S00805,IEEE_CompTestFeeder,626,9,40,49,1.0038,1.04275,0.03895,0.90606,1.00543,0.90659,1.04275,0.03732,626,8.75,11.3,92.79,92.73,SEC-3,T7,4168.74,4127.64,-41.1,1687.88,1678.99,-8.89,441.65,440.55,-1.1,0,caution,max 1.0427>1.03; rise 0.0389>=0.03,CAUTION,734.0,702.0,734.0,626.0,2.55,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1633333333333333,0.1333333333333333,0.0,49.0,T2,LV_secondary_T2_T4,
S00806,IEEE_CompTestFeeder,743,0,43,43,0.96369,0.96673,0.00303,0.90593,1.00536,0.90767,1.0059,0.00054,702,8.77,8.64,92.8,92.51,OH-1 parallel with OH-2,T1,4178.44,4123.74,-54.71,1690.21,1667.35,-22.86,442.35,430.65,-11.71,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.13,-0.29,240.0,0.24,OH-1 parallel with OH-2,T7,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.1433333333333333,0.1433333333333333,0.8,0.1791666666666666,T7,Main_735-750,
S00807,IEEE_CompTestFeeder,621,0,121,121,0.99457,1.03684,0.04227,0.90593,1.00536,0.90756,1.03684,0.03148,621,8.77,28.07,92.8,92.63,SEC-4,T7,4178.44,4052.27,-126.17,1690.21,1662.75,-27.46,442.35,437.18,-5.17,1,caution,max 1.0368>1.03; rise 0.0423>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,19.3,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.050 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4033333333333333,0.4033333333333333,0.0,121.0,T2,LV_secondary_T2_T4,
S00808,IEEE_CompTestFeeder,6241,0,168,168,0.99457,1.05225,0.05768,0.90593,1.00536,0.90811,1.05225,0.04688,624,8.77,38.41,92.8,92.57,SEC-1,T7,4178.44,4005.92,-172.52,1690.21,1654.35,-35.86,442.35,437.84,-4.52,1,voltage,Max voltage 1.0522 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,29.63,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.093 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.56,0.56,0.0,168.0,T2,LV_secondary_T2_T4,
S00809,IEEE_CompTestFeeder,7393,0,9,9,0.98479,0.98557,0.00078,0.90593,1.00536,0.90627,1.00547,0.0001,702,8.77,8.75,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4167.32,-11.12,1690.21,1685.97,-4.24,442.35,440.23,-2.12,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.03,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.06,0.06,0.0,9.0,T6,LV_secondary_T2_T4,
