scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section,method
S00912,IEEE_CompTestFeeder,7481,0,168,168,0.95588,0.97222,0.01635,0.90593,1.00536,0.91272,1.00743,0.00206,702,8.77,8.26,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3963.51,-214.93,1690.21,1602.72,-87.49,442.35,395.43,-46.93,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.51,-0.44,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.12,1.12,0.0,168.0,T8,LV_secondary_T2_T4,
S00913,IEEE_CompTestFeeder,6202,0,161,161,0.99457,0.99965,0.00508,0.90593,1.00536,0.90823,1.00643,0.00106,702,8.77,8.58,92.8,92.56,OH-6,T7,4178.44,4004.15,-174.29,1690.21,1650.26,-39.95,442.35,429.06,-13.29,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.095 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.5366666666666666,0.5366666666666666,0.0,161.0,T2,LV_secondary_T2_T4,
S00914,IEEE_CompTestFeeder,6252,0,94,94,0.99457,1.0562,0.06163,0.90593,1.00536,0.90715,1.0562,0.05084,625,8.77,21.41,92.8,92.67,SEC-2,T7,4178.44,4082.27,-96.17,1690.21,1669.83,-20.38,442.35,440.18,-2.17,1,voltage,Max voltage 1.0562 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,12.63,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.023 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3133333333333333,0.3133333333333333,0.0,94.0,T2,LV_secondary_T2_T4,
S00915,IEEE_CompTestFeeder,6231,12,49,61,1.00683,1.05385,0.04701,0.9061,1.00683,0.90673,1.05385,0.04701,623,8.75,13.92,92.78,92.72,SEC-6,T7,4165.54,4115.88,-49.66,1687.14,1676.73,-10.4,441.46,440.8,-0.66,0,voltage,Max voltage 1.0538 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,623.0,734.0,623.0,5.18,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2033333333333333,0.1633333333333333,0.0,61.0,T2,LV_secondary_T2_T4,
S00916,IEEE_CompTestFeeder,772,12,26,38,0.93558,0.93841,0.00283,0.90649,1.00555,0.90769,1.00594,0.00039,702,8.73,8.65,92.74,92.59,OH-1 parallel with OH-2,T7,4161.99,4126.51,-35.48,1682.26,1665.34,-16.93,437.9,428.42,-9.48,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.09,-0.15,100.0,0.208,OH-1 parallel with OH-2,T7,none,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.1266666666666666,0.0866666666666666,0.3333333333333333,0.38,T19,Delta_766-772,
S00917,IEEE_CompTestFeeder,722,0,66,66,0.99457,1.03866,0.0441,0.90593,1.00536,0.90682,1.03866,0.0333,622,8.77,15.29,92.8,92.71,SEC-5,T7,4178.44,4109.74,-68.7,1690.21,1675.02,-15.19,442.35,439.65,-2.7,0,caution,max 1.0387>1.03; rise 0.0441>=0.03,CAUTION,734.0,702.0,734.0,622.0,6.51,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0132,0.0132,0.0,66.0,-,Main_720-734,
S00918,IEEE_CompTestFeeder,6201,0,100,100,0.99457,0.99776,0.00319,0.90593,1.00536,0.90738,1.00604,0.00067,702,8.77,8.59,92.8,92.65,OH-6,T7,4178.44,4069.97,-108.48,1690.21,1664.74,-25.47,442.35,433.88,-8.48,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.18,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.034 reversed,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.3333333333333333,0.3333333333333333,0.0,100.0,T2,LV_secondary_T2_T4,
S00919,IEEE_CompTestFeeder,723,0,112,112,0.99457,1.0985,0.10393,0.90593,1.00536,0.90728,1.0985,0.09314,623,8.77,24.53,92.8,92.66,SEC-5,T7,4178.44,4068.43,-110.01,1690.21,1668.93,-21.28,442.35,444.35,1.99,1,voltage,Max voltage 1.0985 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,15.75,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.036 reversed,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0224,0.0224,0.0,112.0,-,Main_720-734,
S00920,IEEE_CompTestFeeder,722,0,113,113,0.99457,1.06775,0.07319,0.90593,1.00536,0.90737,1.06775,0.06239,622,8.77,25.46,92.8,92.65,SEC-5,T7,4178.44,4064.13,-114.31,1690.21,1666.68,-23.53,442.35,441.04,-1.31,1,voltage,Max voltage 1.0678 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,16.68,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0226,0.0226,0.0,113.0,-,Main_720-734,
S00921,IEEE_CompTestFeeder,730,0,142,142,0.94698,0.95286,0.00589,0.90593,1.00536,0.90951,1.00656,0.0012,702,8.77,8.4,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4015.35,-163.09,1690.21,1642.44,-47.77,442.35,421.27,-21.09,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.37,-0.36,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.057 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.4733333333333333,0.4733333333333333,0.2833333333333333,1.6705882352941177,T23,Main_720-734,
S00922,IEEE_CompTestFeeder,728,0,130,130,0.93707,0.96167,0.0246,0.90593,1.00536,0.9091,1.00641,0.00104,702,8.77,8.44,92.8,131.82,OH-1 parallel with OH-2,T3,4178.44,4030.69,-147.75,1690.21,1649.15,-41.06,442.35,424.61,-17.75,1,transformer_loading,Transformer T3 loading 131.8% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.34,39.02,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,1.7333333333333334,1.7333333333333334,0.5066666666666667,3.421052631578948,T3,Main_720-734,
S00923,IEEE_CompTestFeeder,769,0,85,85,0.95408,0.96721,0.01313,0.90593,1.00536,0.90998,1.00669,0.00132,702,8.77,8.49,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4061.03,-117.41,1690.21,1632.34,-57.87,442.35,409.94,-32.41,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.29,-0.37,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.5666666666666667,0.5666666666666667,0.2733333333333333,2.073170731707317,T22,Delta_766-772,
S00924,IEEE_CompTestFeeder,7121,0,226,226,0.95827,0.96782,0.00955,0.90593,1.00536,0.90746,1.00658,0.00122,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3943.92,-234.52,1690.21,1647.56,-42.65,442.35,433.84,-8.52,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.080 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.7533333333333333,0.7533333333333333,0.0,226.0,T18,LV_secondary_T2_T4,
S00925,IEEE_CompTestFeeder,6231,10,39,49,1.00481,1.04275,0.03793,0.90607,1.00543,0.90659,1.04275,0.03731,623,8.75,11.3,92.79,92.73,SEC-6,T7,4167.67,4127.64,-40.03,1687.63,1678.99,-8.64,441.58,440.55,-1.03,0,caution,max 1.0427>1.03; rise 0.0379>=0.03,CAUTION,734.0,702.0,734.0,623.0,2.55,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1633333333333333,0.13,0.0,49.0,T2,LV_secondary_T2_T4,
S00926,IEEE_CompTestFeeder,732,11,134,145,0.9219,0.93169,0.00979,0.90677,1.00548,0.91673,1.00678,0.0013,702,8.74,8.37,92.76,92.42,OH-1 parallel with OH-2,T1,4165.08,4004.35,-160.73,1685.48,1632.37,-53.11,439.99,413.27,-26.73,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.37,-0.34,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.9666666666666668,0.8933333333333333,0.1693333333333333,5.708661417322835,T4,Main_720-734,
S00927,IEEE_CompTestFeeder,7482,0,130,130,0.95588,0.96864,0.01277,0.90593,1.00536,0.91123,1.00699,0.00162,702,8.77,8.38,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4011.44,-167.0,1690.21,1621.18,-69.03,442.35,405.35,-37.0,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.4,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.8666666666666667,0.8666666666666667,0.0,130.0,T8,LV_secondary_T2_T4,
S00928,IEEE_CompTestFeeder,6321,10,130,140,0.92183,0.93134,0.00951,0.9067,1.00547,0.91637,1.00673,0.00127,702,8.75,8.38,92.76,92.43,OH-1 parallel with OH-2,T1,4166.29,4010.28,-156.01,1685.91,1634.21,-51.7,440.21,414.2,-26.01,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.36,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.9333333333333332,0.8666666666666667,0.0,140.0,T4,LV_secondary_T2_T4,
S00929,IEEE_CompTestFeeder,726,0,12,12,0.99457,1.00683,0.01226,0.90593,1.00536,0.9061,1.00683,0.00147,626,8.77,8.75,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4165.54,-12.9,1690.21,1687.14,-3.07,442.35,441.46,-0.9,0,none,No violation,SAFE,734.0,702.0,734.0,626.0,-0.03,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0024,0.0024,0.0,12.0,-,Main_720-734,
S00930,IEEE_CompTestFeeder,740,0,75,75,0.98204,0.98841,0.00637,0.90593,1.00536,0.90874,1.0062,0.00083,702,8.77,8.56,92.8,92.49,OH-1 parallel with OH-2,T7,4178.44,4086.06,-92.38,1690.21,1655.37,-34.84,442.35,424.98,-17.38,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.22,-0.32,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.5,0.5,0.5,1.0,T5,Main_735-750,
S00931,IEEE_CompTestFeeder,740,0,48,48,0.98204,0.98614,0.0041,0.90593,1.00536,0.90774,1.0059,0.00054,702,8.77,8.64,92.8,92.6,OH-1 parallel with OH-2,T7,4178.44,4119.17,-59.27,1690.21,1667.6,-22.61,442.35,431.08,-11.27,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.14,-0.2,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.32,0.32,0.5,0.64,T5,Main_735-750,
S00932,IEEE_CompTestFeeder,7122,0,202,202,0.95827,0.96684,0.00857,0.90593,1.00536,0.90731,1.00646,0.0011,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3968.6,-209.84,1690.21,1651.44,-38.77,442.35,434.51,-7.84,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.056 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.6733333333333333,0.6733333333333333,0.0,202.0,T18,LV_secondary_T2_T4,
S00933,IEEE_CompTestFeeder,7482,0,33,33,0.95588,0.9592,0.00332,0.90593,1.00536,0.90731,1.00579,0.00043,702,8.77,8.67,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,4135.59,-42.86,1690.21,1671.79,-18.42,442.35,432.5,-9.86,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.1,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.22,0.22,0.0,33.0,T8,LV_secondary_T2_T4,
S00934,IEEE_CompTestFeeder,716,0,144,144,0.97764,1.05235,0.07471,0.90593,1.00536,0.90675,1.05235,0.04699,716,8.77,8.77,92.8,407.42,OH-1 parallel with OH-2,T24,4178.44,4036.45,-142.0,1690.21,1668.55,-21.66,442.35,444.36,2.0,0,voltage,Max voltage 1.0524 pu at bus 716 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,716.0,-0.01,314.61,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.48,0.48,0.0528333333333333,9.085173501577287,T24(HV),Branch_701-708,
S00935,IEEE_CompTestFeeder,6232,0,198,198,0.99457,1.16638,0.17181,0.90593,1.00536,0.90801,1.16638,0.16102,623,8.77,40.84,92.8,92.58,SEC-4,T7,4178.44,3995.9,-182.54,1690.21,1661.08,-29.13,442.35,457.81,15.46,1,voltage,Max voltage 1.1664 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,32.06,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.103 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.66,0.66,0.0,198.0,T2,LV_secondary_T2_T4,
S00936,IEEE_CompTestFeeder,625,10,144,154,1.00153,1.09183,0.0903,0.90607,1.00543,0.90779,1.09183,0.08639,625,8.75,33.93,92.79,92.6,SEC-2,T7,4167.64,4026.24,-141.4,1687.61,1660.82,-26.79,441.55,444.15,2.6,1,voltage,Max voltage 1.0918 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,25.18,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.075 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.5133333333333333,0.48,0.0,154.0,T2,LV_secondary_T2_T4,
S00937,IEEE_CompTestFeeder,739,4,193,197,0.98514,1.00108,0.01594,0.90608,1.00541,0.91302,1.0074,0.00199,702,8.76,8.22,92.79,104.61,OH-1 parallel with OH-2,T6,4173.5,3939.21,-234.29,1688.32,1606.09,-82.24,441.41,400.12,-41.29,1,transformer_loading,Transformer T6 loading 104.6% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.55,11.82,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.112->-0.080 reversed,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.3133333333333332,1.2866666666666666,0.274,4.793187347931873,T6,Main_735-750,
S00938,IEEE_CompTestFeeder,751,0,13,13,0.96852,0.96947,0.00095,0.90593,1.00536,0.90646,1.00553,0.00016,702,8.77,8.74,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4161.71,-16.73,1690.21,1683.31,-6.9,442.35,438.63,-3.73,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.04,-0.06,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.0086666666666666,0.0086666666666666,0.0,13.0,T9,other,
S00939,IEEE_CompTestFeeder,7121,0,225,225,0.95827,0.96778,0.00951,0.90593,1.00536,0.90745,1.00658,0.00121,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3944.95,-233.49,1690.21,1647.72,-42.49,442.35,433.86,-8.49,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.079 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.75,0.75,0.0,225.0,T18,LV_secondary_T2_T4,
S00940,IEEE_CompTestFeeder,712,0,35,35,0.95827,0.9598,0.00153,0.90593,1.00536,0.90618,1.00557,0.00021,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4141.8,-36.64,1690.21,1682.7,-7.51,442.35,440.71,-1.64,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.03,65.0,0.24,OH-1 parallel with OH-2,T7,none,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.1166666666666666,0.1166666666666666,0.2166666666666666,0.5384615384615384,T18,Branch_701-708,
S00941,IEEE_CompTestFeeder,748,0,193,193,0.95588,0.97454,0.01867,0.90593,1.00536,0.91367,1.00771,0.00235,702,8.77,8.19,92.8,92.33,OH-1 parallel with OH-2,T1,4178.44,3932.19,-246.25,1690.21,1590.98,-99.23,442.35,389.11,-53.25,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.58,-0.47,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.2866666666666666,1.2866666666666666,0.5125333333333333,2.510405827263268,T8,Main_735-750,
S00942,IEEE_CompTestFeeder,6222,12,166,178,1.00291,1.10542,0.10251,0.9061,1.00545,0.90802,1.10542,0.09997,622,8.75,38.74,92.78,92.58,SEC-4,T7,4165.49,4004.79,-160.7,1687.1,1657.94,-29.16,441.41,446.7,5.3,1,voltage,Max voltage 1.1054 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,29.99,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.095 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.5933333333333334,0.5533333333333333,0.0,178.0,T2,LV_secondary_T2_T4,
S00943,IEEE_CompTestFeeder,6322,0,40,40,0.92107,0.92407,0.00301,0.90593,1.00536,0.90898,1.00577,0.00041,702,8.77,8.66,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,4129.97,-48.47,1690.21,1673.29,-16.92,442.35,433.89,-8.47,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.11,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.2666666666666666,0.2666666666666666,0.0,40.0,T4,LV_secondary_T2_T4,
S00944,IEEE_CompTestFeeder,734,15,20,35,0.91967,0.93734,0.01767,0.91967,1.00552,0.92369,1.00572,0.0002,702,8.73,8.68,92.74,92.67,OH-1 parallel with OH-2,T7,4159.94,4136.11,-23.83,1683.62,1675.42,-8.2,438.85,435.02,-3.83,0,none,No violation,SAFE,734.0,702.0,632.0,702.0,-0.06,-0.07,15.85,0.24,OH-1 parallel with OH-2,T7,none,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.007,0.004,0.00317,2.2082018927444795,-,Main_720-734,
S00945,IEEE_CompTestFeeder,6222,0,157,157,0.99457,1.09354,0.09897,0.90593,1.00536,0.90782,1.09354,0.08818,622,8.77,34.54,92.8,92.6,SEC-5,T7,4178.44,4023.53,-154.91,1690.21,1660.44,-29.77,442.35,444.44,2.09,1,voltage,Max voltage 1.0935 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,25.76,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.077 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.5233333333333333,0.5233333333333333,0.0,157.0,T2,LV_secondary_T2_T4,
S00946,IEEE_CompTestFeeder,7691,0,185,185,0.95408,0.98177,0.02769,0.90593,1.00536,0.91443,1.0081,0.00273,702,8.77,8.16,92.8,98.44,OH-1 parallel with OH-2,T22,4178.44,3927.16,-251.28,1690.21,1571.64,-118.57,442.35,376.08,-66.28,1,caution,trafo 98.4>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.61,5.63,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.2333333333333334,1.2333333333333334,0.0,185.0,T22,LV_secondary_T2_T4,
S00947,IEEE_CompTestFeeder,770,0,73,73,0.95062,0.95977,0.00915,0.90593,1.00536,0.90949,1.00654,0.00118,702,8.77,8.53,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4076.81,-101.63,1690.21,1638.55,-51.66,442.35,413.73,-28.63,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.25,-0.36,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.0486666666666666,0.0486666666666666,0.3,0.1622222222222222,T15,Delta_766-772,
S00948,IEEE_CompTestFeeder,7641,13,213,226,0.93821,0.9641,0.02589,0.90653,1.00556,0.91573,1.00843,0.00287,702,8.73,8.06,92.73,125.64,OH-1 parallel with OH-2,T14,4160.67,3878.77,-281.9,1681.72,1558.89,-122.83,437.58,368.69,-68.9,1,transformer_loading,Transformer T14 loading 125.6% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.68,32.91,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.078->-0.134 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.5066666666666666,1.42,0.0,226.0,T14,LV_secondary_T2_T4,
S00949,IEEE_CompTestFeeder,714,0,197,197,0.99084,0.99549,0.00465,0.90593,1.00536,0.90736,1.00651,0.00115,702,8.77,8.76,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,3972.98,-205.47,1690.21,1648.54,-41.67,442.35,433.89,-8.47,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.15,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,6.566666666666666,6.566666666666666,8.0,0.8208333333333333,T24,Branch_701-708,
S00950,IEEE_CompTestFeeder,6262,7,226,233,1.00176,1.19188,0.19012,0.90603,1.00541,0.90825,1.19188,0.18647,626,8.76,47.03,92.79,92.56,SEC-1,T7,4170.88,3968.55,-202.33,1688.39,1659.43,-28.96,441.79,465.46,23.67,1,voltage,Max voltage 1.1919 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,38.27,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.129 reversed,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.7766666666666666,0.7533333333333333,0.0,233.0,T2,LV_secondary_T2_T4,
S00951,IEEE_CompTestFeeder,721,5,68,73,0.9964,1.02055,0.02415,0.906,1.0054,0.90695,1.02055,0.01515,621,8.76,17.21,92.8,92.69,SEC-4,T7,4173.01,4101.06,-71.95,1688.89,1672.58,-16.31,441.92,437.98,-3.95,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,8.44,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0146,0.0136,0.0,73.0,-,Main_720-734,
S00952,IEEE_CompTestFeeder,723,6,199,205,1.00074,1.17157,0.17083,0.90601,1.00541,0.90806,1.17157,0.16616,623,8.76,42.09,92.79,92.58,SEC-4,T7,4171.95,3990.34,-181.62,1688.64,1660.69,-27.96,441.87,459.25,17.38,1,voltage,Max voltage 1.1716 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,33.33,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.108 reversed,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.041,0.0398,0.0,205.0,-,Main_720-734,
S00953,IEEE_CompTestFeeder,6252,0,152,152,0.99457,1.09068,0.09611,0.90593,1.00536,0.90777,1.09068,0.08531,625,8.77,33.53,92.8,92.61,SEC-2,T7,4178.44,4028.05,-150.39,1690.21,1661.08,-29.13,442.35,443.96,1.61,1,voltage,Max voltage 1.0907 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,24.75,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.073 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.5066666666666667,0.5066666666666667,0.0,152.0,T2,LV_secondary_T2_T4,
S00954,IEEE_CompTestFeeder,762,0,101,101,0.93632,0.949,0.01268,0.90593,1.00536,0.91048,1.00682,0.00145,702,8.77,8.45,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4042.17,-136.27,1690.21,1627.4,-62.81,442.35,407.08,-35.27,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.33,-0.38,45.0,0.48,OH-1 parallel with OH-2,T7,trafo 11 reversed,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.6733333333333333,0.6733333333333333,0.3,2.2444444444444445,T13,Branch_752-765,
S00955,IEEE_CompTestFeeder,7121,0,208,208,0.95827,0.96709,0.00882,0.90593,1.00536,0.90735,1.00649,0.00113,702,8.77,8.76,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,3962.42,-216.02,1690.21,1650.46,-39.75,442.35,434.34,-8.02,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.062 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.6933333333333334,0.6933333333333334,0.0,208.0,T18,LV_secondary_T2_T4,
S00956,IEEE_CompTestFeeder,712,0,196,196,0.95827,0.9666,0.00833,0.90593,1.00536,0.90727,1.00643,0.00107,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3974.77,-203.67,1690.21,1652.44,-37.77,442.35,434.69,-7.67,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.14,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.050 reversed,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.6533333333333333,0.6533333333333333,0.2166666666666666,3.0153846153846158,T18,Branch_701-708,
S00957,IEEE_CompTestFeeder,764,0,229,229,0.93653,0.96445,0.02792,0.90593,1.00536,0.91585,1.00847,0.0031,702,8.77,8.05,92.8,127.65,OH-1 parallel with OH-2,T14,4178.44,3874.92,-303.52,1690.21,1557.36,-132.85,442.35,367.83,-74.52,1,transformer_loading,Transformer T14 loading 127.6% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.73,34.84,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.136 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.5266666666666666,1.5266666666666666,0.3066666666666666,4.978260869565218,T14,Branch_752-765,
S00958,IEEE_CompTestFeeder,6241,0,129,129,0.99457,1.0395,0.04493,0.90593,1.00536,0.90765,1.0395,0.03414,624,8.77,29.85,92.8,92.62,SEC-1,T7,4178.44,4044.28,-134.16,1690.21,1661.24,-28.97,442.35,437.2,-5.16,1,caution,max 1.0395>1.03; rise 0.0449>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,21.08,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.058 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.43,0.43,0.0,129.0,T2,LV_secondary_T2_T4,
S00959,IEEE_CompTestFeeder,6211,0,227,227,0.99457,1.07089,0.07632,0.90593,1.00536,0.90876,1.07089,0.06553,621,8.77,50.99,92.8,92.5,SEC-4,T7,4178.44,3949.58,-228.86,1690.21,1645.36,-44.85,442.35,440.5,-1.86,1,voltage,Max voltage 1.0709 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,42.22,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.146 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.7566666666666667,0.7566666666666667,0.0,227.0,T2,LV_secondary_T2_T4,
S00960,IEEE_CompTestFeeder,712,10,167,177,0.95871,0.96582,0.00711,0.906,1.00542,0.90715,1.00634,0.00091,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4167.96,3994.36,-173.6,1688.03,1655.65,-32.38,441.87,435.27,-6.6,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.12,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.135->-0.032 reversed,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.59,0.5566666666666666,0.2166666666666666,2.723076923076923,T18,Branch_701-708,
S00961,IEEE_CompTestFeeder,6231,15,141,156,1.00985,1.13424,0.1244,0.90614,1.00985,0.90768,1.13424,0.1244,623,8.74,33.09,92.78,92.62,SEC-4,T7,4162.37,4030.29,-132.08,1686.4,1664.18,-22.23,441.28,450.2,8.92,1,voltage,Max voltage 1.1342 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,623.0,734.0,623.0,24.35,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.071 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.52,0.47,0.0,156.0,T2,LV_secondary_T2_T4,
S00962,IEEE_CompTestFeeder,6252,0,114,114,0.99457,1.06835,0.07379,0.90593,1.00536,0.90738,1.06835,0.06299,625,8.77,25.67,92.8,92.65,SEC-2,T7,4178.44,4063.19,-115.26,1690.21,1666.52,-23.69,442.35,441.1,-1.26,1,voltage,Max voltage 1.0684 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,16.89,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.38,0.38,0.0,114.0,T2,LV_secondary_T2_T4,
S00963,IEEE_CompTestFeeder,739,0,87,87,0.98479,0.99217,0.00738,0.90593,1.00536,0.90915,1.00631,0.00094,702,8.77,8.52,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4071.73,-106.71,1690.21,1650.87,-39.34,442.35,422.64,-19.71,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.25,-0.33,41.1,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.046 reversed,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.58,0.58,0.274,2.116788321167883,T6,Main_735-750,
S00964,IEEE_CompTestFeeder,769,0,152,152,0.95408,0.97707,0.02299,0.90593,1.00536,0.913,1.00765,0.00228,702,8.77,8.27,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3970.86,-207.58,1690.21,1590.84,-99.37,442.35,386.77,-55.58,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.51,-0.46,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.0133333333333334,1.0133333333333334,0.2733333333333333,3.707317073170732,T22,Delta_766-772,
S00965,IEEE_CompTestFeeder,721,0,129,129,0.99457,1.0395,0.04493,0.90593,1.00536,0.90765,1.0395,0.03414,621,8.77,29.85,92.8,92.62,SEC-4,T7,4178.44,4044.28,-134.16,1690.21,1661.24,-28.97,442.35,437.2,-5.16,1,caution,max 1.0395>1.03; rise 0.0449>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,21.08,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.058 reversed,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0258,0.0258,0.0,129.0,-,Main_720-734,
S00966,IEEE_CompTestFeeder,6221,15,17,32,1.00497,1.01647,0.0115,0.90614,1.00547,0.90638,1.01647,0.01101,622,8.74,8.7,92.78,92.76,OH-1 parallel with OH-2,T7,4162.29,4144.38,-17.91,1686.35,1682.28,-4.07,441.2,440.29,-0.91,0,none,No violation,SAFE,734.0,702.0,734.0,622.0,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.1066666666666666,0.0566666666666666,0.0,32.0,T2,LV_secondary_T2_T4,
S00967,IEEE_CompTestFeeder,625,0,205,205,0.99457,1.1203,0.12574,0.90593,1.00536,0.90827,1.1203,0.11494,625,8.77,44.02,92.8,92.55,SEC-1,T7,4178.44,3981.25,-197.19,1690.21,1655.14,-35.07,442.35,450.16,7.81,1,voltage,Max voltage 1.1203 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,35.24,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.116 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6833333333333333,0.6833333333333333,0.0,205.0,T2,LV_secondary_T2_T4,
S00968,IEEE_CompTestFeeder,7122,0,242,242,0.95827,0.96847,0.01019,0.90593,1.00536,0.90755,1.00666,0.00129,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,3927.5,-250.94,1690.21,1645.05,-45.16,442.35,433.42,-8.94,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 3 0.221->-0.021 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.8066666666666666,0.8066666666666666,0.0,242.0,T18,LV_secondary_T2_T4,
S00969,IEEE_CompTestFeeder,725,0,5,5,0.99457,0.99806,0.00349,0.90593,1.00536,0.906,1.0054,3e-05,702,8.77,8.76,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4173.02,-5.42,1690.21,1688.9,-1.31,442.35,441.93,-0.42,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.001,0.001,0.0,5.0,-,Main_720-734,
S00970,IEEE_CompTestFeeder,6322,0,181,181,0.92107,0.93422,0.01315,0.90593,1.00536,0.9193,1.0071,0.00174,702,8.77,8.27,92.8,100.64,OH-1 parallel with OH-2,T4,4178.44,3961.8,-216.64,1690.21,1619.47,-70.74,442.35,406.71,-35.64,1,transformer_loading,Transformer T4 loading 100.6% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.5,7.84,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.2066666666666668,1.2066666666666668,0.0,181.0,T4,LV_secondary_T2_T4,
S00971,IEEE_CompTestFeeder,721,7,45,52,0.99713,1.01324,0.01611,0.90603,1.00541,0.90666,1.01324,0.00782,621,8.76,12.35,92.79,92.72,SEC-4,T7,4170.84,4122.91,-47.93,1688.37,1677.3,-11.07,441.76,438.83,-2.93,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,3.59,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0104,0.009,0.0,52.0,-,Main_720-734,
S00972,IEEE_CompTestFeeder,764,0,97,97,0.93653,0.94879,0.01227,0.90593,1.00536,0.91031,1.00676,0.0014,702,8.77,8.46,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4047.48,-130.96,1690.21,1629.72,-60.49,442.35,408.39,-33.96,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.32,-0.38,46.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.051 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.6466666666666666,0.6466666666666666,0.3066666666666666,2.108695652173913,T14,Branch_752-765,
S00973,IEEE_CompTestFeeder,756,0,175,175,0.93612,0.9548,0.01868,0.90593,1.00536,0.91377,1.00786,0.0025,702,8.77,8.21,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3944.07,-234.37,1690.21,1582.21,-108.0,442.35,382.99,-59.37,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.57,-0.49,155.0,0.208,OH-1 parallel with OH-2,T7,line 16 0.156->-0.020 reversed,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.5833333333333334,0.5833333333333334,0.5166666666666667,1.1290322580645162,T11,Branch_752-765,
S00974,IEEE_CompTestFeeder,726,0,165,165,0.99457,1.14128,0.14671,0.90593,1.00536,0.90775,1.14128,0.13592,626,8.77,34.78,92.8,92.61,SEC-1,T7,4178.44,4022.76,-155.68,1690.21,1663.4,-26.81,442.35,451.68,9.32,1,voltage,Max voltage 1.1413 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,26.0,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.078 reversed,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.033,0.033,0.0,165.0,-,Main_720-734,
S00975,IEEE_CompTestFeeder,6201,15,64,79,0.99505,0.99709,0.00204,0.90615,1.00547,0.90708,1.0059,0.00043,702,8.74,8.59,92.78,92.68,OH-6,T7,4162.12,4092.69,-69.44,1686.25,1669.9,-16.35,441.04,435.6,-5.44,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.14,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.013 reversed,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.2633333333333333,0.2133333333333333,0.0,79.0,T2,LV_secondary_T2_T4,
S00976,IEEE_CompTestFeeder,6322,0,185,185,0.92107,0.9345,0.01343,0.90593,1.00536,0.91958,1.00714,0.00177,702,8.77,8.26,92.8,103.43,OH-1 parallel with OH-2,T4,4178.44,3957.09,-221.36,1690.21,1618.07,-72.14,442.35,406.0,-36.36,1,transformer_loading,Transformer T4 loading 103.4% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.51,10.63,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.2333333333333334,1.2333333333333334,0.0,185.0,T4,LV_secondary_T2_T4,
S00977,IEEE_CompTestFeeder,714,0,127,127,0.99084,0.99387,0.00303,0.90593,1.00536,0.90687,1.00612,0.00076,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4045.77,-132.68,1690.21,1662.51,-27.7,442.35,436.68,-5.68,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.1,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,4.233333333333333,4.233333333333333,8.0,0.5291666666666667,T24,Branch_701-708,
S00978,IEEE_CompTestFeeder,708,0,62,62,0.95802,0.96033,0.00231,0.90593,1.00536,0.90638,1.00572,0.00036,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4113.65,-64.8,1690.21,1677.09,-13.12,442.35,439.56,-2.8,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.05,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.2066666666666666,0.2066666666666666,0.25,0.8266666666666667,T16,Branch_701-708,
S00979,IEEE_CompTestFeeder,7642,0,7,7,0.93653,0.93743,0.00091,0.90593,1.00536,0.90625,1.00547,0.00011,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4168.86,-9.58,1690.21,1685.62,-4.59,442.35,439.78,-2.58,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.04,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.0466666666666666,0.0466666666666666,0.0,7.0,T14,LV_secondary_T2_T4,
S00980,IEEE_CompTestFeeder,621,0,214,214,0.99457,1.06685,0.07228,0.90593,1.00536,0.90862,1.06685,0.06148,621,8.77,48.25,92.8,92.52,SEC-4,T7,4178.44,3961.83,-216.61,1690.21,1647.2,-43.01,442.35,439.74,-2.61,1,voltage,Max voltage 1.0668 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,39.48,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.134 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.7133333333333334,0.7133333333333334,0.0,214.0,T2,LV_secondary_T2_T4,
S00981,IEEE_CompTestFeeder,720,9,182,191,0.99486,1.00057,0.00571,0.90606,1.00543,0.90865,1.00661,0.00119,702,8.75,8.58,92.79,92.51,OH-6,T7,4168.65,3971.87,-196.78,1687.83,1643.44,-44.39,441.56,426.79,-14.78,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.18,-0.28,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.125 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.6366666666666667,0.6066666666666667,0.22,2.893939393939394,T2,Main_720-734,
S00982,IEEE_CompTestFeeder,721,0,63,63,0.99457,1.01708,0.02251,0.90593,1.00536,0.90681,1.01708,0.01172,621,8.77,14.9,92.8,92.71,SEC-4,T7,4178.44,4111.43,-67.01,1690.21,1674.79,-15.42,442.35,438.34,-4.01,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,6.13,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0126,0.0126,0.0,63.0,-,Main_720-734,
S00983,IEEE_CompTestFeeder,6251,0,211,211,0.99457,1.12356,0.12899,0.90593,1.00536,0.90832,1.12356,0.11819,625,8.77,45.18,92.8,92.55,SEC-1,T7,4178.44,3976.1,-202.34,1690.21,1654.58,-35.63,442.35,451.02,8.66,1,voltage,Max voltage 1.1236 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,36.4,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.121 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.7033333333333334,0.7033333333333334,0.0,211.0,T2,LV_secondary_T2_T4,
S00984,IEEE_CompTestFeeder,715,0,99,99,0.99084,0.99321,0.00237,0.90593,1.00536,0.90667,1.00596,0.00059,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4074.95,-103.49,1690.21,1668.36,-21.85,442.35,437.86,-4.49,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.08,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0198,0.0198,0.0,99.0,-,Branch_701-708,
S00985,IEEE_CompTestFeeder,772,0,203,203,0.93426,0.9556,0.02134,0.90593,1.00536,0.91497,1.00823,0.00287,702,8.77,8.12,92.8,92.28,OH-1 parallel with OH-2,T1,4178.44,3906.48,-271.96,1690.21,1566.57,-123.64,442.35,373.4,-68.96,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.66,-0.52,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.103 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.6766666666666666,0.6766666666666666,0.3333333333333333,2.03,T19,Delta_766-772,
S00986,IEEE_CompTestFeeder,722,0,178,178,0.99457,1.10542,0.11085,0.90593,1.00536,0.90802,1.10542,0.10005,622,8.77,38.74,92.8,92.58,SEC-4,T7,4178.44,4004.79,-173.65,1690.21,1657.94,-32.27,442.35,446.7,4.35,1,voltage,Max voltage 1.1054 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,29.96,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.095 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0356,0.0356,0.0,178.0,-,Main_720-734,
S00987,IEEE_CompTestFeeder,723,0,149,149,0.99457,1.12871,0.13414,0.90593,1.00536,0.90762,1.12871,0.12335,623,8.77,31.76,92.8,92.62,SEC-4,T7,4178.44,4036.2,-142.24,1690.21,1664.82,-25.39,442.35,449.12,6.76,1,voltage,Max voltage 1.1287 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,22.98,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.066 reversed,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0298,0.0298,0.0,149.0,-,Main_720-734,
S00988,IEEE_CompTestFeeder,621,0,47,47,0.99457,1.01147,0.01691,0.90593,1.00536,0.9066,1.01147,0.00611,621,8.77,11.18,92.8,92.73,SEC-4,T7,4178.44,4128.16,-50.28,1690.21,1678.47,-11.74,442.35,439.08,-3.28,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,2.4,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.1566666666666666,0.1566666666666666,0.0,47.0,T2,LV_secondary_T2_T4,
S00989,IEEE_CompTestFeeder,6332,0,59,59,0.91349,0.94181,0.02832,0.90593,1.00536,0.92459,1.00595,0.00059,702,8.77,11.34,92.8,92.58,SEC-7,T7,4178.44,4107.88,-70.56,1690.21,1665.95,-24.26,442.35,430.8,-11.56,1,caution,reverse flow,CAUTION,734.0,702.0,735.0,702.0,2.56,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.042 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.3933333333333333,0.3933333333333333,0.0,59.0,T4,LV_secondary_T2_T4,
S00990,IEEE_CompTestFeeder,724,12,180,192,0.99895,1.05992,0.06097,0.9061,1.00545,0.90838,1.05992,0.05447,624,8.75,43.58,92.78,92.54,SEC-1,T7,4165.44,3982.77,-182.67,1687.07,1650.49,-36.58,441.35,438.68,-2.67,1,voltage,Max voltage 1.0599 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,34.83,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.115 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0384,0.036,0.0,192.0,-,Main_720-734,
S00991,IEEE_CompTestFeeder,6332,4,234,238,0.91547,1.0181,0.10262,0.90793,1.00541,0.9298,1.0181,0.01269,633,8.76,52.52,92.79,128.32,SEC-7,T4,4173.52,3916.19,-257.32,1688.45,1610.49,-77.96,441.43,418.11,-23.32,1,voltage_rise,Voltage rise at PV bus 6332 0.1026 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,633.0,43.76,35.53,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.012->-0.204 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.586666666666667,1.56,0.0,238.0,T4,LV_secondary_T2_T4,
S00992,IEEE_CompTestFeeder,714,0,36,36,0.99084,0.99171,0.00087,0.90593,1.00536,0.9062,1.00558,0.00022,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4140.75,-37.69,1690.21,1682.05,-8.16,442.35,440.66,-1.69,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.03,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,1.2,1.2,8.0,0.15,T24,Branch_701-708,
S00993,IEEE_CompTestFeeder,6251,0,114,114,0.99457,1.06835,0.07379,0.90593,1.00536,0.90738,1.06835,0.06299,625,8.77,25.67,92.8,92.65,SEC-2,T7,4178.44,4063.19,-115.26,1690.21,1666.52,-23.69,442.35,441.1,-1.26,1,voltage,Max voltage 1.0684 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,16.89,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.38,0.38,0.0,114.0,T2,LV_secondary_T2_T4,
S00994,IEEE_CompTestFeeder,6202,6,75,81,0.99476,0.99716,0.0024,0.90601,1.00541,0.90711,1.00591,0.00051,702,8.76,8.59,92.79,92.68,OH-6,T7,4171.91,4090.52,-81.39,1688.62,1669.41,-19.21,441.83,435.43,-6.39,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.17,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.015 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.27,0.25,0.0,81.0,T2,LV_secondary_T2_T4,
S00995,IEEE_CompTestFeeder,710,0,158,158,0.95737,0.96358,0.00621,0.90593,1.00536,0.90704,1.00625,0.00088,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4013.86,-164.59,1690.21,1658.59,-31.62,442.35,435.77,-6.59,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.12,80.0,0.208,OH-1 parallel with OH-2,T7,line 28 0.145->-0.013 reversed,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.5266666666666666,0.5266666666666666,0.2666666666666666,1.975,T17,Branch_701-708,
S00996,IEEE_CompTestFeeder,769,14,11,25,0.9563,0.95802,0.00173,0.90661,1.00559,0.90715,1.00577,0.00018,702,8.73,8.69,92.72,92.66,OH-1 parallel with OH-2,T7,4158.86,4143.54,-15.32,1680.25,1672.55,-7.7,436.77,432.45,-4.32,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.04,-0.06,41.0,0.24,OH-1 parallel with OH-2,T7,none,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.1666666666666666,0.0733333333333333,0.2733333333333333,0.6097560975609756,T22,Delta_766-772,
S00997,IEEE_CompTestFeeder,772,0,160,160,0.93426,0.95124,0.01698,0.90593,1.00536,0.91313,1.00766,0.0023,702,8.77,8.25,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3963.01,-215.43,1690.21,1590.93,-99.28,442.35,386.92,-55.43,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.52,-0.47,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.060 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.5333333333333333,0.5333333333333333,0.3333333333333333,1.6,T19,Delta_766-772,
S00998,IEEE_CompTestFeeder,7641,0,105,105,0.93653,0.94977,0.01325,0.90593,1.00536,0.91066,1.00687,0.00151,702,8.77,8.43,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4036.84,-141.6,1690.21,1625.02,-65.19,442.35,405.75,-36.6,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.34,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.014 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.7,0.7,0.0,105.0,T14,LV_secondary_T2_T4,
S00999,IEEE_CompTestFeeder,770,0,205,205,0.95062,0.97558,0.02496,0.90593,1.00536,0.9156,1.00852,0.00315,702,8.77,8.09,92.8,92.25,OH-1 parallel with OH-2,T1,4178.44,3897.97,-280.47,1690.21,1552.73,-137.48,442.35,366.88,-75.47,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.69,-0.55,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.1366666666666666,0.1366666666666666,0.3,0.4555555555555555,T15,Delta_766-772,
S01000,IEEE_CompTestFeeder,748,0,33,33,0.95588,0.9592,0.00332,0.90593,1.00536,0.90731,1.00579,0.00043,702,8.77,8.67,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,4135.59,-42.86,1690.21,1671.79,-18.42,442.35,432.5,-9.86,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.1,-0.17,76.88,0.24,OH-1 parallel with OH-2,T7,none,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.22,0.22,0.5125333333333333,0.4292403746097815,T8,Main_735-750,
S01001,IEEE_CompTestFeeder,748,0,157,157,0.95588,0.97119,0.01532,0.90593,1.00536,0.91229,1.0073,0.00194,702,8.77,8.3,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,3977.35,-201.09,1690.21,1607.99,-82.22,442.35,398.26,-44.09,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.48,-0.43,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.0466666666666666,1.0466666666666666,0.5125333333333333,2.042143600416233,T8,Main_735-750,
S01002,IEEE_CompTestFeeder,708,0,8,8,0.95802,0.95832,0.0003,0.90593,1.00536,0.90599,1.00541,5e-05,702,8.77,8.77,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4170.06,-8.38,1690.21,1688.46,-1.75,442.35,441.98,-0.38,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.01,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.0266666666666666,0.0266666666666666,0.25,0.1066666666666666,T16,Branch_701-708,
S01003,IEEE_CompTestFeeder,6232,5,104,109,0.99972,1.09598,0.09626,0.906,1.0054,0.90725,1.09598,0.09058,623,8.76,23.92,92.8,92.66,SEC-5,T7,4173.03,4071.12,-101.91,1688.9,1669.31,-19.59,441.94,444.04,2.09,1,voltage,Max voltage 1.0960 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,15.16,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.033 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.3633333333333333,0.3466666666666667,0.0,109.0,T2,LV_secondary_T2_T4,
S01004,IEEE_CompTestFeeder,6321,0,179,179,0.92107,0.93408,0.01301,0.90593,1.00536,0.91916,1.00708,0.00172,702,8.77,8.28,92.8,99.24,OH-1 parallel with OH-2,T4,4178.44,3964.16,-214.29,1690.21,1620.17,-70.04,442.35,407.07,-35.29,1,caution,trafo 99.2>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.5,6.44,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.1933333333333334,1.1933333333333334,0.0,179.0,T4,LV_secondary_T2_T4,
S01005,IEEE_CompTestFeeder,728,15,23,38,0.94005,0.94454,0.00449,0.90632,1.0055,0.90691,1.0057,0.0002,702,8.73,8.67,92.76,92.7,OH-1 parallel with OH-2,T7,4160.96,4134.39,-26.57,1684.75,1676.76,-7.99,439.88,436.3,-3.57,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.06,-0.06,38.0,0.24,OH-1 parallel with OH-2,T7,none,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,0.5066666666666667,0.3066666666666666,0.5066666666666667,1.0,T3,Main_720-734,
S01006,IEEE_CompTestFeeder,622,0,8,8,0.99457,1.00014,0.00558,0.90593,1.00536,0.90604,1.00542,5e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4169.78,-8.66,1690.21,1688.12,-2.09,442.35,441.7,-0.66,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0266666666666666,0.0266666666666666,0.0,8.0,T2,LV_secondary_T2_T4,
S01007,IEEE_CompTestFeeder,759,0,241,241,0.9374,0.96569,0.0283,0.90593,1.00536,0.91623,1.00856,0.0032,702,8.77,8.01,92.8,142.86,OH-1 parallel with OH-2,T12,4178.44,3860.72,-317.72,1690.21,1553.6,-136.61,442.35,365.63,-76.72,1,transformer_loading,Transformer T12 loading 142.9% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.76,50.05,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.204 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,1.606666666666667,1.606666666666667,0.2333333333333333,6.885714285714286,T12,Branch_752-765,
S01008,IEEE_CompTestFeeder,632,9,134,143,0.92175,0.93155,0.0098,0.90662,1.00546,0.91659,1.00676,0.0013,702,8.75,8.38,92.77,92.42,OH-1 parallel with OH-2,T1,4167.51,4006.73,-160.78,1686.34,1633.11,-53.23,440.42,413.64,-26.78,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.37,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.9533333333333334,0.8933333333333333,0.0,143.0,T4,LV_secondary_T2_T4,
S01009,IEEE_CompTestFeeder,769,0,133,133,0.95408,0.97431,0.02023,0.90593,1.00536,0.91216,1.00738,0.00202,702,8.77,8.33,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3996.23,-182.21,1690.21,1602.26,-87.95,442.35,393.14,-49.21,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.44,-0.44,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.8866666666666667,0.8866666666666667,0.2733333333333333,3.2439024390243905,T22,Delta_766-772,
S01010,IEEE_CompTestFeeder,6321,0,107,107,0.92107,0.92898,0.00791,0.90593,1.00536,0.91397,1.00643,0.00106,702,8.77,8.48,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4049.55,-128.89,1690.21,1646.61,-43.6,442.35,420.47,-21.89,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.3,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.7133333333333334,0.7133333333333334,0.0,107.0,T4,LV_secondary_T2_T4,
S01011,IEEE_CompTestFeeder,710,0,142,142,0.95737,0.96297,0.00559,0.90593,1.00536,0.90693,1.00616,0.0008,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4030.42,-148.02,1690.21,1661.49,-28.72,442.35,436.33,-6.02,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.11,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.4733333333333333,0.4733333333333333,0.2666666666666666,1.775,T17,Branch_701-708,
S01012,IEEE_CompTestFeeder,724,0,84,84,0.99457,1.02434,0.02977,0.90593,1.00536,0.90709,1.02434,0.01897,624,8.77,19.73,92.8,92.68,SEC-1,T7,4178.44,4089.74,-88.7,1690.21,1670.21,-20.0,442.35,437.66,-4.7,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,624.0,10.95,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.016 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0168,0.0168,0.0,84.0,-,Main_720-734,
S01013,IEEE_CompTestFeeder,710,0,57,57,0.95737,0.95965,0.00228,0.90593,1.00536,0.90634,1.0057,0.00033,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4118.81,-59.63,1690.21,1678.04,-12.17,442.35,439.72,-2.63,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.04,80.0,0.208,OH-1 parallel with OH-2,T7,none,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.19,0.19,0.2666666666666666,0.7125,T17,Branch_701-708,
