scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section,method
S01014,IEEE_CompTestFeeder,724,0,105,105,0.99457,1.03148,0.03691,0.90593,1.00536,0.90736,1.03148,0.02611,624,8.77,24.49,92.8,92.65,SEC-1,T7,4178.44,4068.36,-110.08,1690.21,1665.88,-24.33,442.35,437.28,-5.08,1,caution,max 1.0315>1.03; rise 0.0369>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,15.71,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.036 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.021,0.021,0.0,105.0,-,Main_720-734,
S01015,IEEE_CompTestFeeder,633,0,116,116,0.91349,0.96751,0.05402,0.90593,1.00536,0.9264,1.00645,0.00109,702,8.77,25.01,92.8,92.45,SEC-7,T1,4178.44,4043.57,-134.88,1690.21,1645.64,-44.57,442.35,423.48,-18.88,1,voltage_rise,Voltage rise at PV bus 633 0.0540 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,16.24,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.096 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.7733333333333333,0.7733333333333333,0.0,116.0,T4,LV_secondary_T2_T4,
S01016,IEEE_CompTestFeeder,748,0,27,27,0.95588,0.9586,0.00272,0.90593,1.00536,0.90706,1.00572,0.00035,702,8.77,8.69,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,4143.35,-35.09,1690.21,1675.09,-15.12,442.35,434.27,-8.09,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.08,-0.14,76.88,0.24,OH-1 parallel with OH-2,T7,none,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.18,0.18,0.5125333333333333,0.3511966701352758,T8,Main_735-750,
S01017,IEEE_CompTestFeeder,6331,0,161,161,0.91349,0.98681,0.07332,0.90593,1.00536,0.92772,1.00681,0.00145,702,8.77,35.45,92.8,92.42,SEC-7,T1,4178.44,3995.09,-183.35,1690.21,1631.47,-58.74,442.35,420.0,-22.35,1,voltage_rise,Voltage rise at PV bus 6331 0.0733 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,26.68,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.137 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.0733333333333333,1.0733333333333333,0.0,161.0,T4,LV_secondary_T2_T4,
S01018,IEEE_CompTestFeeder,722,5,132,137,0.99806,1.08198,0.08392,0.906,1.0054,0.90762,1.08198,0.07658,622,8.76,30.46,92.8,92.62,SEC-5,T7,4173.02,4041.75,-131.27,1688.9,1663.1,-25.79,441.93,442.66,0.73,1,voltage,Max voltage 1.0820 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,21.7,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.060 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0274,0.0264,0.0,137.0,-,Main_720-734,
S01019,IEEE_CompTestFeeder,6222,0,205,205,0.99457,1.1203,0.12574,0.90593,1.00536,0.90827,1.1203,0.11494,622,8.77,44.02,92.8,92.55,SEC-4,T7,4178.44,3981.25,-197.19,1690.21,1655.14,-35.07,442.35,450.16,7.81,1,voltage,Max voltage 1.1203 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,35.24,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.116 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6833333333333333,0.6833333333333333,0.0,205.0,T2,LV_secondary_T2_T4,
S01020,IEEE_CompTestFeeder,759,0,37,37,0.9374,0.94199,0.0046,0.90593,1.00536,0.90761,1.0059,0.00054,702,8.77,8.65,92.8,92.6,OH-1 parallel with OH-2,T7,4178.44,4128.28,-50.16,1690.21,1666.77,-23.43,442.35,429.19,-13.16,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.12,-0.2,35.0,0.24,OH-1 parallel with OH-2,T7,none,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,0.2466666666666666,0.2466666666666666,0.2333333333333333,1.0571428571428572,T12,Branch_752-765,
S01021,IEEE_CompTestFeeder,762,4,202,206,0.93683,0.96144,0.02461,0.90611,1.00542,0.91491,1.00818,0.00276,702,8.76,8.12,92.78,113.28,OH-1 parallel with OH-2,T13,4172.97,3904.55,-268.41,1687.59,1569.24,-118.35,440.88,374.47,-66.41,1,transformer_loading,Transformer T13 loading 113.3% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.65,20.5,45.0,0.48,OH-1 parallel with OH-2,T7,line 23 0.087->-0.114 reversed,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,1.3733333333333333,1.346666666666667,0.3,4.5777777777777775,T13,Branch_752-765,
S01022,IEEE_CompTestFeeder,762,0,72,72,0.93632,0.94543,0.00912,0.90593,1.00536,0.9092,1.00641,0.00105,702,8.77,8.54,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4080.89,-97.55,1690.21,1644.71,-45.5,442.35,416.8,-25.55,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.24,-0.34,45.0,0.48,OH-1 parallel with OH-2,T7,trafo 11 reversed,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.48,0.48,0.3,1.6,T13,Branch_752-765,
S01023,IEEE_CompTestFeeder,708,0,135,135,0.95802,0.96299,0.00497,0.90593,1.00536,0.90688,1.00612,0.00076,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4037.77,-140.68,1690.21,1662.92,-27.29,442.35,436.68,-5.68,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.1,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.45,0.45,0.25,1.8,T16,Branch_701-708,
S01024,IEEE_CompTestFeeder,6232,0,224,224,0.99457,1.18543,0.19086,0.90593,1.00536,0.90819,1.18543,0.18006,623,8.77,45.46,92.8,92.56,SEC-4,T7,4178.44,3975.47,-202.97,1690.21,1659.78,-30.43,442.35,463.39,21.03,1,voltage,Max voltage 1.1854 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,36.68,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.122 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.7466666666666667,0.7466666666666667,0.0,224.0,T2,LV_secondary_T2_T4,
S01025,IEEE_CompTestFeeder,726,0,70,70,0.99457,1.06201,0.06744,0.90593,1.00536,0.90683,1.06201,0.05665,626,8.77,15.86,92.8,92.71,SEC-3,T7,4178.44,4107.23,-71.22,1690.21,1675.15,-15.06,442.35,441.14,-1.22,0,voltage,Max voltage 1.0620 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,7.08,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.014,0.014,0.0,70.0,-,Main_720-734,
S01026,IEEE_CompTestFeeder,715,13,190,203,0.99115,0.99563,0.00447,0.90603,1.00544,0.90741,1.00655,0.0011,702,8.77,8.76,92.79,92.65,OH-1 parallel with OH-2,T7,4164.82,3966.75,-198.08,1687.23,1647.39,-39.84,441.74,433.66,-8.08,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.15,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0406,0.038,0.0,203.0,-,Branch_701-708,
S01027,IEEE_CompTestFeeder,716,0,135,135,0.97764,1.04813,0.07049,0.90593,1.00536,0.90672,1.04813,0.04276,716,8.77,8.77,92.8,380.55,OH-1 parallel with OH-2,T24,4178.44,4044.72,-133.72,1690.21,1669.15,-21.06,442.35,443.63,1.28,0,voltage_rise,Voltage rise at PV bus 716 0.0705 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,716.0,-0.01,287.75,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.45,0.45,0.0528333333333333,8.517350157728707,T24(HV),Branch_701-708,
S01028,IEEE_CompTestFeeder,620,0,225,225,0.99457,1.0016,0.00703,0.90593,1.00536,0.90911,1.00682,0.00146,702,8.77,8.57,92.8,92.46,OH-6,T7,4178.44,3935.37,-243.07,1690.21,1635.93,-54.28,442.35,424.29,-18.07,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.2,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.159 reversed,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.75,0.75,0.0,225.0,T2,LV_secondary_T2_T4,
S01029,IEEE_CompTestFeeder,621,0,125,125,0.99457,1.03817,0.0436,0.90593,1.00536,0.90761,1.03817,0.03281,621,8.77,28.96,92.8,92.62,SEC-4,T7,4178.44,4048.27,-130.17,1690.21,1661.99,-28.22,442.35,437.18,-5.17,1,caution,max 1.0382>1.03; rise 0.0436>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,20.19,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.054 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4166666666666667,0.4166666666666667,0.0,125.0,T2,LV_secondary_T2_T4,
S01030,IEEE_CompTestFeeder,6232,0,43,43,0.99457,1.0371,0.04253,0.90593,1.00536,0.90651,1.0371,0.03174,623,8.77,9.97,92.8,92.74,SEC-6,T7,4178.44,4133.61,-44.83,1690.21,1680.19,-10.02,442.35,440.52,-1.83,0,caution,max 1.0371>1.03; rise 0.0425>=0.03,CAUTION,734.0,702.0,734.0,623.0,1.2,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1433333333333333,0.1433333333333333,0.0,43.0,T2,LV_secondary_T2_T4,
S01031,IEEE_CompTestFeeder,728,3,146,149,0.93767,0.96506,0.02738,0.90601,1.00539,0.90953,1.00654,0.00114,702,8.77,8.39,92.79,156.9,OH-1 parallel with OH-2,T3,4174.94,4009.77,-165.17,1689.1,1644.27,-44.83,441.85,422.68,-19.17,1,transformer_loading,Transformer T3 loading 156.9% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.38,64.1,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,1.9866666666666664,1.9466666666666668,0.5066666666666667,3.9210526315789473,T3,Main_720-734,
S01032,IEEE_CompTestFeeder,6321,0,68,68,0.92107,0.92614,0.00508,0.90593,1.00536,0.91109,1.00605,0.00069,702,8.77,8.58,92.8,92.55,OH-1 parallel with OH-2,T7,4178.44,4096.25,-82.19,1690.21,1661.89,-28.32,442.35,428.16,-14.19,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.4533333333333333,0.4533333333333333,0.0,68.0,T4,LV_secondary_T2_T4,
S01033,IEEE_CompTestFeeder,6321,8,74,82,0.92167,0.92717,0.00549,0.90654,1.00545,0.91213,1.00619,0.00074,702,8.75,8.54,92.77,92.49,OH-1 parallel with OH-2,T7,4168.72,4079.45,-89.27,1686.77,1656.33,-30.44,440.63,425.36,-15.27,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.21,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.5466666666666666,0.4933333333333333,0.0,82.0,T4,LV_secondary_T2_T4,
S01034,IEEE_CompTestFeeder,708,0,35,35,0.95802,0.95933,0.00131,0.90593,1.00536,0.90618,1.00557,0.00021,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4141.82,-36.62,1690.21,1682.68,-7.53,442.35,440.74,-1.62,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.03,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.1166666666666666,0.1166666666666666,0.25,0.4666666666666667,T16,Branch_701-708,
S01035,IEEE_CompTestFeeder,7483,0,18,18,0.95588,0.95769,0.00182,0.90593,1.00536,0.90668,1.0056,0.00024,702,8.77,8.72,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4155.03,-23.42,1690.21,1680.09,-10.12,442.35,436.94,-5.42,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.06,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.12,0.12,0.0,18.0,T8,LV_secondary_T2_T4,
S01036,IEEE_CompTestFeeder,728,0,137,137,0.93707,0.96292,0.02585,0.90593,1.00536,0.90926,1.00646,0.00109,702,8.77,8.42,92.8,141.05,OH-1 parallel with OH-2,T3,4178.44,4022.96,-155.48,1690.21,1647.32,-42.89,442.35,423.88,-18.48,1,transformer_loading,Transformer T3 loading 141.0% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.35,48.24,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,1.8266666666666669,1.8266666666666669,0.5066666666666667,3.6052631578947367,T3,Main_720-734,
S01037,IEEE_CompTestFeeder,625,4,229,233,0.99737,1.13533,0.13796,0.90599,1.00539,0.9085,1.13533,0.12993,625,8.77,49.37,92.8,92.53,SEC-1,T7,4174.1,3957.46,-216.64,1689.16,1652.7,-36.46,442.01,454.37,12.36,1,voltage,Max voltage 1.1353 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,40.6,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.062->-0.139 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.7766666666666666,0.7633333333333333,0.0,233.0,T2,LV_secondary_T2_T4,
S01038,IEEE_CompTestFeeder,7391,15,221,236,0.98609,1.00413,0.01805,0.90649,1.00553,0.91435,1.00777,0.00223,702,8.73,8.11,92.74,130.02,OH-1 parallel with OH-2,T6,4159.92,3892.84,-267.08,1683.17,1591.47,-91.7,438.83,392.75,-46.08,1,transformer_loading,Transformer T6 loading 130.0% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.62,37.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.101->-0.118 reversed,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.5733333333333333,1.4733333333333334,0.0,236.0,T6,LV_secondary_T2_T4,
S01039,IEEE_CompTestFeeder,6201,0,146,146,0.99457,0.99919,0.00462,0.90593,1.00536,0.90803,1.00633,0.00097,702,8.77,8.58,92.8,92.58,OH-6,T7,4178.44,4020.31,-158.13,1690.21,1653.75,-36.46,442.35,430.22,-12.13,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.080 reversed,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.4866666666666667,0.4866666666666667,0.0,146.0,T2,LV_secondary_T2_T4,
S01040,IEEE_CompTestFeeder,770,0,82,82,0.95062,0.96087,0.01026,0.90593,1.00536,0.90992,1.00668,0.00132,702,8.77,8.49,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4064.42,-114.02,1690.21,1632.4,-57.81,442.35,410.34,-32.02,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.28,-0.37,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.0546666666666666,0.0546666666666666,0.3,0.1822222222222222,T15,Delta_766-772,
S01041,IEEE_CompTestFeeder,751,0,156,156,0.96852,0.9797,0.01119,0.90593,1.00536,0.91214,1.00724,0.00188,702,8.77,8.3,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,3979.91,-198.54,1690.21,1610.9,-79.31,442.35,399.82,-42.54,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.47,-0.43,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.104,0.104,0.0,156.0,T9,other,
S01042,IEEE_CompTestFeeder,7482,15,55,70,0.95739,0.96286,0.00546,0.90656,1.00556,0.90883,1.00626,0.0007,702,8.73,8.56,92.73,92.47,OH-1 parallel with OH-2,T1,4158.92,4087.92,-71.0,1681.76,1651.88,-29.88,437.83,421.83,-16.0,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.17,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.4666666666666667,0.3666666666666666,0.0,70.0,T8,LV_secondary_T2_T4,
S01043,IEEE_CompTestFeeder,7692,6,43,49,0.95503,0.96174,0.00671,0.90622,1.00546,0.9083,1.00614,0.00068,702,8.75,8.61,92.77,92.52,OH-1 parallel with OH-2,T7,4170.04,4110.33,-59.71,1685.92,1656.11,-29.81,439.95,423.24,-16.71,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.15,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.3266666666666666,0.2866666666666667,0.0,49.0,T22,LV_secondary_T2_T4,
S01044,IEEE_CompTestFeeder,620,3,64,67,0.99467,0.99672,0.00205,0.90597,1.00539,0.9069,1.00582,0.00043,702,8.77,8.61,92.8,92.7,OH-1 parallel with OH-2,T7,4175.18,4105.68,-69.49,1689.41,1672.9,-16.51,442.09,436.6,-5.49,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.16,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.2233333333333333,0.2133333333333333,0.0,67.0,T2,LV_secondary_T2_T4,
S01045,IEEE_CompTestFeeder,7692,0,219,219,0.95408,0.98651,0.03243,0.90593,1.00536,0.91587,1.00855,0.00318,702,8.77,8.06,92.8,120.8,OH-1 parallel with OH-2,T22,4178.44,3882.61,-295.83,1690.21,1552.67,-137.54,442.35,365.53,-76.83,1,transformer_loading,Transformer T22 loading 120.8% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.72,28.0,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.46,1.46,0.0,219.0,T22,LV_secondary_T2_T4,
S01046,IEEE_CompTestFeeder,621,3,199,202,0.99567,1.06308,0.06741,0.90597,1.00539,0.90849,1.06308,0.0577,621,8.77,45.71,92.8,92.53,SEC-4,T7,4175.18,3973.22,-201.96,1689.42,1648.97,-40.45,442.09,439.13,-2.96,1,voltage,Max voltage 1.0631 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,36.94,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.124 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6733333333333333,0.6633333333333333,0.0,202.0,T2,LV_secondary_T2_T4,
S01047,IEEE_CompTestFeeder,6242,14,83,97,0.99967,1.02877,0.0291,0.90613,1.00546,0.90726,1.02877,0.02331,624,8.74,22.68,92.78,92.66,SEC-1,T7,4163.28,4076.47,-86.81,1686.56,1667.5,-19.06,441.2,437.39,-3.81,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,624.0,13.94,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.028 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3233333333333333,0.2766666666666666,0.0,97.0,T2,LV_secondary_T2_T4,
S01048,IEEE_CompTestFeeder,715,0,65,65,0.99084,0.9924,0.00157,0.90593,1.00536,0.90642,1.00576,0.00039,702,8.77,8.77,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4110.44,-68.01,1690.21,1675.65,-14.56,442.35,439.35,-3.01,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.05,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.013,0.013,0.0,65.0,-,Branch_701-708,
S01049,IEEE_CompTestFeeder,6321,0,20,20,0.92107,0.92258,0.00151,0.90593,1.00536,0.90746,1.00557,0.00021,702,8.77,8.72,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4154.17,-24.28,1690.21,1681.66,-8.55,442.35,438.08,-4.28,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.06,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.1333333333333333,0.1333333333333333,0.0,20.0,T4,LV_secondary_T2_T4,
S01050,IEEE_CompTestFeeder,723,4,16,20,0.99869,1.01483,0.01614,0.90599,1.00539,0.90621,1.01483,0.00944,623,8.77,8.73,92.8,92.77,OH-1 parallel with OH-2,T7,4174.11,4157.12,-16.99,1689.16,1685.21,-3.95,442.02,441.03,-0.99,0,none,No violation,SAFE,734.0,702.0,734.0,623.0,-0.04,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.004,0.0032,0.0,20.0,-,Main_720-734,
S01051,IEEE_CompTestFeeder,743,11,110,121,0.96447,0.97211,0.00763,0.90638,1.0055,0.91076,1.00684,0.00133,702,8.74,8.41,92.55,92.42,OH-1 parallel with OH-2,T1,4164.41,4025.41,-139.0,1684.29,1627.71,-56.58,439.33,410.32,-29.0,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.33,-0.13,240.0,0.24,OH-1 parallel with OH-2,T1,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.4033333333333333,0.3666666666666666,0.8,0.5041666666666667,T7,Main_735-750,
S01052,IEEE_CompTestFeeder,6241,0,196,196,0.99457,1.06119,0.06662,0.90593,1.00536,0.90843,1.06119,0.05582,624,8.77,44.43,92.8,92.54,SEC-1,T7,4178.44,3978.94,-199.5,1690.21,1649.88,-40.33,442.35,438.85,-3.5,1,voltage,Max voltage 1.0612 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,35.66,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.118 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6533333333333333,0.6533333333333333,0.0,196.0,T2,LV_secondary_T2_T4,
S01053,IEEE_CompTestFeeder,710,0,134,134,0.95737,0.96266,0.00529,0.90593,1.00536,0.90688,1.00612,0.00076,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4038.71,-139.73,1690.21,1662.97,-27.24,442.35,436.63,-5.73,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.1,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.4466666666666666,0.4466666666666666,0.2666666666666666,1.675,T17,Branch_701-708,
S01054,IEEE_CompTestFeeder,722,0,105,105,0.99457,1.06292,0.06835,0.90593,1.00536,0.90728,1.06292,0.05756,622,8.77,23.76,92.8,92.66,SEC-5,T7,4178.44,4071.72,-106.72,1690.21,1667.97,-22.24,442.35,440.63,-1.72,1,voltage,Max voltage 1.0629 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,14.99,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.032 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.021,0.021,0.0,105.0,-,Main_720-734,
S01055,IEEE_CompTestFeeder,708,0,20,20,0.95802,0.95877,0.00075,0.90593,1.00536,0.90607,1.00548,0.00012,702,8.77,8.77,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4157.5,-20.94,1690.21,1685.87,-4.34,442.35,441.42,-0.94,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.02,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.0666666666666666,0.0666666666666666,0.25,0.2666666666666666,T16,Branch_701-708,
S01056,IEEE_CompTestFeeder,6331,0,38,38,0.91349,0.93195,0.01846,0.90593,1.00536,0.92389,1.00575,0.00039,702,8.77,8.67,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,4132.5,-45.94,1690.21,1674.18,-16.03,442.35,434.41,-7.94,1,caution,reverse flow,CAUTION,734.0,702.0,735.0,702.0,-0.11,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.022 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.2533333333333333,0.2533333333333333,0.0,38.0,T4,LV_secondary_T2_T4,
S01057,IEEE_CompTestFeeder,6202,9,184,193,0.99486,1.00063,0.00577,0.90606,1.00543,0.90868,1.00663,0.0012,702,8.75,8.58,92.79,92.51,OH-6,T7,4168.65,3969.72,-198.92,1687.83,1642.99,-44.84,441.56,426.64,-14.92,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.18,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.127 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.6433333333333333,0.6133333333333333,0.0,193.0,T2,LV_secondary_T2_T4,
S01058,IEEE_CompTestFeeder,6211,0,74,74,0.99457,1.0209,0.02633,0.90593,1.00536,0.90696,1.0209,0.01553,621,8.77,17.44,92.8,92.69,SEC-4,T7,4178.44,4100.03,-78.41,1690.21,1672.36,-17.85,442.35,437.94,-4.41,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,8.66,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.2466666666666666,0.2466666666666666,0.0,74.0,T2,LV_secondary_T2_T4,
S01059,IEEE_CompTestFeeder,743,0,56,56,0.96369,0.96763,0.00394,0.90593,1.00536,0.90819,1.00606,0.00069,702,8.77,8.61,92.8,92.49,OH-1 parallel with OH-2,T1,4178.44,4107.27,-71.17,1690.21,1660.58,-29.63,442.35,427.18,-15.17,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.17,-0.31,240.0,0.24,OH-1 parallel with OH-2,T7,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.1866666666666666,0.1866666666666666,0.8,0.2333333333333333,T7,Main_735-750,
S01060,IEEE_CompTestFeeder,722,12,32,44,1.00291,1.02442,0.02152,0.9061,1.00545,0.90654,1.02442,0.01898,622,8.75,10.33,92.78,92.74,SEC-5,T7,4165.49,4131.98,-33.51,1687.1,1679.59,-7.52,441.41,439.9,-1.51,0,none,No violation,SAFE,734.0,702.0,734.0,622.0,1.59,-0.05,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0088,0.0064,0.0,44.0,-,Main_720-734,
S01061,IEEE_CompTestFeeder,724,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,625,8.77,27.85,92.8,92.63,SEC-1,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,625.0,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.049 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.024,0.024,0.0,120.0,-,Main_720-734,
S01062,IEEE_CompTestFeeder,7391,0,35,35,0.98479,0.9878,0.003,0.90593,1.00536,0.90724,1.00575,0.00039,702,8.77,8.67,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,4135.3,-43.14,1690.21,1673.95,-16.26,442.35,434.22,-8.14,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.1,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.2333333333333333,0.2333333333333333,0.0,35.0,T6,LV_secondary_T2_T4,
S01063,IEEE_CompTestFeeder,7691,0,202,202,0.95408,0.98415,0.03007,0.90593,1.00536,0.91516,1.00832,0.00296,702,8.77,8.11,92.8,109.64,OH-1 parallel with OH-2,T22,4178.44,3904.83,-273.61,1690.21,1562.05,-128.16,442.35,370.74,-71.61,1,transformer_loading,Transformer T22 loading 109.6% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.66,16.84,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.346666666666667,1.346666666666667,0.0,202.0,T22,LV_secondary_T2_T4,
S01064,IEEE_CompTestFeeder,734,0,123,123,0.90593,1.00799,0.10207,0.90593,1.00536,0.92644,1.00799,0.00263,734,8.77,25.71,92.8,92.45,SEC-8,T1,4178.44,4040.56,-137.88,1690.21,1645.75,-44.46,442.35,427.48,-14.88,1,voltage_rise,Voltage rise at PV bus 734 0.1021 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,734.0,16.93,-0.35,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.098 reversed,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.0246,0.0246,0.00317,7.7602523659306,-,Main_720-734,
S01065,IEEE_CompTestFeeder,759,4,45,49,0.9379,0.94346,0.00556,0.90611,1.00542,0.90815,1.00607,0.00065,702,8.76,8.61,92.78,92.53,OH-1 parallel with OH-2,T7,4172.99,4112.12,-60.87,1687.63,1659.38,-28.25,440.91,425.04,-15.87,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.15,-0.25,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.031->-0.014 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,0.3266666666666666,0.3,0.2333333333333333,1.4,T12,Branch_752-765,
S01066,IEEE_CompTestFeeder,772,14,159,173,0.9358,0.95257,0.01677,0.90658,1.00558,0.91369,1.00784,0.00226,702,8.73,8.21,92.72,92.32,OH-1 parallel with OH-2,T1,4159.25,3945.86,-213.39,1680.95,1583.46,-97.49,437.16,382.78,-54.39,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.52,-0.4,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.086->-0.073 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.5766666666666667,0.53,0.3333333333333333,1.73,T19,Delta_766-772,
S01067,IEEE_CompTestFeeder,625,0,224,224,0.99457,1.13054,0.13597,0.90593,1.00536,0.90843,1.13054,0.12518,625,8.77,47.66,92.8,92.54,SEC-1,T7,4178.44,3965.04,-213.4,1690.21,1653.44,-36.77,442.35,452.95,10.6,1,voltage,Max voltage 1.1305 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,38.89,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.132 reversed,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.7466666666666667,0.7466666666666667,0.0,224.0,T2,LV_secondary_T2_T4,
S01068,IEEE_CompTestFeeder,6211,0,187,187,0.99457,1.05833,0.06376,0.90593,1.00536,0.90833,1.05833,0.05297,621,8.77,42.51,92.8,92.55,SEC-4,T7,4178.44,3987.57,-190.88,1690.21,1651.27,-38.94,442.35,438.48,-3.88,1,voltage,Max voltage 1.0583 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,33.73,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.110 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6233333333333333,0.6233333333333333,0.0,187.0,T2,LV_secondary_T2_T4,
S01069,IEEE_CompTestFeeder,751,9,136,145,0.96918,0.97893,0.00975,0.90629,1.00548,0.91172,1.00711,0.00164,702,8.75,8.34,92.76,92.39,OH-1 parallel with OH-2,T1,4166.86,3993.75,-173.11,1685.43,1616.25,-69.18,439.77,402.67,-37.11,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.41,-0.37,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.0966666666666666,0.0906666666666666,0.0,145.0,T9,other,
S01070,IEEE_CompTestFeeder,626,0,71,71,0.99457,1.06291,0.06834,0.90593,1.00536,0.90684,1.06291,0.05755,626,8.77,16.07,92.8,92.71,SEC-3,T7,4178.44,4106.27,-72.17,1690.21,1674.98,-15.23,442.35,441.18,-1.17,0,voltage,Max voltage 1.0629 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,7.29,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2366666666666666,0.2366666666666666,0.0,71.0,T2,LV_secondary_T2_T4,
S01071,IEEE_CompTestFeeder,728,0,108,108,0.93707,0.95769,0.02061,0.90593,1.00536,0.9086,1.00625,0.00088,702,8.77,8.49,92.8,103.02,OH-1 parallel with OH-2,T3,4178.44,4055.12,-123.32,1690.21,1655.15,-35.06,442.35,427.04,-15.32,1,transformer_loading,Transformer T3 loading 103.0% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.28,10.22,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,1.44,1.44,0.5066666666666667,2.8421052631578947,T3,Main_720-734,
S01072,IEEE_CompTestFeeder,7121,0,145,145,0.95827,0.96449,0.00622,0.90593,1.00536,0.90694,1.00617,0.00081,702,8.77,8.76,92.8,92.69,OH-1 parallel with OH-2,T7,4178.44,4027.42,-151.03,1690.21,1661.27,-28.94,442.35,436.33,-6.03,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.080 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.4833333333333333,0.4833333333333333,0.0,145.0,T18,LV_secondary_T2_T4,
S01073,IEEE_CompTestFeeder,751,0,31,31,0.96852,0.97078,0.00226,0.90593,1.00536,0.90719,1.00575,0.00038,702,8.77,8.68,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,4138.61,-39.83,1690.21,1673.85,-16.36,442.35,433.52,-8.83,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.09,-0.15,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.0206666666666666,0.0206666666666666,0.0,31.0,T9,other,
S01074,IEEE_CompTestFeeder,722,0,20,20,0.99457,1.00838,0.01381,0.90593,1.00536,0.90621,1.00838,0.00302,622,8.77,8.73,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4156.98,-21.46,1690.21,1685.12,-5.09,442.35,440.89,-1.46,0,none,No violation,SAFE,734.0,702.0,734.0,622.0,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.004,0.004,0.0,20.0,-,Main_720-734,
S01075,IEEE_CompTestFeeder,740,0,215,215,0.98204,0.99973,0.01769,0.90593,1.00536,0.91372,1.00761,0.00225,702,8.77,8.16,92.8,96.22,OH-1 parallel with OH-2,T5,4178.44,3916.95,-261.49,1690.21,1597.26,-92.95,442.35,395.86,-46.49,1,caution,trafo 96.2>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.61,3.42,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.098 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,1.4333333333333331,1.4333333333333331,0.5,2.8666666666666667,T5,Main_735-750,
S01076,IEEE_CompTestFeeder,6261,0,166,166,0.99457,1.14206,0.14749,0.90593,1.00536,0.90776,1.14206,0.1367,626,8.77,34.97,92.8,92.61,SEC-1,T7,4178.44,4021.93,-156.51,1690.21,1663.32,-26.89,442.35,451.85,9.49,1,voltage,Max voltage 1.1421 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,26.19,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.079 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.5533333333333333,0.5533333333333333,0.0,166.0,T2,LV_secondary_T2_T4,
S01077,IEEE_CompTestFeeder,710,0,71,71,0.95737,0.96021,0.00283,0.90593,1.00536,0.90644,1.00578,0.00041,702,8.77,8.77,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4104.21,-74.23,1690.21,1675.19,-15.02,442.35,439.12,-3.23,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.06,80.0,0.208,OH-1 parallel with OH-2,T7,none,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.2366666666666666,0.2366666666666666,0.2666666666666666,0.8875,T17,Branch_701-708,
S01078,IEEE_CompTestFeeder,708,0,21,21,0.95802,0.95881,0.00079,0.90593,1.00536,0.90608,1.00549,0.00012,702,8.77,8.77,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4156.46,-21.98,1690.21,1685.65,-4.56,442.35,441.37,-0.98,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.02,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.07,0.07,0.25,0.28,T16,Branch_701-708,
S01079,IEEE_CompTestFeeder,733,10,212,222,0.91843,1.01176,0.09333,0.91091,1.00547,0.92939,1.01176,0.00629,633,8.75,49.05,92.76,118.74,SEC-7,T4,4166.17,3932.2,-233.97,1685.84,1614.54,-71.31,440.08,418.11,-21.97,1,voltage_rise,Voltage rise at PV bus 733 0.0933 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,633.0,40.31,25.97,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0444,0.0424,0.0,222.0,-,Main_720-734,
S01080,IEEE_CompTestFeeder,721,0,221,221,0.99457,1.06903,0.07446,0.90593,1.00536,0.90869,1.06903,0.06367,623,8.77,49.73,92.8,92.51,SEC-4,T7,4178.44,3955.22,-223.22,1690.21,1646.2,-44.01,442.35,440.14,-2.22,1,voltage,Max voltage 1.0690 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,40.96,-0.3,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.140 reversed,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0442,0.0442,0.0,221.0,-,Main_720-734,
S01081,IEEE_CompTestFeeder,6212,0,246,246,0.99457,1.07675,0.08218,0.90593,1.00536,0.90895,1.07675,0.07138,622,8.77,54.96,92.8,92.48,SEC-4,T7,4178.44,3931.85,-246.6,1690.21,1642.81,-47.4,442.35,441.76,-0.6,1,voltage,Max voltage 1.0767 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,46.19,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.162 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.82,0.82,0.0,246.0,T2,LV_secondary_T2_T4,
S01082,IEEE_CompTestFeeder,6331,9,132,141,0.91794,0.97833,0.06039,0.91041,1.00546,0.92714,1.00666,0.0012,702,8.75,30.86,92.77,92.43,SEC-7,T1,4167.39,4016.4,-150.99,1686.27,1637.58,-48.7,440.3,421.31,-18.99,1,voltage_rise,Voltage rise at PV bus 6331 0.0604 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,22.11,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.94,0.88,0.0,141.0,T4,LV_secondary_T2_T4,
S01083,IEEE_CompTestFeeder,728,0,237,237,0.93707,0.98011,0.04304,0.90593,1.00536,0.91135,1.00707,0.00171,702,8.77,8.18,92.8,272.67,OH-1 parallel with OH-2,T3,4178.44,3914.9,-263.54,1690.21,1625.05,-65.16,442.35,415.81,-26.54,1,transformer_loading,Transformer T3 loading 272.7% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.59,179.87,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,3.16,3.16,0.5066666666666667,6.2368421052631575,T3,Main_720-734,
S01084,IEEE_CompTestFeeder,730,0,119,119,0.94698,0.95193,0.00495,0.90593,1.00536,0.90894,1.00638,0.00101,702,8.77,8.46,92.8,92.48,OH-1 parallel with OH-2,T7,4178.44,4041.62,-136.82,1690.21,1649.82,-40.39,442.35,424.54,-17.82,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.31,-0.32,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.034 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.3966666666666666,0.3966666666666666,0.2833333333333333,1.4,T23,Main_720-734,
S01085,IEEE_CompTestFeeder,724,0,163,163,0.99457,1.05063,0.05606,0.90593,1.00536,0.90805,1.05063,0.04527,624,8.77,37.32,92.8,92.58,SEC-1,T7,4178.44,4010.79,-167.65,1690.21,1655.19,-35.02,442.35,437.7,-4.65,1,voltage,Max voltage 1.0506 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,28.55,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.089 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0326,0.0326,0.0,163.0,-,Main_720-734,
S01086,IEEE_CompTestFeeder,751,0,132,132,0.96852,0.97801,0.0095,0.90593,1.00536,0.91121,1.00696,0.0016,702,8.77,8.38,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4010.15,-168.3,1690.21,1622.62,-67.59,442.35,406.06,-36.3,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.4,-0.4,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.088,0.088,0.0,132.0,T9,other,
S01087,IEEE_CompTestFeeder,6262,10,20,30,1.00481,1.02464,0.01983,0.90607,1.00543,0.90634,1.02464,0.01921,626,8.75,8.7,92.79,92.76,OH-1 parallel with OH-2,T7,4167.67,4146.77,-20.9,1687.63,1682.94,-4.7,441.58,440.68,-0.9,0,none,No violation,SAFE,734.0,702.0,734.0,626.0,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1,0.0666666666666666,0.0,30.0,T2,LV_secondary_T2_T4,
S01088,IEEE_CompTestFeeder,712,0,40,40,0.95827,0.96002,0.00175,0.90593,1.00536,0.90622,1.0056,0.00023,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4136.58,-41.87,1690.21,1681.65,-8.56,442.35,440.49,-1.87,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.03,65.0,0.24,OH-1 parallel with OH-2,T7,none,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.1333333333333333,0.1333333333333333,0.2166666666666666,0.6153846153846154,T18,Branch_701-708,
S01089,IEEE_CompTestFeeder,6321,0,231,231,0.92107,0.93765,0.01659,0.90593,1.00536,0.92279,1.00753,0.00217,702,8.77,8.14,92.8,135.52,OH-1 parallel with OH-2,T4,4178.44,3903.12,-275.33,1690.21,1602.46,-87.75,442.35,398.03,-44.33,1,transformer_loading,Transformer T4 loading 135.5% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.64,42.71,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.54,1.54,0.0,231.0,T4,LV_secondary_T2_T4,
S01090,IEEE_CompTestFeeder,7643,0,210,210,0.93653,0.96226,0.02574,0.90593,1.00536,0.91508,1.00823,0.00287,702,8.77,8.1,92.8,114.91,OH-1 parallel with OH-2,T14,4178.44,3899.38,-279.06,1690.21,1567.12,-123.09,442.35,373.3,-69.06,1,transformer_loading,Transformer T14 loading 114.9% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.67,22.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.118 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.4,1.4,0.0,210.0,T14,LV_secondary_T2_T4,
S01091,IEEE_CompTestFeeder,7692,9,205,214,0.95551,0.98582,0.03031,0.90637,1.00551,0.91566,1.00848,0.00297,702,8.74,8.07,92.75,117.53,OH-1 parallel with OH-2,T22,4165.84,3889.14,-276.7,1683.79,1555.41,-128.38,438.75,367.05,-71.7,1,transformer_loading,Transformer T22 loading 117.5% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.67,24.78,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.4266666666666667,1.3666666666666667,0.0,214.0,T22,LV_secondary_T2_T4,
S01092,IEEE_CompTestFeeder,6231,0,205,205,0.99457,1.17157,0.177,0.90593,1.00536,0.90806,1.17157,0.1662,623,8.77,42.09,92.8,92.58,SEC-4,T7,4178.44,3990.34,-188.11,1690.21,1660.69,-29.52,442.35,459.25,16.89,1,voltage,Max voltage 1.1716 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,33.32,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.108 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.6833333333333333,0.6833333333333333,0.0,205.0,T2,LV_secondary_T2_T4,
S01093,IEEE_CompTestFeeder,7481,0,149,149,0.95588,0.97044,0.01457,0.90593,1.00536,0.91198,1.00721,0.00184,702,8.77,8.32,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,3987.43,-191.01,1690.21,1611.85,-78.36,442.35,400.34,-42.01,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.45,-0.42,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.9933333333333332,0.9933333333333332,0.0,149.0,T8,LV_secondary_T2_T4,
S01094,IEEE_CompTestFeeder,7483,0,74,74,0.95588,0.96325,0.00737,0.90593,1.00536,0.909,1.00631,0.00095,702,8.77,8.55,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4082.79,-95.65,1690.21,1649.77,-40.44,442.35,420.7,-21.65,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.23,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.4933333333333333,0.4933333333333333,0.0,74.0,T8,LV_secondary_T2_T4,
S01095,IEEE_CompTestFeeder,730,0,157,157,0.94698,0.95347,0.0065,0.90593,1.00536,0.90988,1.00668,0.00132,702,8.77,8.36,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,3998.25,-180.19,1690.21,1637.71,-52.5,442.35,419.16,-23.19,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.41,-0.37,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.072 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.5233333333333333,0.5233333333333333,0.2833333333333333,1.847058823529412,T23,Main_720-734,
S01096,IEEE_CompTestFeeder,740,0,212,212,0.98204,0.99949,0.01745,0.90593,1.00536,0.91362,1.00758,0.00222,702,8.77,8.17,92.8,94.3,OH-1 parallel with OH-2,T5,4178.44,3920.53,-257.91,1690.21,1598.41,-91.8,442.35,396.44,-45.91,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.6,1.5,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.095 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,1.413333333333333,1.413333333333333,0.5,2.8266666666666667,T5,Main_735-750,
S01097,IEEE_CompTestFeeder,764,0,125,125,0.93653,0.95221,0.01568,0.90593,1.00536,0.91152,1.00714,0.00178,702,8.77,8.37,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,4010.35,-168.09,1690.21,1613.45,-76.76,442.35,399.27,-43.09,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.41,-0.42,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.034 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.8333333333333334,0.8333333333333334,0.3066666666666666,2.717391304347826,T14,Branch_752-765,
S01098,IEEE_CompTestFeeder,7643,0,154,154,0.93653,0.95569,0.01917,0.90593,1.00536,0.91276,1.00752,0.00216,702,8.77,8.28,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3972.21,-206.24,1690.21,1597.14,-93.07,442.35,390.12,-52.24,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.5,-0.45,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.062 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.0266666666666666,1.0266666666666666,0.0,154.0,T14,LV_secondary_T2_T4,
S01099,IEEE_CompTestFeeder,743,4,68,72,0.96398,0.96874,0.00477,0.90609,1.00542,0.90883,1.00625,0.00084,702,8.76,8.56,92.56,92.48,OH-1 parallel with OH-2,T1,4173.34,4087.04,-86.29,1688.05,1652.34,-35.71,441.25,422.96,-18.29,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.21,-0.08,240.0,0.24,OH-1 parallel with OH-2,T1,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.24,0.2266666666666666,0.8,0.3,T7,Main_735-750,
S01100,IEEE_CompTestFeeder,748,0,213,213,0.95588,0.97637,0.0205,0.90593,1.00536,0.91443,1.00793,0.00257,702,8.77,8.13,92.8,98.13,OH-1 parallel with OH-2,T8,4178.44,3907.25,-271.19,1690.21,1581.82,-108.39,442.35,384.16,-58.19,1,caution,trafo 98.1>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.64,5.33,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.42,1.42,0.5125333333333333,2.770551508844953,T8,Main_735-750,
S01101,IEEE_CompTestFeeder,632,6,152,158,0.92152,0.93261,0.01109,0.90639,1.00543,0.91766,1.0069,0.00147,702,8.76,8.34,92.78,92.41,OH-1 parallel with OH-2,T1,4171.15,3988.96,-182.19,1687.62,1627.65,-59.98,441.06,410.87,-30.19,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.42,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.0533333333333332,1.0133333333333334,0.0,158.0,T4,LV_secondary_T2_T4,
S01102,IEEE_CompTestFeeder,6251,0,219,219,0.99457,1.12787,0.1333,0.90593,1.00536,0.90839,1.12787,0.1225,625,8.77,46.71,92.8,92.54,SEC-1,T7,4178.44,3969.28,-209.16,1690.21,1653.87,-36.34,442.35,452.19,9.84,1,voltage,Max voltage 1.1279 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,37.94,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.128 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.73,0.73,0.0,219.0,T2,LV_secondary_T2_T4,
S01103,IEEE_CompTestFeeder,728,0,156,156,0.93707,0.96629,0.02922,0.90593,1.00536,0.90968,1.00658,0.00122,702,8.77,8.37,92.8,166.15,OH-1 parallel with OH-2,T3,4178.44,4002.1,-176.34,1690.21,1642.54,-47.67,442.35,422.01,-20.34,1,transformer_loading,Transformer T3 loading 166.1% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.4,73.35,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,2.08,2.08,0.5066666666666667,4.105263157894737,T3,Main_720-734,
S01104,IEEE_CompTestFeeder,6202,14,96,110,0.99502,0.99807,0.00305,0.90613,1.00546,0.90752,1.0061,0.00064,702,8.74,8.59,92.78,92.63,OH-6,T7,4163.21,4059.16,-104.05,1686.51,1662.31,-24.2,441.12,433.07,-8.05,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.15,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.044 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.3666666666666666,0.32,0.0,110.0,T2,LV_secondary_T2_T4,
S01105,IEEE_CompTestFeeder,623,8,247,255,1.00278,1.20739,0.2046,0.90604,1.00542,0.90838,1.20739,0.20197,623,8.76,50.81,92.79,92.54,SEC-4,T7,4169.81,3951.91,-217.9,1688.14,1658.78,-29.35,441.72,470.82,29.1,1,voltage,Max voltage 1.2074 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,42.05,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.144 reversed,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.85,0.8233333333333334,0.0,255.0,T2,LV_secondary_T2_T4,
S01106,IEEE_CompTestFeeder,723,0,53,53,0.99457,1.04647,0.0519,0.90593,1.00536,0.90663,1.04647,0.04111,623,8.77,12.18,92.8,92.73,SEC-6,T7,4178.44,4123.69,-54.75,1690.21,1678.22,-11.99,442.35,440.61,-1.75,0,voltage_rise,Voltage rise at PV bus 723 0.0519 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,623.0,3.41,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0106,0.0106,0.0,53.0,-,Main_720-734,
S01107,IEEE_CompTestFeeder,7482,0,49,49,0.95588,0.96079,0.00491,0.90593,1.00536,0.90797,1.006,0.00063,702,8.77,8.62,92.8,92.55,OH-1 parallel with OH-2,T7,4178.44,4114.92,-63.52,1690.21,1663.09,-27.12,442.35,427.84,-14.52,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.15,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.3266666666666666,0.3266666666666666,0.0,49.0,T8,LV_secondary_T2_T4,
S01108,IEEE_CompTestFeeder,7481,0,19,19,0.95588,0.9578,0.00192,0.90593,1.00536,0.90673,1.00561,0.00025,702,8.77,8.72,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4153.73,-24.71,1690.21,1679.53,-10.68,442.35,436.64,-5.71,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.06,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.1266666666666666,0.1266666666666666,0.0,19.0,T8,LV_secondary_T2_T4,
S01109,IEEE_CompTestFeeder,743,0,10,10,0.96369,0.9644,0.00071,0.90593,1.00536,0.90633,1.00549,0.00013,702,8.77,8.74,92.8,92.55,OH-1 parallel with OH-2,T1,4178.44,4165.69,-12.75,1690.21,1684.83,-5.38,442.35,439.6,-2.75,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.03,-0.25,240.0,0.24,OH-1 parallel with OH-2,T7,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.0333333333333333,0.0333333333333333,0.8,0.0416666666666666,T7,Main_735-750,
S01110,IEEE_CompTestFeeder,7643,0,89,89,0.93653,0.94781,0.01128,0.90593,1.00536,0.90996,1.00665,0.00129,702,8.77,8.48,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4058.14,-120.3,1690.21,1634.46,-55.75,442.35,411.05,-31.3,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.29,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.043 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.5933333333333334,0.5933333333333334,0.0,89.0,T14,LV_secondary_T2_T4,
S01111,IEEE_CompTestFeeder,733,8,188,196,0.91745,1.00128,0.08384,0.90991,1.00545,0.92869,1.00707,0.00162,702,8.75,43.33,92.77,102.96,SEC-7,T4,4168.61,3958.63,-209.98,1686.71,1621.45,-65.26,440.52,418.54,-21.98,1,voltage_rise,Voltage rise at PV bus 733 0.0838 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,34.58,10.19,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0392,0.0376,0.0,196.0,-,Main_720-734,
S01112,IEEE_CompTestFeeder,728,8,20,28,0.93867,0.9426,0.00393,0.90614,1.00544,0.90666,1.00561,0.00018,702,8.75,8.7,92.78,92.73,OH-1 parallel with OH-2,T7,4169.1,4145.91,-23.2,1687.27,1680.18,-7.09,441.02,437.82,-3.2,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.05,-0.06,38.0,0.24,OH-1 parallel with OH-2,T7,none,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,0.3733333333333333,0.2666666666666666,0.5066666666666667,0.7368421052631579,T3,Main_720-734,
S01113,IEEE_CompTestFeeder,622,0,185,185,0.99457,1.10932,0.11475,0.90593,1.00536,0.90809,1.10932,0.10395,622,8.77,40.12,92.8,92.57,SEC-4,T7,4178.44,3998.63,-179.81,1690.21,1657.17,-33.04,442.35,447.54,5.19,1,voltage,Max voltage 1.1093 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,31.34,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.100 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6166666666666667,0.6166666666666667,0.0,185.0,T2,LV_secondary_T2_T4,
S01114,IEEE_CompTestFeeder,723,11,225,236,1.00582,1.19402,0.1882,0.90609,1.00582,0.90827,1.19402,0.1882,623,8.75,47.55,92.79,92.55,SEC-4,T7,4166.61,3966.25,-200.35,1687.38,1659.32,-28.06,441.52,466.17,24.65,1,voltage,Max voltage 1.1940 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,623.0,734.0,623.0,38.8,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.131 reversed,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0472,0.045,0.0,236.0,-,Main_720-734,
S01115,IEEE_CompTestFeeder,6232,8,185,193,1.00278,1.16265,0.15986,0.90604,1.00542,0.90797,1.16265,0.15723,623,8.76,39.93,92.79,92.59,SEC-4,T7,4169.81,3999.9,-169.91,1688.14,1661.38,-26.75,441.72,456.81,15.09,1,voltage,Max voltage 1.1626 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,31.18,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.099 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.6433333333333333,0.6166666666666667,0.0,193.0,T2,LV_secondary_T2_T4,
