scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section,method
S01320,IEEE_CompTestFeeder,7693,0,108,108,0.95408,0.97064,0.01656,0.90593,1.00536,0.91103,1.00703,0.00166,702,8.77,8.41,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4029.85,-148.59,1690.21,1617.7,-72.51,442.35,401.76,-40.59,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.36,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.72,0.72,0.0,108.0,T22,LV_secondary_T2_T4,
S01321,IEEE_CompTestFeeder,748,0,118,118,0.95588,0.9675,0.01163,0.90593,1.00536,0.91076,1.00685,0.00148,702,8.77,8.41,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4026.66,-151.79,1690.21,1627.16,-63.05,442.35,408.57,-33.79,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.36,-0.39,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.7866666666666666,0.7866666666666666,0.5125333333333333,1.534859521331946,T8,Main_735-750,
S01322,IEEE_CompTestFeeder,7121,0,132,132,0.95827,0.96395,0.00568,0.90593,1.00536,0.90686,1.00611,0.00074,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4040.87,-137.57,1690.21,1663.64,-26.57,442.35,436.79,-5.57,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.067 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.44,0.44,0.0,132.0,T18,LV_secondary_T2_T4,
S01323,IEEE_CompTestFeeder,622,0,110,110,0.99457,1.06595,0.07138,0.90593,1.00536,0.90733,1.06595,0.06058,622,8.77,24.82,92.8,92.65,SEC-5,T7,4178.44,4066.97,-111.47,1690.21,1667.16,-23.05,442.35,440.88,-1.47,1,voltage,Max voltage 1.0659 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,16.05,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.037 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3666666666666666,0.3666666666666666,0.0,110.0,T2,LV_secondary_T2_T4,
S01324,IEEE_CompTestFeeder,624,0,5,5,0.99457,0.9964,0.00183,0.90593,1.00536,0.906,1.0054,3e-05,702,8.77,8.76,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4173.01,-5.43,1690.21,1688.89,-1.32,442.35,441.92,-0.43,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0166666666666666,0.0166666666666666,0.0,5.0,T2,LV_secondary_T2_T4,
S01325,IEEE_CompTestFeeder,712,12,168,180,0.9588,0.96594,0.00714,0.90602,1.00544,0.90717,1.00635,0.00092,702,8.77,8.76,92.79,92.67,OH-1 parallel with OH-2,T7,4165.87,3991.26,-174.6,1687.6,1655.14,-32.46,441.78,435.18,-6.6,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.12,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.133->-0.035 reversed,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.6,0.56,0.2166666666666666,2.769230769230769,T18,Branch_701-708,
S01326,IEEE_CompTestFeeder,772,11,57,68,0.93547,0.94163,0.00616,0.90644,1.00553,0.90906,1.00637,0.00084,702,8.74,8.55,92.74,92.46,OH-1 parallel with OH-2,T1,4163.36,4085.86,-77.5,1682.92,1646.28,-36.64,438.27,417.77,-20.5,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.19,-0.28,100.0,0.208,OH-1 parallel with OH-2,T7,none,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.2266666666666666,0.19,0.3333333333333333,0.68,T19,Delta_766-772,
S01327,IEEE_CompTestFeeder,7122,8,216,224,0.95862,0.96774,0.00912,0.90599,1.00541,0.90744,1.00657,0.00116,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4170.06,3945.98,-224.08,1688.46,1647.88,-40.59,441.97,433.89,-8.08,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.137->-0.078 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.7466666666666667,0.72,0.0,224.0,T18,LV_secondary_T2_T4,
S01328,IEEE_CompTestFeeder,626,10,89,99,1.00481,1.08747,0.08266,0.90607,1.00543,0.90715,1.08747,0.08204,626,8.75,21.9,92.79,92.67,SEC-2,T7,4167.67,4080.17,-87.5,1687.63,1670.66,-16.97,441.58,443.09,1.5,1,voltage,Max voltage 1.0875 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,13.15,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.025 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.33,0.2966666666666667,0.0,99.0,T2,LV_secondary_T2_T4,
S01329,IEEE_CompTestFeeder,7392,8,188,196,0.98548,1.001,0.01552,0.90623,1.00545,0.91299,1.00739,0.00194,702,8.75,8.22,92.77,103.96,OH-1 parallel with OH-2,T6,4168.56,3940.4,-228.15,1686.44,1606.47,-79.97,440.47,400.32,-40.15,1,transformer_loading,Transformer T6 loading 104.0% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.53,11.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.108->-0.079 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.3066666666666666,1.2533333333333334,0.0,196.0,T6,LV_secondary_T2_T4,
S01330,IEEE_CompTestFeeder,7121,0,199,199,0.95827,0.96672,0.00845,0.90593,1.00536,0.90729,1.00645,0.00108,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3971.69,-206.76,1690.21,1651.94,-38.27,442.35,434.6,-7.76,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.053 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.6633333333333333,0.6633333333333333,0.0,199.0,T18,LV_secondary_T2_T4,
S01331,IEEE_CompTestFeeder,740,0,95,95,0.98204,0.99007,0.00803,0.90593,1.00536,0.90948,1.00641,0.00104,702,8.77,8.5,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4061.64,-116.8,1690.21,1646.52,-43.69,442.35,420.56,-21.8,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.27,-0.34,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 9 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.6333333333333333,0.6333333333333333,0.5,1.2666666666666666,T5,Main_735-750,
S01332,IEEE_CompTestFeeder,770,0,100,100,0.95062,0.96308,0.01246,0.90593,1.00536,0.91077,1.00696,0.0016,702,8.77,8.43,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4039.73,-138.71,1690.21,1620.23,-69.98,442.35,403.64,-38.71,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.34,-0.4,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.0666666666666666,0.0666666666666666,0.3,0.2222222222222222,T15,Delta_766-772,
S01333,IEEE_CompTestFeeder,715,0,47,47,0.99084,0.99197,0.00114,0.90593,1.00536,0.90628,1.00565,0.00029,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4129.25,-49.19,1690.21,1679.6,-10.61,442.35,440.16,-2.19,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.04,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0094,0.0094,0.0,47.0,-,Branch_701-708,
S01334,IEEE_CompTestFeeder,7482,0,188,188,0.95588,0.97408,0.0182,0.90593,1.00536,0.91348,1.00765,0.00229,702,8.77,8.2,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3938.44,-240.0,1690.21,1593.3,-96.91,442.35,390.36,-52.0,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.57,-0.47,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7482,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.2533333333333334,1.2533333333333334,0.0,188.0,T8,LV_secondary_T2_T4,
S01335,IEEE_CompTestFeeder,6262,0,161,161,0.99457,1.13817,0.1436,0.90593,1.00536,0.90772,1.13817,0.1328,626,8.77,34.03,92.8,92.61,SEC-1,T7,4178.44,4026.1,-152.34,1690.21,1663.74,-26.47,442.35,451.01,8.66,1,voltage,Max voltage 1.1382 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,25.25,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.075 reversed,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.5366666666666666,0.5366666666666666,0.0,161.0,T2,LV_secondary_T2_T4,
S01336,IEEE_CompTestFeeder,733,0,243,243,0.91349,1.02006,0.10657,0.90593,1.00536,0.92993,1.02006,0.0147,633,8.77,53.6,92.8,131.3,SEC-7,T4,4178.44,3911.23,-267.21,1690.21,1609.26,-80.95,442.35,418.14,-24.21,1,voltage_rise,Voltage rise at PV bus 733 0.1066 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,633.0,44.82,38.49,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.208 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0486,0.0486,0.0,243.0,-,Main_720-734,
S01337,IEEE_CompTestFeeder,6252,0,216,216,0.99457,1.12626,0.13169,0.90593,1.00536,0.90836,1.12626,0.12089,625,8.77,46.14,92.8,92.54,SEC-1,T7,4178.44,3971.83,-206.61,1690.21,1654.13,-36.08,442.35,451.75,9.39,1,voltage,Max voltage 1.1263 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,37.36,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.125 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.72,0.72,0.0,216.0,T2,LV_secondary_T2_T4,
S01338,IEEE_CompTestFeeder,732,4,198,202,0.92137,0.93567,0.0143,0.90623,1.00541,0.92077,1.00729,0.00188,702,8.76,8.22,92.79,115.3,OH-1 parallel with OH-2,T4,4173.58,3937.09,-236.49,1688.48,1612.19,-76.29,441.49,403.01,-38.49,1,transformer_loading,Transformer T4 loading 115.3% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.55,22.51,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.346666666666667,1.32,0.1693333333333333,7.952755905511811,T4,Main_720-734,
S01339,IEEE_CompTestFeeder,6321,0,167,167,0.92107,0.93324,0.01217,0.90593,1.00536,0.9183,1.00698,0.00161,702,8.77,8.31,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3978.32,-200.12,1690.21,1624.42,-65.79,442.35,409.23,-33.12,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.46,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.1133333333333333,1.1133333333333333,0.0,167.0,T4,LV_secondary_T2_T4,
S01340,IEEE_CompTestFeeder,720,10,122,132,0.99489,0.99876,0.00386,0.90607,1.00543,0.90783,1.00624,0.00081,702,8.75,8.59,92.79,92.6,OH-6,T7,4167.56,4035.41,-132.16,1687.56,1657.04,-30.52,441.47,431.32,-10.16,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.16,-0.19,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.066 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.44,0.4066666666666667,0.22,2.0,T2,Main_720-734,
S01341,IEEE_CompTestFeeder,7483,0,132,132,0.95588,0.96883,0.01296,0.90593,1.00536,0.91131,1.00701,0.00165,702,8.77,8.37,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4008.91,-169.53,1690.21,1620.19,-70.02,442.35,404.82,-37.53,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.4,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.88,0.88,0.0,132.0,T8,LV_secondary_T2_T4,
S01342,IEEE_CompTestFeeder,620,0,17,17,0.99457,0.99512,0.00055,0.90593,1.00536,0.90618,1.00548,0.00012,702,8.77,8.73,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4159.95,-18.49,1690.21,1685.72,-4.49,442.35,440.86,-1.49,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.0566666666666666,0.0566666666666666,0.0,17.0,T2,LV_secondary_T2_T4,
S01343,IEEE_CompTestFeeder,7693,12,128,140,0.95598,0.97533,0.01935,0.90652,1.00556,0.91247,1.00748,0.00192,702,8.73,8.31,92.73,92.36,OH-1 parallel with OH-2,T1,4161.65,3986.87,-174.78,1681.67,1598.02,-83.65,437.56,390.78,-46.78,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.43,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.9333333333333332,0.8533333333333334,0.0,140.0,T22,LV_secondary_T2_T4,
S01344,IEEE_CompTestFeeder,7641,5,182,187,0.93718,0.95959,0.02241,0.90616,1.00544,0.91413,1.00795,0.00251,702,8.76,8.17,92.78,99.47,OH-1 parallel with OH-2,T14,4171.6,3929.16,-242.44,1686.93,1579.21,-107.72,440.51,380.07,-60.44,1,caution,trafo 99.5>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.58,6.69,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.086->-0.095 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.2466666666666666,1.2133333333333334,0.0,187.0,T14,LV_secondary_T2_T4,
S01345,IEEE_CompTestFeeder,728,5,31,36,0.93807,0.94415,0.00608,0.90606,1.00541,0.90686,1.00568,0.00027,702,8.76,8.68,92.79,92.7,OH-1 parallel with OH-2,T7,4172.6,4136.69,-35.91,1688.37,1677.44,-10.93,441.51,436.6,-4.91,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.08,-0.09,38.0,0.24,OH-1 parallel with OH-2,T7,none,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,0.48,0.4133333333333333,0.5066666666666667,0.9473684210526316,T3,Main_720-734,
S01346,IEEE_CompTestFeeder,6251,0,160,160,0.99457,1.09526,0.10069,0.90593,1.00536,0.90785,1.09526,0.08989,625,8.77,35.14,92.8,92.6,SEC-1,T7,4178.44,4020.83,-157.61,1690.21,1660.07,-30.14,442.35,444.74,2.39,1,voltage,Max voltage 1.0953 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,26.37,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.080 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.5333333333333333,0.5333333333333333,0.0,160.0,T2,LV_secondary_T2_T4,
S01347,IEEE_CompTestFeeder,6211,0,103,103,0.99457,1.0308,0.03623,0.90593,1.00536,0.90733,1.0308,0.02544,621,8.77,24.04,92.8,92.65,SEC-4,T7,4178.44,4070.39,-108.06,1690.21,1666.28,-23.93,442.35,437.3,-5.06,1,caution,max 1.0308>1.03; rise 0.0362>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,15.26,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.034 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3433333333333333,0.3433333333333333,0.0,103.0,T2,LV_secondary_T2_T4,
S01348,IEEE_CompTestFeeder,6321,14,200,214,0.92213,0.93649,0.01437,0.907,1.00551,0.92161,1.00739,0.00188,702,8.74,8.18,92.75,123.67,OH-1 parallel with OH-2,T4,4161.44,3923.01,-238.42,1684.2,1608.12,-76.08,439.35,400.93,-38.42,1,transformer_loading,Transformer T4 loading 123.7% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.55,30.92,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.4266666666666667,1.3333333333333333,0.0,214.0,T4,LV_secondary_T2_T4,
S01349,IEEE_CompTestFeeder,751,0,92,92,0.96852,0.97517,0.00665,0.90593,1.00536,0.90963,1.00649,0.00112,702,8.77,8.5,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4060.79,-117.66,1690.21,1642.53,-47.68,442.35,416.7,-25.66,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.28,-0.35,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.0613333333333333,0.0613333333333333,0.0,92.0,T9,other,
S01350,IEEE_CompTestFeeder,770,0,39,39,0.95062,0.95554,0.00493,0.90593,1.00536,0.90785,1.006,0.00064,702,8.77,8.64,92.8,92.57,OH-1 parallel with OH-2,T7,4178.44,4123.89,-54.55,1690.21,1662.22,-27.99,442.35,426.8,-15.55,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.13,-0.23,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.026,0.026,0.3,0.0866666666666666,T15,Delta_766-772,
S01351,IEEE_CompTestFeeder,722,0,184,184,0.99457,1.10876,0.11419,0.90593,1.00536,0.90808,1.10876,0.1034,622,8.77,39.92,92.8,92.57,SEC-4,T7,4178.44,3999.51,-178.94,1690.21,1657.28,-32.93,442.35,447.42,5.06,1,voltage,Max voltage 1.1088 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,31.15,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.099 reversed,True,722,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0368,0.0368,0.0,184.0,-,Main_720-734,
S01352,IEEE_CompTestFeeder,7641,0,184,184,0.93653,0.95924,0.02271,0.90593,1.00536,0.91401,1.00791,0.00254,702,8.77,8.18,92.8,97.45,OH-1 parallel with OH-2,T14,4178.44,3933.06,-245.38,1690.21,1580.81,-109.4,442.35,380.97,-61.38,1,caution,trafo 97.5>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.59,4.65,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.092 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.2266666666666666,1.2266666666666666,0.0,184.0,T14,LV_secondary_T2_T4,
S01353,IEEE_CompTestFeeder,7693,14,193,207,0.9563,0.98485,0.02855,0.90661,1.00559,0.91537,1.00839,0.0028,702,8.73,8.1,92.72,112.93,OH-1 parallel with OH-2,T22,4158.86,3898.28,-260.57,1680.25,1559.27,-120.98,436.77,369.2,-67.57,1,transformer_loading,Transformer T22 loading 112.9% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.63,20.21,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.38,1.2866666666666666,0.0,207.0,T22,LV_secondary_T2_T4,
S01354,IEEE_CompTestFeeder,7693,0,56,56,0.95408,0.96282,0.00874,0.90593,1.00536,0.90863,1.00625,0.00089,702,8.77,8.58,92.8,92.48,OH-1 parallel with OH-2,T1,4178.44,4100.69,-77.75,1690.21,1651.4,-38.81,442.35,420.61,-21.75,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.3733333333333333,0.3733333333333333,0.0,56.0,T22,LV_secondary_T2_T4,
S01355,IEEE_CompTestFeeder,6222,5,186,191,0.99806,1.11264,0.11457,0.906,1.0054,0.90814,1.11264,0.10724,622,8.76,41.3,92.8,92.57,SEC-4,T7,4173.02,3993.38,-179.64,1688.9,1656.54,-32.36,441.93,448.29,6.36,1,voltage,Max voltage 1.1126 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,32.53,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.105 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6366666666666667,0.62,0.0,191.0,T2,LV_secondary_T2_T4,
S01356,IEEE_CompTestFeeder,728,0,182,182,0.93707,0.97082,0.03375,0.90593,1.00536,0.91024,1.00675,0.00138,702,8.77,8.31,92.8,200.49,OH-1 parallel with OH-2,T3,4178.44,3973.81,-204.64,1690.21,1636.42,-53.79,442.35,419.72,-22.64,1,transformer_loading,Transformer T3 loading 200.5% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.46,107.69,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,2.4266666666666667,2.4266666666666667,0.5066666666666667,4.789473684210527,T3,Main_720-734,
S01357,IEEE_CompTestFeeder,6211,15,95,110,1.00004,1.03316,0.03312,0.90615,1.00547,0.90742,1.03316,0.02769,621,8.74,25.61,92.78,92.64,SEC-4,T7,4162.21,4063.32,-98.89,1686.3,1664.89,-21.41,441.12,437.23,-3.89,1,caution,max 1.0332>1.03; rise 0.0331>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,16.87,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.040 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3666666666666666,0.3166666666666666,0.0,110.0,T2,LV_secondary_T2_T4,
S01358,IEEE_CompTestFeeder,7393,0,246,246,0.98479,1.00491,0.02012,0.90593,1.00536,0.91468,1.00786,0.00249,702,8.77,8.08,92.8,136.52,OH-1 parallel with OH-2,T6,4178.44,3881.0,-297.44,1690.21,1587.83,-102.38,442.35,390.91,-51.44,1,transformer_loading,Transformer T6 loading 136.5% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.69,43.72,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.128 reversed,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.64,1.64,0.0,246.0,T6,LV_secondary_T2_T4,
S01359,IEEE_CompTestFeeder,7691,0,221,221,0.95408,0.98679,0.03271,0.90593,1.00536,0.91596,1.00857,0.00321,702,8.77,8.05,92.8,122.12,OH-1 parallel with OH-2,T22,4178.44,3880.01,-298.43,1690.21,1551.58,-138.63,442.35,364.92,-77.43,1,transformer_loading,Transformer T22 loading 122.1% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.72,29.31,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.4733333333333334,1.4733333333333334,0.0,221.0,T22,LV_secondary_T2_T4,
S01360,IEEE_CompTestFeeder,6322,11,32,43,0.9219,0.9243,0.0024,0.90677,1.00548,0.90921,1.0058,0.00032,702,8.74,8.65,92.76,92.64,OH-1 parallel with OH-2,T7,4165.08,4126.35,-38.73,1685.48,1672.05,-13.43,439.99,433.27,-6.73,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.09,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.2866666666666667,0.2133333333333333,0.0,43.0,T4,LV_secondary_T2_T4,
S01361,IEEE_CompTestFeeder,623,0,18,18,0.99457,1.01284,0.01828,0.90593,1.00536,0.90618,1.01284,0.00748,623,8.77,8.73,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4159.21,-19.23,1690.21,1685.68,-4.53,442.35,441.13,-1.23,0,none,No violation,SAFE,734.0,702.0,734.0,623.0,-0.04,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.06,0.06,0.0,18.0,T2,LV_secondary_T2_T4,
S01362,IEEE_CompTestFeeder,632,0,197,197,0.92107,0.93533,0.01426,0.90593,1.00536,0.92042,1.00724,0.00188,702,8.77,8.23,92.8,111.81,OH-1 parallel with OH-2,T4,4178.44,3942.97,-235.47,1690.21,1613.91,-76.3,442.35,403.88,-38.47,1,transformer_loading,Transformer T4 loading 111.8% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.54,19.0,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,632,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.3133333333333332,1.3133333333333332,0.0,197.0,T4,LV_secondary_T2_T4,
S01363,IEEE_CompTestFeeder,725,13,69,82,1.0036,1.04876,0.04517,0.90612,1.00545,0.90701,1.04876,0.04331,625,8.74,18.81,92.78,92.69,SEC-2,T7,4164.42,4093.93,-70.49,1686.85,1671.97,-14.89,441.34,439.84,-1.49,1,caution,max 1.0488>1.03; rise 0.0452>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,625.0,10.07,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.012 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0164,0.0138,0.0,82.0,-,Main_720-734,
S01364,IEEE_CompTestFeeder,723,14,205,219,1.00885,1.18181,0.17297,0.90613,1.00885,0.90815,1.18181,0.17297,623,8.74,44.58,92.78,92.57,SEC-4,T7,4163.43,3979.35,-184.07,1686.65,1659.99,-26.65,441.34,462.27,20.93,1,voltage,Max voltage 1.1818 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,623.0,734.0,623.0,35.84,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.118 reversed,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0438,0.041,0.0,219.0,-,Main_720-734,
S01365,IEEE_CompTestFeeder,770,0,143,143,0.95062,0.96826,0.01765,0.90593,1.00536,0.91278,1.00761,0.00225,702,8.77,8.29,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3981.22,-197.22,1690.21,1591.88,-98.33,442.35,388.13,-54.22,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.48,-0.46,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.0953333333333333,0.0953333333333333,0.3,0.3177777777777777,T15,Delta_766-772,
S01366,IEEE_CompTestFeeder,624,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,624,8.77,27.85,92.8,92.63,SEC-1,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.049 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4,0.4,0.0,120.0,T2,LV_secondary_T2_T4,
S01367,IEEE_CompTestFeeder,715,0,177,177,0.99084,0.99503,0.00419,0.90593,1.00536,0.90723,1.0064,0.00104,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3993.75,-184.69,1690.21,1652.44,-37.77,442.35,434.66,-7.69,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.14,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0354,0.0354,0.0,177.0,-,Branch_701-708,
S01368,IEEE_CompTestFeeder,740,11,104,115,0.98299,0.99172,0.00873,0.90635,1.00549,0.9102,1.00662,0.00113,702,8.74,8.44,92.76,92.44,OH-1 parallel with OH-2,T1,4164.81,4037.31,-127.5,1684.93,1637.87,-47.07,439.72,416.23,-23.5,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.3,-0.32,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 9 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.7666666666666667,0.6933333333333334,0.5,1.5333333333333334,T5,Main_735-750,
S01369,IEEE_CompTestFeeder,748,0,208,208,0.95588,0.97592,0.02004,0.90593,1.00536,0.91424,1.00788,0.00251,702,8.77,8.15,92.8,94.95,OH-1 parallel with OH-2,T8,4178.44,3913.48,-264.96,1690.21,1584.09,-106.12,442.35,385.39,-56.96,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.63,2.15,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.3866666666666667,1.3866666666666667,0.5125333333333333,2.705515088449532,T8,Main_735-750,
S01370,IEEE_CompTestFeeder,6242,0,249,249,0.99457,1.07766,0.0831,0.90593,1.00536,0.90898,1.07766,0.0723,624,8.77,55.58,92.8,92.48,SEC-1,T7,4178.44,3929.06,-249.38,1690.21,1642.42,-47.79,442.35,441.97,-0.38,1,voltage,Max voltage 1.0777 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,46.81,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.165 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.83,0.83,0.0,249.0,T2,LV_secondary_T2_T4,
S01371,IEEE_CompTestFeeder,6202,3,8,11,0.99467,0.99492,0.00026,0.90597,1.00539,0.90609,1.00544,6e-05,702,8.77,8.75,92.8,92.79,OH-1 parallel with OH-2,T7,4175.18,4166.47,-8.7,1689.41,1687.3,-2.11,442.09,441.39,-0.7,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.0366666666666666,0.0266666666666666,0.0,11.0,T2,LV_secondary_T2_T4,
S01372,IEEE_CompTestFeeder,756,0,227,227,0.93612,0.96005,0.02394,0.90593,1.00536,0.91596,1.00854,0.00318,702,8.77,8.05,92.8,92.25,OH-1 parallel with OH-2,T1,4178.44,3876.27,-302.17,1690.21,1553.44,-136.77,442.35,367.19,-75.17,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.73,-0.55,155.0,0.208,OH-1 parallel with OH-2,T7,line 16 0.156->-0.072 reversed,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.7566666666666667,0.7566666666666667,0.5166666666666667,1.464516129032258,T11,Branch_752-765,
S01373,IEEE_CompTestFeeder,6332,13,185,198,0.9199,1.0021,0.0822,0.91239,1.0055,0.92875,1.00708,0.00158,702,8.74,43.77,92.75,104.18,SEC-7,T4,4162.51,3956.58,-205.93,1684.55,1620.9,-63.65,439.42,418.49,-20.93,1,voltage_rise,Voltage rise at PV bus 6332 0.0822 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,35.03,11.43,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.32,1.2333333333333334,0.0,198.0,T4,LV_secondary_T2_T4,
S01374,IEEE_CompTestFeeder,6241,11,194,205,0.99859,1.06403,0.06544,0.90609,1.00544,0.90852,1.06403,0.05859,624,8.75,46.35,92.79,92.53,SEC-1,T7,4166.52,3970.36,-196.16,1687.33,1648.52,-38.81,441.43,439.28,-2.16,1,voltage,Max voltage 1.0640 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,37.6,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.126 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6833333333333333,0.6466666666666666,0.0,205.0,T2,LV_secondary_T2_T4,
S01375,IEEE_CompTestFeeder,733,6,80,86,0.91646,0.95417,0.03771,0.90892,1.00543,0.92546,1.0062,0.00077,702,8.76,17.87,92.78,92.49,SEC-7,T7,4171.06,4076.98,-94.08,1687.58,1655.98,-31.6,440.97,426.9,-14.08,1,caution,rise 0.0377>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,9.11,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.010->-0.068 reversed,True,733,5000.0,0.91348,17.0383,11.6797,8.589,14.4978,0.0172,0.016,0.0,86.0,-,Main_720-734,
S01376,IEEE_CompTestFeeder,7121,0,179,179,0.95827,0.9659,0.00763,0.90593,1.00536,0.90716,1.00635,0.00098,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,3992.29,-186.15,1690.21,1655.31,-34.9,442.35,435.21,-7.15,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.034 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.5966666666666667,0.5966666666666667,0.0,179.0,T18,LV_secondary_T2_T4,
S01377,IEEE_CompTestFeeder,708,0,49,49,0.95802,0.95985,0.00183,0.90593,1.00536,0.90628,1.00565,0.00029,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4127.21,-51.24,1690.21,1679.75,-10.46,442.35,440.12,-2.24,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.04,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.1633333333333333,0.1633333333333333,0.25,0.6533333333333333,T16,Branch_701-708,
S01378,IEEE_CompTestFeeder,6322,0,72,72,0.92107,0.92644,0.00537,0.90593,1.00536,0.91139,1.00609,0.00073,702,8.77,8.57,92.8,92.53,OH-1 parallel with OH-2,T7,4178.44,4091.45,-86.99,1690.21,1660.29,-29.92,442.35,427.36,-14.99,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.2,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.48,0.48,0.0,72.0,T4,LV_secondary_T2_T4,
S01379,IEEE_CompTestFeeder,756,0,124,124,0.93612,0.94952,0.01341,0.90593,1.00536,0.91156,1.00717,0.00181,702,8.77,8.37,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,4011.36,-167.09,1690.21,1611.85,-78.36,442.35,399.27,-43.09,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.41,-0.42,155.0,0.208,OH-1 parallel with OH-2,T7,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.4133333333333333,0.4133333333333333,0.5166666666666667,0.8,T11,Branch_752-765,
S01380,IEEE_CompTestFeeder,724,0,242,242,0.99457,1.07552,0.08095,0.90593,1.00536,0.90891,1.07552,0.07016,624,8.77,54.13,92.8,92.49,SEC-1,T7,4178.44,3935.56,-242.88,1690.21,1643.33,-46.88,442.35,441.48,-0.88,1,voltage,Max voltage 1.0755 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,45.35,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.159 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0484,0.0484,0.0,242.0,-,Main_720-734,
S01381,IEEE_CompTestFeeder,6211,0,203,203,0.99457,1.0634,0.06883,0.90593,1.00536,0.9085,1.0634,0.05803,621,8.77,45.92,92.8,92.53,SEC-4,T7,4178.44,3972.27,-206.18,1690.21,1648.82,-41.39,442.35,439.18,-3.18,1,voltage,Max voltage 1.0634 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,37.15,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.125 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6766666666666666,0.6766666666666666,0.0,203.0,T2,LV_secondary_T2_T4,
S01382,IEEE_CompTestFeeder,772,0,151,151,0.93426,0.95032,0.01606,0.90593,1.00536,0.91274,1.00754,0.00217,702,8.77,8.28,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3974.91,-203.53,1690.21,1596.14,-94.07,442.35,389.82,-52.53,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.49,-0.45,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.051 reversed,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.5033333333333333,0.5033333333333333,0.3333333333333333,1.51,T19,Delta_766-772,
S01383,IEEE_CompTestFeeder,7693,0,205,205,0.95408,0.98457,0.03049,0.90593,1.00536,0.91528,1.00836,0.003,702,8.77,8.1,92.8,111.61,OH-1 parallel with OH-2,T22,4178.44,3900.9,-277.54,1690.21,1560.38,-129.83,442.35,369.81,-72.54,1,transformer_loading,Transformer T22 loading 111.6% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.67,18.81,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.3666666666666667,1.3666666666666667,0.0,205.0,T22,LV_secondary_T2_T4,
S01384,IEEE_CompTestFeeder,6202,0,249,249,0.99457,1.00232,0.00776,0.90593,1.00536,0.90943,1.00697,0.0016,702,8.77,8.57,92.8,92.43,OH-6,T7,4178.44,3909.66,-268.79,1690.21,1630.78,-59.43,442.35,422.57,-19.79,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.21,-0.37,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.182 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.83,0.83,0.0,249.0,T2,LV_secondary_T2_T4,
S01385,IEEE_CompTestFeeder,730,0,206,206,0.94698,0.95543,0.00846,0.90593,1.00536,0.91107,1.00707,0.00171,702,8.77,8.24,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,3942.54,-235.91,1690.21,1622.66,-67.55,442.35,412.45,-29.91,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.54,-0.41,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.121 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.6866666666666666,0.6866666666666666,0.2833333333333333,2.4235294117647057,T23,Main_720-734,
S01386,IEEE_CompTestFeeder,7483,0,144,144,0.95588,0.96997,0.0141,0.90593,1.00536,0.91178,1.00715,0.00179,702,8.77,8.34,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,3993.74,-184.7,1690.21,1614.29,-75.92,442.35,401.65,-40.7,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.44,-0.42,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.96,0.96,0.0,144.0,T8,LV_secondary_T2_T4,
S01387,IEEE_CompTestFeeder,7691,0,94,94,0.95408,0.96856,0.01448,0.90593,1.00536,0.9104,1.00682,0.00146,702,8.77,8.46,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4048.8,-129.64,1690.21,1626.56,-63.65,442.35,406.71,-35.64,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.32,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.6266666666666667,0.6266666666666667,0.0,94.0,T22,LV_secondary_T2_T4,
S01388,IEEE_CompTestFeeder,740,13,89,102,0.98316,0.99065,0.00749,0.90642,1.00551,0.90973,1.00648,0.00097,702,8.74,8.48,92.75,92.45,OH-1 parallel with OH-2,T1,4162.34,4053.12,-109.22,1683.98,1643.47,-40.5,439.25,419.03,-20.22,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.26,-0.29,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 9 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.68,0.5933333333333334,0.5,1.36,T5,Main_735-750,
S01389,IEEE_CompTestFeeder,6212,0,60,60,0.99457,1.01604,0.02147,0.90593,1.00536,0.90677,1.01604,0.01067,621,8.77,14.21,92.8,92.71,SEC-4,T7,4178.44,4114.55,-63.89,1690.21,1675.47,-14.74,442.35,438.47,-3.89,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,5.43,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.2,0.2,0.0,60.0,T2,LV_secondary_T2_T4,
S01390,IEEE_CompTestFeeder,7643,0,148,148,0.93653,0.95498,0.01845,0.90593,1.00536,0.9125,1.00745,0.00208,702,8.77,8.3,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3980.07,-198.37,1690.21,1600.47,-89.74,442.35,391.99,-50.37,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.48,-0.45,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.056 reversed,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.9866666666666668,0.9866666666666668,0.0,148.0,T14,LV_secondary_T2_T4,
S01391,IEEE_CompTestFeeder,621,0,93,93,0.99457,1.02741,0.03284,0.90593,1.00536,0.90721,1.02741,0.02205,621,8.77,21.78,92.8,92.67,SEC-4,T7,4178.44,4080.54,-97.9,1690.21,1668.32,-21.89,442.35,437.46,-4.9,1,caution,rise 0.0328>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,13.0,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.024 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.31,0.31,0.0,93.0,T2,LV_secondary_T2_T4,
S01392,IEEE_CompTestFeeder,7121,0,169,169,0.95827,0.96549,0.00722,0.90593,1.00536,0.9071,1.0063,0.00093,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4002.61,-175.83,1690.21,1657.03,-33.18,442.35,435.53,-6.83,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.024 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.5633333333333334,0.5633333333333334,0.0,169.0,T18,LV_secondary_T2_T4,
S01393,IEEE_CompTestFeeder,751,13,231,244,0.96947,0.98581,0.01634,0.90646,1.00553,0.91552,1.00824,0.00271,702,8.74,8.04,92.74,92.28,OH-1 parallel with OH-2,T1,4161.71,3869.93,-291.78,1683.31,1569.36,-113.95,438.63,377.85,-60.78,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.69,-0.46,0.0,0.48,OH-1 parallel with OH-2,T7,none,True,751,1500.0,0.9685,34.4789,23.8283,17.6385,29.6463,0.1626666666666666,0.154,0.0,244.0,T9,other,
S01394,IEEE_CompTestFeeder,6211,0,208,208,0.99457,1.06497,0.0704,0.90593,1.00536,0.90856,1.06497,0.0596,621,8.77,46.98,92.8,92.52,SEC-4,T7,4178.44,3967.51,-210.93,1690.21,1648.07,-42.14,442.35,439.43,-2.93,1,voltage,Max voltage 1.0650 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,38.21,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.129 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6933333333333334,0.6933333333333334,0.0,208.0,T2,LV_secondary_T2_T4,
S01395,IEEE_CompTestFeeder,716,0,143,143,0.97764,1.05189,0.07425,0.90593,1.00536,0.90675,1.05189,0.04652,716,8.77,8.77,92.8,404.44,OH-1 parallel with OH-2,T24,4178.44,4037.36,-141.08,1690.21,1668.61,-21.6,442.35,444.27,1.92,0,voltage,Max voltage 1.0519 pu at bus 716 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,716.0,-0.01,311.64,15.85,0.48,OH-1 parallel with OH-2,T7,none,True,716,300.0,0.97763,0.9144,0.4676,0.2627,0.5363,0.4766666666666667,0.4766666666666667,0.0528333333333333,9.022082018927446,T24(HV),Branch_701-708,
S01396,IEEE_CompTestFeeder,769,0,137,137,0.95408,0.9749,0.02082,0.90593,1.00536,0.91234,1.00744,0.00208,702,8.77,8.32,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3990.88,-187.57,1690.21,1599.83,-90.38,442.35,391.79,-50.57,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.46,-0.44,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.9133333333333332,0.9133333333333332,0.2733333333333333,3.341463414634146,T22,Delta_766-772,
S01397,IEEE_CompTestFeeder,6241,0,135,135,0.99457,1.04148,0.04692,0.90593,1.00536,0.90773,1.04148,0.03612,624,8.77,31.18,92.8,92.61,SEC-1,T7,4178.44,4038.32,-140.12,1690.21,1660.13,-30.08,442.35,437.23,-5.12,1,caution,max 1.0415>1.03; rise 0.0469>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,22.41,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.063 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.45,0.45,0.0,135.0,T2,LV_secondary_T2_T4,
S01398,IEEE_CompTestFeeder,7121,0,80,80,0.95827,0.96174,0.00347,0.90593,1.00536,0.9065,1.00582,0.00046,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4094.86,-83.58,1690.21,1673.54,-16.67,442.35,438.78,-3.58,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.015 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.2666666666666666,0.2666666666666666,0.0,80.0,T18,LV_secondary_T2_T4,
S01399,IEEE_CompTestFeeder,732,0,26,26,0.92107,0.92303,0.00196,0.90593,1.00536,0.90792,1.00563,0.00027,702,8.77,8.7,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4146.9,-31.54,1690.21,1679.13,-11.08,442.35,436.81,-5.54,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.07,-0.1,25.4,0.24,OH-1 parallel with OH-2,T7,none,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.1733333333333333,0.1733333333333333,0.1693333333333333,1.0236220472440944,T4,Main_720-734,
S01400,IEEE_CompTestFeeder,714,0,249,249,0.99084,0.99667,0.00583,0.90593,1.00536,0.90772,1.00679,0.00143,702,8.77,8.75,92.8,92.61,OH-1 parallel with OH-2,T7,4178.44,3919.06,-259.38,1690.21,1638.76,-51.45,442.35,431.97,-10.38,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.19,240.0,0.208,OH-1 parallel with OH-2,T7,none,True,714,30.0,0.99083,0.9144,0.4676,0.2627,0.5363,8.3,8.3,8.0,1.0375,T24,Branch_701-708,
S01401,IEEE_CompTestFeeder,7691,0,165,165,0.95408,0.97893,0.02485,0.90593,1.00536,0.91357,1.00783,0.00246,702,8.77,8.23,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3953.59,-224.85,1690.21,1583.18,-107.03,442.35,382.51,-59.85,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.55,-0.48,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.1,1.1,0.0,165.0,T22,LV_secondary_T2_T4,
S01402,IEEE_CompTestFeeder,633,0,166,166,0.91349,0.9889,0.07541,0.90593,1.00536,0.92786,1.00685,0.00148,702,8.77,36.59,92.8,92.42,SEC-7,T1,4178.44,3989.81,-188.63,1690.21,1629.98,-60.23,442.35,419.73,-22.63,1,voltage_rise,Voltage rise at PV bus 633 0.0754 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,27.81,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.141 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.106666666666667,1.106666666666667,0.0,166.0,T4,LV_secondary_T2_T4,
S01403,IEEE_CompTestFeeder,739,9,218,227,0.98557,1.00343,0.01787,0.90627,1.00547,0.91404,1.00768,0.00222,702,8.75,8.13,92.77,124.16,OH-1 parallel with OH-2,T6,4167.32,3903.51,-263.81,1685.97,1594.79,-91.18,440.23,394.42,-45.81,1,transformer_loading,Transformer T6 loading 124.2% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.61,31.4,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.107->-0.109 reversed,True,739,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.5133333333333334,1.4533333333333334,0.274,5.523114355231144,T6,Main_735-750,
S01404,IEEE_CompTestFeeder,715,0,217,217,0.99084,0.99594,0.00511,0.90593,1.00536,0.9075,1.00662,0.00126,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3952.22,-226.22,1690.21,1644.72,-45.49,442.35,433.14,-9.22,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.17,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.0434,0.0434,0.0,217.0,-,Branch_701-708,
S01405,IEEE_CompTestFeeder,6331,0,245,245,0.91349,1.02084,0.10735,0.90593,1.00536,0.92998,1.02084,0.01548,633,8.77,54.03,92.8,132.48,SEC-7,T4,4178.44,3909.25,-269.19,1690.21,1608.77,-81.44,442.35,418.16,-24.19,1,voltage_rise,Voltage rise at PV bus 6331 0.1074 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,633.0,45.25,39.68,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.210 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.6333333333333333,1.6333333333333333,0.0,245.0,T4,LV_secondary_T2_T4,
S01406,IEEE_CompTestFeeder,708,5,11,16,0.9582,0.95862,0.00041,0.90596,1.00539,0.90604,1.00546,6e-05,702,8.77,8.77,92.8,92.79,OH-1 parallel with OH-2,T7,4173.2,4161.69,-11.51,1689.11,1686.73,-2.39,442.12,441.6,-0.51,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.01,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.0533333333333333,0.0366666666666666,0.25,0.2133333333333333,T16,Branch_701-708,
S01407,IEEE_CompTestFeeder,7122,3,27,30,0.9584,0.95958,0.00118,0.90595,1.00538,0.90615,1.00554,0.00016,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4175.3,4147.03,-28.27,1689.55,1683.75,-5.8,442.21,440.94,-1.27,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.0,-0.02,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.1,0.09,0.0,30.0,T18,LV_secondary_T2_T4,
S01408,IEEE_CompTestFeeder,708,0,208,208,0.95802,0.96557,0.00755,0.90593,1.00536,0.90735,1.0065,0.00113,702,8.77,8.76,92.8,92.65,OH-1 parallel with OH-2,T7,4178.44,3962.32,-216.12,1690.21,1650.12,-40.09,442.35,434.23,-8.12,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.15,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.6933333333333334,0.6933333333333334,0.25,2.773333333333333,T16,Branch_701-708,
S01409,IEEE_CompTestFeeder,756,0,152,152,0.93612,0.95244,0.01632,0.90593,1.00536,0.91278,1.00755,0.00219,702,8.77,8.28,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3974.32,-204.12,1690.21,1595.4,-94.81,442.35,390.23,-52.12,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.49,-0.46,155.0,0.208,OH-1 parallel with OH-2,T7,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.5066666666666667,0.5066666666666667,0.5166666666666667,0.9806451612903224,T11,Branch_752-765,
S01410,IEEE_CompTestFeeder,743,9,104,113,0.96433,0.97156,0.00723,0.90629,1.00548,0.91045,1.00674,0.00126,702,8.75,8.43,92.55,92.43,OH-1 parallel with OH-2,T1,4166.96,4035.44,-131.52,1685.36,1631.67,-53.69,439.87,412.35,-27.52,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.31,-0.13,240.0,0.24,OH-1 parallel with OH-2,T1,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.3766666666666666,0.3466666666666667,0.8,0.4708333333333333,T7,Main_735-750,
S01411,IEEE_CompTestFeeder,7121,0,115,115,0.95827,0.96323,0.00496,0.90593,1.00536,0.90674,1.00602,0.00065,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4058.5,-119.95,1690.21,1666.79,-23.42,442.35,437.41,-4.95,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.050 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.3833333333333333,0.3833333333333333,0.0,115.0,T18,LV_secondary_T2_T4,
S01412,IEEE_CompTestFeeder,6202,0,177,177,0.99457,1.00014,0.00557,0.90593,1.00536,0.90846,1.00653,0.00116,702,8.77,8.58,92.8,92.53,OH-6,T7,4178.44,3986.93,-191.51,1690.21,1646.6,-43.61,442.35,427.84,-14.51,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.2,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.111 reversed,True,6202,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.59,0.59,0.0,177.0,T2,LV_secondary_T2_T4,
S01413,IEEE_CompTestFeeder,720,0,169,169,0.99457,0.9999,0.00533,0.90593,1.00536,0.90834,1.00648,0.00111,702,8.77,8.58,92.8,92.55,OH-6,T7,4178.44,3995.54,-182.91,1690.21,1648.42,-41.79,442.35,428.45,-13.91,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.26,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.103 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.5633333333333334,0.5633333333333334,0.22,2.560606060606061,T2,Main_720-734,
S01414,IEEE_CompTestFeeder,633,12,16,28,0.91941,0.92717,0.00776,0.91189,1.00549,0.91972,1.00565,0.00016,702,8.74,8.7,92.76,92.7,OH-1 parallel with OH-2,T7,4163.73,4144.41,-19.32,1684.98,1678.25,-6.73,439.64,436.32,-3.32,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.05,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.1866666666666666,0.1066666666666666,0.0,28.0,T4,LV_secondary_T2_T4,
S01415,IEEE_CompTestFeeder,708,0,133,133,0.95802,0.96291,0.0049,0.90593,1.00536,0.90687,1.00611,0.00075,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4039.84,-138.6,1690.21,1663.29,-26.92,442.35,436.75,-5.6,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.1,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.4433333333333333,0.4433333333333333,0.25,1.7733333333333334,T16,Branch_701-708,
S01416,IEEE_CompTestFeeder,715,0,180,180,0.99084,0.9951,0.00426,0.90593,1.00536,0.90725,1.00642,0.00105,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3990.63,-187.81,1690.21,1651.85,-38.36,442.35,434.54,-7.81,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.02,-0.14,0.0,0.208,OH-1 parallel with OH-2,T7,none,True,715,5000.0,0.99083,0.9144,0.4676,0.2627,0.5363,0.036,0.036,0.0,180.0,-,Branch_701-708,
S01417,IEEE_CompTestFeeder,772,0,77,77,0.93426,0.94259,0.00833,0.90593,1.00536,0.90947,1.0065,0.00114,702,8.77,8.52,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4073.72,-104.72,1690.21,1640.67,-49.54,442.35,414.64,-27.72,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.25,-0.35,100.0,0.208,OH-1 parallel with OH-2,T7,none,True,772,300.0,0.93424,43.184,29.887,22.1458,37.1977,0.2566666666666666,0.2566666666666666,0.3333333333333333,0.77,T19,Delta_766-772,
S01418,IEEE_CompTestFeeder,6332,0,215,215,0.91349,1.00896,0.09547,0.90593,1.00536,0.9292,1.00896,0.0036,633,8.77,47.52,92.8,114.52,SEC-7,T4,4178.44,3939.26,-239.18,1690.21,1616.35,-73.86,442.35,418.17,-24.18,1,voltage_rise,Voltage rise at PV bus 6332 0.0955 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,633.0,38.75,21.71,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.184 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,1.4333333333333331,1.4333333333333331,0.0,215.0,T4,LV_secondary_T2_T4,
S01419,IEEE_CompTestFeeder,623,0,141,141,0.99457,1.12232,0.12775,0.90593,1.00536,0.90755,1.12232,0.11695,623,8.77,30.22,92.8,92.63,SEC-4,T7,4178.44,4043.03,-135.41,1690.21,1665.61,-24.6,442.35,447.95,5.59,1,voltage,Max voltage 1.1223 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,21.45,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.059 reversed,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.47,0.47,0.0,141.0,T2,LV_secondary_T2_T4,
S01420,IEEE_CompTestFeeder,7692,0,167,167,0.95408,0.97921,0.02513,0.90593,1.00536,0.91366,1.00786,0.00249,702,8.77,8.22,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3950.94,-227.5,1690.21,1582.01,-108.2,442.35,381.85,-60.5,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.55,-0.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.1133333333333333,1.1133333333333333,0.0,167.0,T22,LV_secondary_T2_T4,
