scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section,method
S01421,IEEE_CompTestFeeder,723,0,232,232,0.99457,1.19117,0.1966,0.90593,1.00536,0.90824,1.19117,0.18581,623,8.77,46.85,92.8,92.56,SEC-4,T7,4178.44,3969.31,-209.13,1690.21,1659.47,-30.74,442.35,465.23,22.87,1,voltage,Max voltage 1.1912 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,38.08,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.128 reversed,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0464,0.0464,0.0,232.0,-,Main_720-734,
S01422,IEEE_CompTestFeeder,6241,3,146,149,0.99567,1.04608,0.05041,0.90597,1.00539,0.90789,1.04608,0.0407,624,8.77,34.26,92.8,92.59,SEC-1,T7,4175.18,4024.5,-150.68,1689.42,1657.61,-31.81,442.09,437.41,-4.68,1,voltage_rise,Voltage rise at PV bus 6241 0.0504 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,624.0,25.5,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.076 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4966666666666666,0.4866666666666667,0.0,149.0,T2,LV_secondary_T2_T4,
S01423,IEEE_CompTestFeeder,723,0,6,6,0.99457,1.00074,0.00617,0.90593,1.00536,0.90601,1.00541,4e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4171.95,-6.49,1690.21,1688.64,-1.57,442.35,441.87,-0.49,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.01,-0.01,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0012,0.0012,0.0,6.0,-,Main_720-734,
S01424,IEEE_CompTestFeeder,6252,0,247,247,0.99457,1.14269,0.14812,0.90593,1.00536,0.90862,1.14269,0.13732,625,8.77,52.0,92.8,92.52,SEC-1,T7,4178.44,3945.79,-232.65,1690.21,1651.65,-38.56,442.35,456.7,14.35,1,voltage,Max voltage 1.1427 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,43.22,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.149 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.8233333333333334,0.8233333333333334,0.0,247.0,T2,LV_secondary_T2_T4,
S01425,IEEE_CompTestFeeder,710,0,196,196,0.95737,0.96502,0.00764,0.90593,1.00536,0.90728,1.00644,0.00108,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3974.6,-203.84,1690.21,1651.96,-38.25,442.35,434.51,-7.84,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.14,80.0,0.208,OH-1 parallel with OH-2,T7,line 28 0.145->-0.051 reversed,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.6533333333333333,0.6533333333333333,0.2666666666666666,2.45,T17,Branch_701-708,
S01426,IEEE_CompTestFeeder,6222,0,236,236,0.99457,1.13691,0.14234,0.90593,1.00536,0.90853,1.13691,0.13155,622,8.77,49.94,92.8,92.53,SEC-4,T7,4178.44,3954.95,-223.49,1690.21,1652.47,-37.74,442.35,454.86,12.51,1,voltage,Max voltage 1.1369 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,41.16,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.141 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.7866666666666666,0.7866666666666666,0.0,236.0,T2,LV_secondary_T2_T4,
S01427,IEEE_CompTestFeeder,7641,0,52,52,0.93653,0.94319,0.00666,0.90593,1.00536,0.90831,1.00613,0.00076,702,8.77,8.6,92.8,92.51,OH-1 parallel with OH-2,T7,4178.44,4107.77,-70.67,1690.21,1656.97,-33.24,442.35,423.68,-18.67,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.17,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.3466666666666667,0.3466666666666667,0.0,52.0,T14,LV_secondary_T2_T4,
S01428,IEEE_CompTestFeeder,740,0,69,69,0.98204,0.98791,0.00587,0.90593,1.00536,0.90852,1.00613,0.00077,702,8.77,8.57,92.8,92.51,OH-1 parallel with OH-2,T7,4178.44,4093.41,-85.04,1690.21,1658.06,-32.15,442.35,426.32,-16.04,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.2,-0.29,75.0,0.24,OH-1 parallel with OH-2,T7,none,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.46,0.46,0.5,0.92,T5,Main_735-750,
S01429,IEEE_CompTestFeeder,732,0,176,176,0.92107,0.93387,0.0128,0.90593,1.00536,0.91894,1.00706,0.00169,702,8.77,8.29,92.8,97.15,OH-1 parallel with OH-2,T4,4178.44,3967.69,-210.75,1690.21,1621.23,-68.98,442.35,407.61,-34.75,1,caution,trafo 97.2>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.49,4.35,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,732,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,1.1733333333333331,1.1733333333333331,0.1693333333333333,6.929133858267717,T4,Main_720-734,
S01430,IEEE_CompTestFeeder,626,11,123,134,1.00582,1.11666,0.11084,0.90609,1.00582,0.90748,1.11666,0.11084,626,8.75,28.87,92.79,92.64,SEC-1,T7,4166.61,4049.07,-117.54,1687.38,1666.34,-21.04,441.52,446.98,5.46,1,voltage,Max voltage 1.1167 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,626.0,734.0,626.0,20.12,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.054 reversed,True,626,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.4466666666666666,0.41,0.0,134.0,T2,LV_secondary_T2_T4,
S01431,IEEE_CompTestFeeder,7693,0,176,176,0.95408,0.98049,0.02641,0.90593,1.00536,0.91405,1.00798,0.00261,702,8.77,8.19,92.8,92.49,OH-1 parallel with OH-2,T22,4178.44,3939.04,-239.41,1690.21,1576.8,-113.41,442.35,378.95,-63.41,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.58,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7693,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.1733333333333331,1.1733333333333331,0.0,176.0,T22,LV_secondary_T2_T4,
S01432,IEEE_CompTestFeeder,633,0,55,55,0.91349,0.93995,0.02646,0.90593,1.00536,0.92446,1.00592,0.00055,702,8.77,10.37,92.8,92.6,SEC-7,T7,4178.44,4112.53,-65.91,1690.21,1667.49,-22.72,442.35,431.44,-10.91,1,caution,reverse flow,CAUTION,734.0,702.0,735.0,702.0,1.6,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.038 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.3666666666666666,0.3666666666666666,0.0,55.0,T4,LV_secondary_T2_T4,
S01433,IEEE_CompTestFeeder,7481,8,37,45,0.95669,0.96039,0.00371,0.90626,1.00547,0.90781,1.00595,0.00048,702,8.75,8.64,92.76,92.57,OH-1 parallel with OH-2,T7,4168.02,4120.08,-47.94,1685.69,1665.25,-20.44,439.94,429.0,-10.94,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.11,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.3,0.2466666666666666,0.0,45.0,T8,LV_secondary_T2_T4,
S01434,IEEE_CompTestFeeder,748,0,163,163,0.95588,0.97176,0.01588,0.90593,1.00536,0.91252,1.00737,0.00201,702,8.77,8.28,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,3969.8,-208.64,1690.21,1605.11,-85.1,442.35,396.71,-45.64,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.5,-0.44,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,748,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.086666666666667,1.086666666666667,0.5125333333333333,2.120187304890739,T8,Main_735-750,
S01435,IEEE_CompTestFeeder,633,8,129,137,0.91745,0.97662,0.05917,0.90991,1.00545,0.92702,1.00663,0.00118,702,8.75,29.93,92.77,92.44,SEC-7,T1,4168.61,4020.71,-147.9,1686.71,1638.83,-47.87,440.52,421.62,-18.9,1,voltage_rise,Voltage rise at PV bus 633 0.0592 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,21.18,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.9133333333333332,0.86,0.0,137.0,T4,LV_secondary_T2_T4,
S01436,IEEE_CompTestFeeder,7121,0,173,173,0.95827,0.96565,0.00738,0.90593,1.00536,0.90712,1.00632,0.00095,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,3998.48,-179.96,1690.21,1656.34,-33.87,442.35,435.4,-6.96,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.028 reversed,True,7121,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.5766666666666667,0.5766666666666667,0.0,173.0,T18,LV_secondary_T2_T4,
S01437,IEEE_CompTestFeeder,6201,0,44,44,0.99457,0.99598,0.00141,0.90593,1.00536,0.90657,1.00567,0.0003,702,8.77,8.67,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4130.62,-47.82,1690.21,1678.73,-11.48,442.35,438.54,-3.82,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.11,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.1466666666666666,0.1466666666666666,0.0,44.0,T2,LV_secondary_T2_T4,
S01438,IEEE_CompTestFeeder,6232,9,48,57,1.0038,1.05017,0.04638,0.90606,1.00543,0.90668,1.05017,0.04475,623,8.75,13.06,92.79,92.72,SEC-6,T7,4168.74,4119.77,-48.96,1687.88,1677.47,-10.42,441.65,440.69,-0.96,0,voltage,Max voltage 1.0502 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,4.3,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.19,0.16,0.0,57.0,T2,LV_secondary_T2_T4,
S01439,IEEE_CompTestFeeder,620,0,206,206,0.99457,1.00103,0.00646,0.90593,1.00536,0.90885,1.00671,0.00134,702,8.77,8.57,92.8,92.49,OH-6,T7,4178.44,3955.76,-222.68,1690.21,1640.09,-50.12,442.35,425.67,-16.68,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.2,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.140 reversed,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.6866666666666666,0.6866666666666666,0.0,206.0,T2,LV_secondary_T2_T4,
S01440,IEEE_CompTestFeeder,740,13,116,129,0.98316,0.99286,0.0097,0.90642,1.00551,0.91071,1.00676,0.00125,702,8.74,8.4,92.75,92.42,OH-1 parallel with OH-2,T1,4162.34,4020.34,-142.0,1683.98,1631.91,-52.06,439.25,413.25,-26.0,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.33,-0.32,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.103->-0.013 reversed,True,740,150.0,0.98202,23.0885,14.9212,11.4648,18.8171,0.86,0.7733333333333333,0.5,1.72,T5,Main_735-750,
S01441,IEEE_CompTestFeeder,764,5,178,183,0.93718,0.95912,0.02194,0.90616,1.00544,0.91397,1.0079,0.00246,702,8.76,8.19,92.78,96.78,OH-1 parallel with OH-2,T14,4171.6,3934.36,-237.24,1686.93,1581.35,-105.58,440.51,381.27,-59.24,1,caution,trafo 96.8>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.57,4.01,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.086->-0.091 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.22,1.1866666666666668,0.3066666666666666,3.978260869565217,T14,Branch_752-765,
S01442,IEEE_CompTestFeeder,6212,10,119,129,0.99822,1.0395,0.04128,0.90607,1.00543,0.90765,1.0395,0.03407,621,8.75,29.85,92.79,92.62,SEC-4,T7,4167.6,4044.28,-123.32,1687.59,1661.24,-26.35,441.51,437.2,-4.32,1,caution,max 1.0395>1.03; rise 0.0413>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,21.1,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.058 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.43,0.3966666666666666,0.0,129.0,T2,LV_secondary_T2_T4,
S01443,IEEE_CompTestFeeder,6231,10,146,156,1.00481,1.13424,0.12943,0.90607,1.00543,0.90768,1.13424,0.12881,623,8.75,33.09,92.79,92.62,SEC-4,T7,4167.67,4030.29,-137.38,1687.63,1664.18,-23.46,441.58,450.2,8.62,1,voltage,Max voltage 1.1342 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,24.34,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.071 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.52,0.4866666666666667,0.0,156.0,T2,LV_secondary_T2_T4,
S01444,IEEE_CompTestFeeder,710,5,233,238,0.95757,0.96658,0.00901,0.90596,1.00539,0.90754,1.00665,0.00126,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4173.2,3931.35,-241.84,1689.11,1645.06,-44.05,442.11,433.27,-8.84,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.17,80.0,0.208,OH-1 parallel with OH-2,T7,line 3 0.216->-0.017 reversed,True,710,300.0,0.95736,7.0104,4.008,2.9713,4.9893,0.7933333333333333,0.7766666666666666,0.2666666666666666,2.975,T17,Branch_701-708,
S01445,IEEE_CompTestFeeder,7691,0,192,192,0.95408,0.98275,0.02867,0.90593,1.00536,0.91473,1.00819,0.00283,702,8.77,8.14,92.8,103.05,OH-1 parallel with OH-2,T22,4178.44,3917.95,-260.49,1690.21,1567.67,-122.54,442.35,373.87,-68.49,1,transformer_loading,Transformer T22 loading 103.1% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.63,10.25,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7691,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.28,1.28,0.0,192.0,T22,LV_secondary_T2_T4,
S01446,IEEE_CompTestFeeder,708,3,222,225,0.95813,0.96616,0.00803,0.90595,1.00538,0.90746,1.00658,0.0012,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4175.3,3944.81,-230.49,1689.55,1647.34,-42.22,442.21,433.73,-8.49,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.02,-0.16,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.75,0.74,0.25,3.0,T16,Branch_701-708,
S01447,IEEE_CompTestFeeder,7483,0,213,213,0.95588,0.97637,0.0205,0.90593,1.00536,0.91443,1.00793,0.00257,702,8.77,8.13,92.8,98.13,OH-1 parallel with OH-2,T8,4178.44,3907.25,-271.19,1690.21,1581.82,-108.39,442.35,384.16,-58.19,1,caution,trafo 98.1>=95.0%; reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.64,5.33,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,1.42,1.42,0.0,213.0,T8,LV_secondary_T2_T4,
S01448,IEEE_CompTestFeeder,6261,6,237,243,1.00074,1.19898,0.19824,0.90601,1.00541,0.90831,1.19898,0.19357,626,8.76,48.76,92.79,92.55,SEC-1,T7,4171.95,3960.93,-211.02,1688.64,1659.1,-29.55,441.87,467.85,25.98,1,voltage,Max voltage 1.1990 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,39.99,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.136 reversed,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.81,0.79,0.0,243.0,T2,LV_secondary_T2_T4,
S01449,IEEE_CompTestFeeder,624,0,144,144,0.99457,1.04444,0.04988,0.90593,1.00536,0.90783,1.04444,0.03908,624,8.77,33.17,92.8,92.6,SEC-1,T7,4178.44,4029.42,-149.02,1690.21,1658.5,-31.71,442.35,437.33,-5.02,1,caution,max 1.0444>1.03; rise 0.0499>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,24.39,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.072 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.48,0.48,0.0,144.0,T2,LV_secondary_T2_T4,
S01450,IEEE_CompTestFeeder,7692,0,203,203,0.95408,0.98429,0.03021,0.90593,1.00536,0.9152,1.00834,0.00297,702,8.77,8.11,92.8,110.3,OH-1 parallel with OH-2,T22,4178.44,3903.52,-274.92,1690.21,1561.5,-128.71,442.35,370.43,-71.92,1,transformer_loading,Transformer T22 loading 110.3% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.67,17.49,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,1.3533333333333333,1.3533333333333333,0.0,203.0,T22,LV_secondary_T2_T4,
S01451,IEEE_CompTestFeeder,724,0,62,62,0.99457,1.01673,0.02217,0.90593,1.00536,0.9068,1.01673,0.01137,624,8.77,14.67,92.8,92.71,SEC-1,T7,4178.44,4112.47,-65.97,1690.21,1675.02,-15.19,442.35,438.38,-3.97,0,none,No violation,SAFE,734.0,702.0,734.0,624.0,5.89,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0124,0.0124,0.0,62.0,-,Main_720-734,
S01452,IEEE_CompTestFeeder,770,0,133,133,0.95062,0.96707,0.01645,0.90593,1.00536,0.91232,1.00746,0.0021,702,8.77,8.32,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3994.77,-183.67,1690.21,1598.39,-91.82,442.35,391.68,-50.67,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.45,-0.45,450.0,0.24,OH-1 parallel with OH-2,T7,none,True,770,1500.0,0.95059,44.5068,31.369,22.8385,38.8022,0.0886666666666666,0.0886666666666666,0.3,0.2955555555555555,T15,Delta_766-772,
S01453,IEEE_CompTestFeeder,7641,0,98,98,0.93653,0.94892,0.01239,0.90593,1.00536,0.91035,1.00677,0.00141,702,8.77,8.45,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4046.15,-132.29,1690.21,1629.13,-61.08,442.35,408.06,-34.29,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.32,-0.38,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.052 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.6533333333333333,0.6533333333333333,0.0,98.0,T14,LV_secondary_T2_T4,
S01454,IEEE_CompTestFeeder,7483,0,66,66,0.95588,0.96246,0.00659,0.90593,1.00536,0.90867,1.00621,0.00085,702,8.77,8.57,92.8,92.48,OH-1 parallel with OH-2,T1,4178.44,4093.05,-85.39,1690.21,1653.99,-36.22,442.35,422.96,-19.39,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.2,-0.32,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7483,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.44,0.44,0.0,66.0,T8,LV_secondary_T2_T4,
S01455,IEEE_CompTestFeeder,726,5,119,124,0.99972,1.10848,0.10876,0.906,1.0054,0.90739,1.10848,0.10308,626,8.76,26.91,92.8,92.65,SEC-1,T7,4173.03,4057.8,-115.23,1688.9,1667.46,-21.44,441.94,445.71,3.77,1,voltage,Max voltage 1.1085 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,18.15,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.045 reversed,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0248,0.0238,0.0,124.0,-,Main_720-734,
S01456,IEEE_CompTestFeeder,725,0,247,247,0.99457,1.14269,0.14812,0.90593,1.00536,0.90862,1.14269,0.13732,625,8.77,52.0,92.8,92.52,SEC-1,T7,4178.44,3945.79,-232.65,1690.21,1651.65,-38.56,442.35,456.7,14.35,1,voltage,Max voltage 1.1427 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,43.22,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.149 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0494,0.0494,0.0,247.0,-,Main_720-734,
S01457,IEEE_CompTestFeeder,723,10,245,255,1.00481,1.20739,0.20257,0.90607,1.00543,0.90838,1.20739,0.20195,623,8.75,50.81,92.79,92.54,SEC-4,T7,4167.67,3951.91,-215.77,1687.63,1658.78,-28.85,441.58,470.82,29.23,1,voltage,Max voltage 1.2074 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,42.06,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.144 reversed,True,723,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.051,0.049,0.0,255.0,-,Main_720-734,
S01458,IEEE_CompTestFeeder,6231,0,199,199,0.99457,1.16712,0.17255,0.90593,1.00536,0.90801,1.16712,0.16176,623,8.77,41.02,92.8,92.58,SEC-4,T7,4178.44,3995.1,-183.34,1690.21,1661.02,-29.19,442.35,458.01,15.66,1,voltage,Max voltage 1.1671 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,32.24,-0.22,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.104 reversed,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.6633333333333333,0.6633333333333333,0.0,199.0,T2,LV_secondary_T2_T4,
S01459,IEEE_CompTestFeeder,7481,0,72,72,0.95588,0.96305,0.00718,0.90593,1.00536,0.90891,1.00629,0.00092,702,8.77,8.55,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4085.35,-93.09,1690.21,1650.82,-39.39,442.35,421.26,-21.09,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.22,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,7481,150.0,0.95585,27.31,18.8387,13.9267,23.4276,0.48,0.48,0.0,72.0,T8,LV_secondary_T2_T4,
S01460,IEEE_CompTestFeeder,6241,0,176,176,0.99457,1.05482,0.06025,0.90593,1.00536,0.9082,1.05482,0.04945,624,8.77,40.14,92.8,92.56,SEC-1,T7,4178.44,3998.17,-180.27,1690.21,1653.03,-37.18,442.35,438.08,-4.27,1,voltage,Max voltage 1.0548 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,31.36,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.101 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.5866666666666667,0.5866666666666667,0.0,176.0,T2,LV_secondary_T2_T4,
S01461,IEEE_CompTestFeeder,734,0,207,207,0.90593,1.06736,0.16143,0.90593,1.00536,0.92856,1.06736,0.06199,734,8.77,43.15,92.8,102.62,SEC-8,T4,4178.44,3959.99,-218.45,1690.21,1624.75,-65.46,442.35,430.91,-11.45,1,voltage,Max voltage 1.0674 pu at bus 734 exceeds 1.05,CONSTRAINED,734.0,702.0,735.0,734.0,34.38,9.82,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.167 reversed,True,734,5000.0,0.90591,17.084,11.7015,8.5933,14.5179,0.0414,0.0414,0.00317,13.05993690851735,-,Main_720-734,
S01462,IEEE_CompTestFeeder,6232,0,239,239,0.99457,1.19615,0.20158,0.90593,1.00536,0.90828,1.19615,0.19079,623,8.77,48.07,92.8,92.55,SEC-4,T7,4178.44,3963.97,-214.47,1690.21,1659.22,-30.99,442.35,466.88,24.53,1,voltage,Max voltage 1.1962 pu at bus 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,39.29,-0.25,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.133 reversed,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.7966666666666666,0.7966666666666666,0.0,239.0,T2,LV_secondary_T2_T4,
S01463,IEEE_CompTestFeeder,7122,3,171,174,0.9584,0.96569,0.00729,0.90595,1.00538,0.90713,1.00632,0.00094,702,8.77,8.76,92.8,92.67,OH-1 parallel with OH-2,T7,4175.3,3997.45,-177.84,1689.55,1656.16,-33.39,442.21,435.36,-6.84,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.142->-0.029 reversed,True,7122,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.58,0.57,0.0,174.0,T18,LV_secondary_T2_T4,
S01464,IEEE_CompTestFeeder,6211,0,138,138,0.99457,1.04247,0.0479,0.90593,1.00536,0.90776,1.04247,0.03711,621,8.77,31.84,92.8,92.61,SEC-4,T7,4178.44,4035.35,-143.09,1690.21,1659.58,-30.63,442.35,437.26,-5.09,1,caution,max 1.0425>1.03; rise 0.0479>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,23.07,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.066 reversed,True,6211,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.46,0.46,0.0,138.0,T2,LV_secondary_T2_T4,
S01465,IEEE_CompTestFeeder,764,7,153,160,0.93743,0.95641,0.01897,0.90625,1.00547,0.91301,1.0076,0.00213,702,8.75,8.26,92.76,92.34,OH-1 parallel with OH-2,T1,4168.86,3964.35,-204.51,1685.62,1593.83,-91.79,439.78,388.26,-51.51,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.49,-0.42,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.084->-0.068 reversed,True,764,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.0666666666666669,1.02,0.3066666666666666,3.4782608695652173,T14,Branch_752-765,
S01466,IEEE_CompTestFeeder,7692,0,101,101,0.95408,0.96961,0.01553,0.90593,1.00536,0.91072,1.00692,0.00156,702,8.77,8.44,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4039.31,-139.13,1690.21,1622.11,-68.1,442.35,404.23,-38.13,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.34,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,7692,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.6733333333333333,0.6733333333333333,0.0,101.0,T22,LV_secondary_T2_T4,
S01467,IEEE_CompTestFeeder,6242,0,172,172,0.99457,1.05353,0.05897,0.90593,1.00536,0.90816,1.05353,0.04817,624,8.77,39.27,92.8,92.57,SEC-1,T7,4178.44,4002.04,-176.4,1690.21,1653.69,-36.52,442.35,437.95,-4.4,1,voltage,Max voltage 1.0535 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,30.5,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.097 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.5733333333333334,0.5733333333333334,0.0,172.0,T2,LV_secondary_T2_T4,
S01468,IEEE_CompTestFeeder,708,0,101,101,0.95802,0.96176,0.00374,0.90593,1.00536,0.90665,1.00594,0.00058,702,8.77,8.77,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4073.05,-105.39,1690.21,1669.35,-20.86,442.35,437.97,-4.39,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.01,-0.08,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True,708,300.0,0.95801,6.2484,3.6185,2.8328,4.5954,0.3366666666666666,0.3366666666666666,0.25,1.346666666666667,T16,Branch_701-708,
S01469,IEEE_CompTestFeeder,6222,0,128,128,0.99457,1.07669,0.08212,0.90593,1.00536,0.90753,1.07669,0.07133,622,8.77,28.6,92.8,92.63,SEC-5,T7,4178.44,4050.08,-128.37,1690.21,1664.39,-25.82,442.35,441.99,-0.37,1,voltage,Max voltage 1.0767 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,19.82,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.053 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.4266666666666667,0.4266666666666667,0.0,128.0,T2,LV_secondary_T2_T4,
S01470,IEEE_CompTestFeeder,620,0,40,40,0.99457,0.99586,0.00129,0.90593,1.00536,0.90651,1.00564,0.00027,702,8.77,8.68,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4134.97,-43.48,1690.21,1679.76,-10.45,442.35,438.88,-3.48,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.1,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.1333333333333333,0.1333333333333333,0.0,40.0,T2,LV_secondary_T2_T4,
S01471,IEEE_CompTestFeeder,6332,0,24,24,0.91349,0.92524,0.01175,0.90593,1.00536,0.91778,1.00561,0.00025,702,8.77,8.71,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4149.21,-29.24,1690.21,1679.91,-10.3,442.35,437.12,-5.24,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.07,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.16,0.16,0.0,24.0,T4,LV_secondary_T2_T4,
S01472,IEEE_CompTestFeeder,7641,0,59,59,0.93653,0.94407,0.00754,0.90593,1.00536,0.90863,1.00623,0.00086,702,8.77,8.58,92.8,92.48,OH-1 parallel with OH-2,T1,4178.44,4098.34,-80.1,1690.21,1652.64,-37.57,442.35,421.25,-21.1,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.19,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.013 reversed,True,7641,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.3933333333333333,0.3933333333333333,0.0,59.0,T14,LV_secondary_T2_T4,
S01473,IEEE_CompTestFeeder,724,0,97,97,0.99457,1.02877,0.0342,0.90593,1.00536,0.90726,1.02877,0.02341,624,8.77,22.68,92.8,92.66,SEC-1,T7,4178.44,4076.47,-101.97,1690.21,1667.5,-22.71,442.35,437.39,-4.97,1,caution,rise 0.0342>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,13.91,-0.14,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.028 reversed,True,724,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0194,0.0194,0.0,97.0,-,Main_720-734,
S01474,IEEE_CompTestFeeder,6212,10,177,187,0.99822,1.05833,0.06011,0.90607,1.00543,0.90833,1.05833,0.0529,621,8.75,42.51,92.79,92.55,SEC-4,T7,4167.6,3987.57,-180.03,1687.59,1651.27,-36.31,441.51,438.48,-3.03,1,voltage,Max voltage 1.0583 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,33.75,-0.24,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.110 reversed,True,6212,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.6233333333333333,0.59,0.0,187.0,T2,LV_secondary_T2_T4,
S01475,IEEE_CompTestFeeder,7393,0,156,156,0.98479,0.99781,0.01302,0.90593,1.00536,0.91161,1.00701,0.00164,702,8.77,8.33,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3988.3,-190.14,1690.21,1622.15,-68.06,442.35,408.22,-34.14,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.44,-0.4,0.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.039 reversed,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,1.04,1.04,0.0,156.0,T6,LV_secondary_T2_T4,
S01476,IEEE_CompTestFeeder,725,0,110,110,0.99457,1.06595,0.07138,0.90593,1.00536,0.90733,1.06595,0.06058,625,8.77,24.82,92.8,92.65,SEC-2,T7,4178.44,4066.97,-111.47,1690.21,1667.16,-23.05,442.35,440.88,-1.47,1,voltage,Max voltage 1.0659 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,16.05,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.037 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.022,0.022,0.0,110.0,-,Main_720-734,
S01477,IEEE_CompTestFeeder,622,0,37,37,0.99457,1.0198,0.02523,0.90593,1.00536,0.90645,1.0198,0.01444,622,8.77,8.73,92.8,92.75,SEC-5,T7,4178.44,4139.19,-39.25,1690.21,1681.14,-9.07,442.35,440.1,-2.25,0,none,No violation,SAFE,734.0,702.0,734.0,622.0,-0.05,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.1233333333333333,0.1233333333333333,0.0,37.0,T2,LV_secondary_T2_T4,
S01478,IEEE_CompTestFeeder,725,0,136,136,0.99457,1.0814,0.08683,0.90593,1.00536,0.90761,1.0814,0.07603,625,8.77,30.25,92.8,92.62,SEC-2,T7,4178.44,4042.67,-135.77,1690.21,1663.24,-26.97,442.35,442.59,0.23,1,voltage,Max voltage 1.0814 pu at bus 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,21.48,-0.18,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.059 reversed,True,725,5000.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.0272,0.0272,0.0,136.0,-,Main_720-734,
S01479,IEEE_CompTestFeeder,625,5,19,24,0.99806,1.01109,0.01303,0.906,1.0054,0.90627,1.01109,0.0057,625,8.76,8.72,92.8,92.77,OH-1 parallel with OH-2,T7,4173.02,4152.76,-20.26,1688.9,1684.16,-4.74,441.93,440.67,-1.26,0,none,No violation,SAFE,734.0,702.0,734.0,625.0,-0.05,-0.03,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.08,0.0633333333333333,0.0,24.0,T2,LV_secondary_T2_T4,
S01480,IEEE_CompTestFeeder,726,0,51,51,0.99457,1.04461,0.05004,0.90593,1.00536,0.90661,1.04461,0.03925,626,8.77,11.74,92.8,92.73,SEC-3,T7,4178.44,4125.66,-52.78,1690.21,1678.6,-11.61,442.35,440.57,-1.78,0,voltage_rise,Voltage rise at PV bus 726 0.0500 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,626.0,2.97,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,726,5000.0,0.99456,7.2329,4.237,2.8374,5.0993,0.0102,0.0102,0.0,51.0,-,Main_720-734,
S01481,IEEE_CompTestFeeder,7642,12,149,161,0.93808,0.95652,0.01844,0.90648,1.00554,0.91305,1.00761,0.00207,702,8.74,8.26,92.74,92.34,OH-1 parallel with OH-2,T1,4162.03,3963.04,-198.99,1682.37,1593.28,-89.09,437.95,387.96,-49.99,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.48,-0.39,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.079->-0.069 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.0733333333333333,0.9933333333333332,0.0,161.0,T14,LV_secondary_T2_T4,
S01482,IEEE_CompTestFeeder,622,14,174,188,1.00428,1.11098,0.1067,0.90613,1.00546,0.90812,1.11098,0.10552,622,8.74,40.71,92.78,92.57,SEC-4,T7,4163.36,3996.0,-167.35,1686.6,1656.85,-29.75,441.27,447.91,6.65,1,voltage,Max voltage 1.1110 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,31.97,-0.21,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.103 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.6266666666666667,0.58,0.0,188.0,T2,LV_secondary_T2_T4,
S01483,IEEE_CompTestFeeder,769,6,119,125,0.95503,0.97315,0.01811,0.90622,1.00546,0.9118,1.00727,0.00181,702,8.75,8.36,92.77,92.38,OH-1 parallel with OH-2,T1,4170.04,4006.96,-163.08,1685.92,1607.15,-78.77,439.95,395.87,-44.08,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.4,-0.39,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True,769,150.0,0.95405,44.5068,31.369,22.8385,38.8022,0.8333333333333334,0.7933333333333333,0.2733333333333333,3.048780487804878,T22,Delta_766-772,
S01484,IEEE_CompTestFeeder,7392,5,61,66,0.98522,0.99041,0.00519,0.90612,1.00542,0.90838,1.00609,0.00066,702,8.76,8.58,92.78,92.53,OH-1 parallel with OH-2,T7,4172.26,4097.33,-74.93,1687.85,1660.04,-27.81,441.17,427.24,-13.93,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.18,-0.26,0.0,0.24,OH-1 parallel with OH-2,T7,line 26 0.036->-0.025 reversed,True,7392,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.44,0.4066666666666667,0.0,66.0,T6,LV_secondary_T2_T4,
S01485,IEEE_CompTestFeeder,6262,0,208,208,0.99457,1.17378,0.17921,0.90593,1.00536,0.90808,1.17378,0.16841,626,8.77,42.63,92.8,92.57,SEC-1,T7,4178.44,3987.97,-190.47,1690.21,1660.53,-29.68,442.35,459.88,17.53,1,voltage,Max voltage 1.1738 pu at bus 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,33.85,-0.23,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.110 reversed,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.6933333333333334,0.6933333333333334,0.0,208.0,T2,LV_secondary_T2_T4,
S01486,IEEE_CompTestFeeder,730,0,135,135,0.94698,0.95258,0.00561,0.90593,1.00536,0.90934,1.00651,0.00114,702,8.77,8.42,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4023.34,-155.1,1690.21,1644.67,-45.54,442.35,422.26,-20.1,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.36,-0.35,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.050 reversed,True,730,300.0,0.94696,11.8872,7.965,5.8252,9.8678,0.45,0.45,0.2833333333333333,1.588235294117647,T23,Main_720-734,
S01487,IEEE_CompTestFeeder,759,0,180,180,0.9374,0.95888,0.02148,0.90593,1.00536,0.91377,1.00782,0.00246,702,8.77,8.2,92.8,101.75,OH-1 parallel with OH-2,T12,4178.44,3939.22,-239.23,1690.21,1584.75,-105.46,442.35,383.13,-59.23,1,transformer_loading,Transformer T12 loading 101.7% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.58,8.94,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.144 reversed,True,759,150.0,0.93737,40.2701,27.7136,20.528,34.4883,1.2,1.2,0.2333333333333333,5.142857142857143,T12,Branch_752-765,
S01488,IEEE_CompTestFeeder,6221,12,156,168,1.00291,1.0998,0.09689,0.9061,1.00545,0.90793,1.0998,0.09435,622,8.75,36.75,92.78,92.59,SEC-4,T7,4165.49,4013.67,-151.83,1687.1,1659.1,-28.01,441.41,445.58,4.17,1,voltage,Max voltage 1.0998 pu at bus 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,28.0,-0.2,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.086 reversed,True,6221,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.56,0.52,0.0,168.0,T2,LV_secondary_T2_T4,
S01489,IEEE_CompTestFeeder,633,0,103,103,0.91349,0.96178,0.04829,0.90593,1.00536,0.926,1.00635,0.00098,702,8.77,21.93,92.8,92.47,SEC-7,T1,4178.44,4057.93,-120.51,1690.21,1650.03,-40.18,442.35,424.85,-17.51,1,caution,rise 0.0483>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,13.16,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.084 reversed,True,633,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.6866666666666666,0.6866666666666666,0.0,103.0,T4,LV_secondary_T2_T4,
S01490,IEEE_CompTestFeeder,721,0,56,56,0.99457,1.01464,0.02007,0.90593,1.00536,0.90672,1.01464,0.00927,621,8.77,13.28,92.8,92.72,SEC-4,T7,4178.44,4118.73,-59.71,1690.21,1676.38,-13.83,442.35,438.64,-3.71,0,none,No violation,SAFE,734.0,702.0,734.0,621.0,4.5,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0112,0.0112,0.0,56.0,-,Main_720-734,
S01491,IEEE_CompTestFeeder,7642,11,180,191,0.93795,0.96005,0.0221,0.90644,1.00553,0.9143,1.008,0.00247,702,8.74,8.16,92.74,102.15,OH-1 parallel with OH-2,T14,4163.4,3923.97,-239.43,1683.02,1577.09,-105.93,438.31,378.88,-59.43,1,transformer_loading,Transformer T14 loading 102.2% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.58,9.41,0.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.080->-0.099 reversed,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,1.2733333333333334,1.2,0.0,191.0,T14,LV_secondary_T2_T4,
S01492,IEEE_CompTestFeeder,6321,12,29,41,0.92198,0.92415,0.00217,0.90685,1.00549,0.90906,1.00578,0.00029,702,8.74,8.66,92.76,92.65,OH-1 parallel with OH-2,T7,4163.87,4128.77,-35.1,1685.06,1672.88,-12.18,439.78,433.68,-6.1,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.08,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6321,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.2733333333333333,0.1933333333333333,0.0,41.0,T4,LV_secondary_T2_T4,
S01493,IEEE_CompTestFeeder,728,0,162,162,0.93707,0.96734,0.03027,0.90593,1.00536,0.90981,1.00662,0.00126,702,8.77,8.36,92.8,174.08,OH-1 parallel with OH-2,T3,4178.44,3995.55,-182.9,1690.21,1641.08,-49.13,442.35,421.46,-20.9,1,transformer_loading,Transformer T3 loading 174.1% exceeds 100.0%,CONSTRAINED,734.0,702.0,734.0,702.0,-0.42,81.28,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True,728,75.0,0.93706,11.5824,7.8923,5.7834,9.7845,2.16,2.16,0.5066666666666667,4.2631578947368425,T3,Main_720-734,
S01494,IEEE_CompTestFeeder,624,11,133,144,0.99859,1.04444,0.04586,0.90609,1.00544,0.90783,1.04444,0.039,624,8.75,33.17,92.79,92.6,SEC-1,T7,4166.52,4029.42,-137.1,1687.33,1658.5,-28.83,441.43,437.33,-4.1,1,caution,max 1.0444>1.03; rise 0.0459>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,24.42,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.072 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.48,0.4433333333333333,0.0,144.0,T2,LV_secondary_T2_T4,
S01495,IEEE_CompTestFeeder,720,0,173,173,0.99457,1.00002,0.00545,0.90593,1.00536,0.9084,1.0065,0.00114,702,8.77,8.58,92.8,92.54,OH-6,T7,4178.44,3991.23,-187.21,1690.21,1647.51,-42.7,442.35,428.14,-14.21,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.2,-0.26,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.107 reversed,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.5766666666666667,0.5766666666666667,0.22,2.621212121212121,T2,Main_720-734,
S01496,IEEE_CompTestFeeder,721,11,216,227,0.99859,1.07089,0.07231,0.90609,1.00544,0.90876,1.07089,0.06545,621,8.75,50.99,92.79,92.5,SEC-4,T7,4166.52,3949.58,-216.94,1687.33,1645.36,-41.97,441.43,440.5,-0.94,1,voltage,Max voltage 1.0709 pu at bus 621 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,621.0,42.24,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.146 reversed,True,721,5000.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.0454,0.0432,0.0,227.0,-,Main_720-734,
S01497,IEEE_CompTestFeeder,620,15,178,193,0.99505,1.00063,0.00558,0.90615,1.00547,0.90868,1.00663,0.00116,702,8.74,8.58,92.78,92.51,OH-6,T7,4162.12,3969.72,-192.4,1686.25,1642.99,-43.26,441.04,426.64,-14.4,1,caution,reverse flow,CAUTION,734.0,702.0,734.0,702.0,-0.16,-0.27,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.127 reversed,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.6433333333333333,0.5933333333333334,0.0,193.0,T2,LV_secondary_T2_T4,
S01498,IEEE_CompTestFeeder,6331,0,99,99,0.91349,0.96,0.04651,0.90593,1.00536,0.92587,1.00631,0.00095,702,8.77,20.98,92.8,92.47,SEC-7,T1,4178.44,4062.39,-116.05,1690.21,1651.41,-38.8,442.35,425.3,-17.05,1,caution,rise 0.0465>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,12.21,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.080 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.66,0.66,0.0,99.0,T4,LV_secondary_T2_T4,
S01499,IEEE_CompTestFeeder,743,10,207,217,0.9644,0.97852,0.01412,0.90633,1.00549,0.91444,1.00793,0.00244,702,8.74,8.13,92.55,92.31,OH-1 parallel with OH-2,T1,4165.69,3905.93,-259.76,1684.83,1582.04,-102.79,439.6,386.84,-52.76,0,none,No violation,SAFE,734.0,702.0,734.0,702.0,-0.62,-0.24,240.0,0.24,OH-1 parallel with OH-2,T1,none,True,743,300.0,0.96367,21.8693,15.052,11.1097,18.708,0.7233333333333334,0.69,0.8,0.9041666666666668,T7,Main_735-750,
S01500,IEEE_CompTestFeeder,6242,0,210,210,0.99457,1.0656,0.07103,0.90593,1.00536,0.90858,1.0656,0.06023,624,8.77,47.41,92.8,92.52,SEC-1,T7,4178.44,3965.62,-212.82,1690.21,1647.78,-42.43,442.35,439.53,-2.82,1,voltage,Max voltage 1.0656 pu at bus 624 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,624.0,38.63,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.131 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.7,0.7,0.0,210.0,T2,LV_secondary_T2_T4,
S01501,IEEE_CompTestFeeder,621,0,100,100,0.99457,1.02979,0.03522,0.90593,1.00536,0.90729,1.02979,0.02442,621,8.77,23.36,92.8,92.66,SEC-4,T7,4178.44,4073.43,-105.02,1690.21,1666.89,-23.32,442.35,437.34,-5.02,1,caution,rise 0.0352>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,14.59,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3333333333333333,0.3333333333333333,0.0,100.0,T2,LV_secondary_T2_T4,
S01502,IEEE_CompTestFeeder,621,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,621,8.77,25.61,92.8,92.64,SEC-4,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,16.84,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3666666666666666,0.3666666666666666,0.0,110.0,T2,LV_secondary_T2_T4,
S01503,IEEE_CompTestFeeder,621,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,621,8.77,27.85,92.8,92.63,SEC-4,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4,0.4,0.0,120.0,T2,LV_secondary_T2_T4,
S01504,IEEE_CompTestFeeder,621,0,130,130,0.99457,1.03983,0.04526,0.90593,1.00536,0.90767,1.03983,0.03447,621,8.77,30.08,92.8,92.62,SEC-4,T7,4178.44,4043.29,-135.15,1690.21,1661.05,-29.16,442.35,437.2,-5.15,1,caution,max 1.0398>1.03; rise 0.0453>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,621.0,21.3,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,621,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4333333333333333,0.4333333333333333,0.0,130.0,T2,LV_secondary_T2_T4,
S01505,IEEE_CompTestFeeder,622,0,55,55,0.99457,1.0316,0.03703,0.90593,1.00536,0.90668,1.0316,0.02623,622,8.77,12.83,92.8,92.72,SEC-5,T7,4178.44,4120.78,-57.66,1690.21,1677.24,-12.97,442.35,439.7,-2.66,0,caution,max 1.0316>1.03; rise 0.0370>=0.03,CAUTION,734.0,702.0,734.0,622.0,4.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.1833333333333333,0.1833333333333333,0.0,55.0,T2,LV_secondary_T2_T4,
S01506,IEEE_CompTestFeeder,622,0,60,60,0.99457,1.03482,0.04025,0.90593,1.00536,0.90674,1.03482,0.02946,622,8.77,13.95,92.8,92.72,SEC-5,T7,4178.44,4115.74,-62.7,1690.21,1676.22,-13.99,442.35,439.66,-2.7,0,caution,max 1.0348>1.03; rise 0.0403>=0.03,CAUTION,734.0,702.0,734.0,622.0,5.17,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2,0.2,0.0,60.0,T2,LV_secondary_T2_T4,
S01507,IEEE_CompTestFeeder,622,0,65,65,0.99457,1.03803,0.04346,0.90593,1.00536,0.90681,1.03803,0.03266,622,8.77,15.06,92.8,92.71,SEC-5,T7,4178.44,4110.74,-67.71,1690.21,1675.21,-15.0,442.35,439.65,-2.71,0,caution,max 1.0380>1.03; rise 0.0435>=0.03,CAUTION,734.0,702.0,734.0,622.0,6.29,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2166666666666666,0.2166666666666666,0.0,65.0,T2,LV_secondary_T2_T4,
S01508,IEEE_CompTestFeeder,622,0,70,70,0.99457,1.04121,0.04664,0.90593,1.00536,0.90687,1.04121,0.03584,622,8.77,16.17,92.8,92.7,SEC-5,T7,4178.44,4105.76,-72.68,1690.21,1674.23,-15.98,442.35,439.67,-2.68,0,caution,max 1.0412>1.03; rise 0.0466>=0.03,CAUTION,734.0,702.0,734.0,622.0,7.4,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2333333333333333,0.2333333333333333,0.0,70.0,T2,LV_secondary_T2_T4,
S01509,IEEE_CompTestFeeder,622,0,75,75,0.99457,1.04437,0.0498,0.90593,1.00536,0.90693,1.04437,0.03901,622,8.77,17.28,92.8,92.7,SEC-5,T7,4178.44,4100.81,-77.63,1690.21,1673.27,-16.94,442.35,439.72,-2.63,0,caution,max 1.0444>1.03; rise 0.0498>=0.03,CAUTION,734.0,702.0,734.0,622.0,8.5,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.25,0.25,0.0,75.0,T2,LV_secondary_T2_T4,
S01510,IEEE_CompTestFeeder,622,0,80,80,0.99457,1.04751,0.05294,0.90593,1.00536,0.90699,1.04751,0.04215,622,8.77,18.37,92.8,92.69,SEC-5,T7,4178.44,4095.89,-82.55,1690.21,1672.34,-17.87,442.35,439.8,-2.55,1,voltage_rise,Voltage rise at PV bus 622 0.0529 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,622.0,9.6,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2666666666666666,0.2666666666666666,0.0,80.0,T2,LV_secondary_T2_T4,
S01511,IEEE_CompTestFeeder,622,0,85,85,0.99457,1.05063,0.05606,0.90593,1.00536,0.90705,1.05063,0.04527,622,8.77,19.46,92.8,92.68,SEC-5,T7,4178.44,4091.0,-87.44,1690.21,1671.42,-18.79,442.35,439.91,-2.44,1,voltage,Max voltage 1.0506 at 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,10.69,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2833333333333333,0.2833333333333333,0.0,85.0,T2,LV_secondary_T2_T4,
S01513,IEEE_CompTestFeeder,622,0,95,95,0.99457,1.05681,0.06225,0.90593,1.00536,0.90716,1.05681,0.05145,622,8.77,21.62,92.8,92.67,SEC-5,T7,4178.44,4081.31,-97.14,1690.21,1669.65,-20.56,442.35,440.22,-2.14,1,voltage,Max voltage 1.0568 at 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,12.85,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,622,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3166666666666666,0.3166666666666666,0.0,95.0,T2,LV_secondary_T2_T4,
S01514,IEEE_CompTestFeeder,623,0,40,40,0.99457,1.03425,0.03969,0.90593,1.00536,0.90647,1.03425,0.02889,623,8.77,9.3,92.8,92.74,SEC-6,T7,4178.44,4136.62,-41.82,1690.21,1680.8,-9.41,442.35,440.53,-1.82,0,caution,max 1.0343>1.03; rise 0.0397>=0.03,CAUTION,734.0,702.0,734.0,623.0,0.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1333333333333333,0.1333333333333333,0.0,40.0,T2,LV_secondary_T2_T4,
S01515,IEEE_CompTestFeeder,623,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,623,8.77,10.42,92.8,92.74,SEC-6,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734.0,702.0,734.0,623.0,1.64,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.15,0.15,0.0,45.0,T2,LV_secondary_T2_T4,
S01516,IEEE_CompTestFeeder,623,0,50,50,0.99457,1.04368,0.04911,0.90593,1.00536,0.9066,1.04368,0.03832,623,8.77,11.52,92.8,92.73,SEC-6,T7,4178.44,4126.65,-51.79,1690.21,1678.8,-11.41,442.35,440.56,-1.79,0,caution,max 1.0437>1.03; rise 0.0491>=0.03,CAUTION,734.0,702.0,734.0,623.0,2.75,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1666666666666666,0.1666666666666666,0.0,50.0,T2,LV_secondary_T2_T4,
S01517,IEEE_CompTestFeeder,623,0,55,55,0.99457,1.04833,0.05376,0.90593,1.00536,0.90666,1.04833,0.04296,623,8.77,12.62,92.8,92.73,SEC-6,T7,4178.44,4121.73,-56.71,1690.21,1677.84,-12.37,442.35,440.64,-1.71,0,voltage_rise,Voltage rise at PV bus 623 0.0538 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,623.0,3.85,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1833333333333333,0.1833333333333333,0.0,55.0,T2,LV_secondary_T2_T4,
S01518,IEEE_CompTestFeeder,623,0,60,60,0.99457,1.05293,0.05836,0.90593,1.00536,0.90672,1.05293,0.04757,623,8.77,13.71,92.8,92.72,SEC-6,T7,4178.44,4116.85,-61.59,1690.21,1676.92,-13.29,442.35,440.77,-1.59,0,voltage,Max voltage 1.0529 at 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,4.93,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2,0.2,0.0,60.0,T2,LV_secondary_T2_T4,
S01519,IEEE_CompTestFeeder,623,0,65,65,0.99457,1.05749,0.06292,0.90593,1.00536,0.90678,1.05749,0.05213,623,8.77,14.79,92.8,92.71,SEC-6,T7,4178.44,4112.02,-66.42,1690.21,1676.02,-14.19,442.35,440.93,-1.42,0,voltage,Max voltage 1.0575 at 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,6.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,623,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2166666666666666,0.2166666666666666,0.0,65.0,T2,LV_secondary_T2_T4,
S01520,IEEE_CompTestFeeder,624,0,100,100,0.99457,1.02979,0.03522,0.90593,1.00536,0.90729,1.02979,0.02442,624,8.77,23.36,92.8,92.66,SEC-1,T7,4178.44,4073.43,-105.02,1690.21,1666.89,-23.32,442.35,437.34,-5.02,1,caution,rise 0.0352>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,14.59,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3333333333333333,0.3333333333333333,0.0,100.0,T2,LV_secondary_T2_T4,
S01521,IEEE_CompTestFeeder,624,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,624,8.77,25.61,92.8,92.64,SEC-1,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,16.84,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3666666666666666,0.3666666666666666,0.0,110.0,T2,LV_secondary_T2_T4,
S01523,IEEE_CompTestFeeder,624,0,130,130,0.99457,1.03983,0.04526,0.90593,1.00536,0.90767,1.03983,0.03447,624,8.77,30.08,92.8,92.62,SEC-1,T7,4178.44,4043.29,-135.15,1690.21,1661.05,-29.16,442.35,437.2,-5.15,1,caution,max 1.0398>1.03; rise 0.0453>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,21.3,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4333333333333333,0.4333333333333333,0.0,130.0,T2,LV_secondary_T2_T4,
S01524,IEEE_CompTestFeeder,625,0,55,55,0.99457,1.0316,0.03703,0.90593,1.00536,0.90668,1.0316,0.02623,625,8.77,12.83,92.8,92.72,SEC-2,T7,4178.44,4120.78,-57.66,1690.21,1677.24,-12.97,442.35,439.7,-2.66,0,caution,max 1.0316>1.03; rise 0.0370>=0.03,CAUTION,734.0,702.0,734.0,625.0,4.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,625,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.1833333333333333,0.1833333333333333,0.0,55.0,T2,LV_secondary_T2_T4,
