scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged,bus_id,transformer_sn_kva,base_voltage_pu,feeder_distance_km,upstream_r_ohm,upstream_x_ohm,upstream_z_ohm,pv_to_transformer_ratio,new_pv_to_transformer_ratio,load_to_transformer_ratio,pv_penetration_ratio,transformer_association,feeder_section,method
S01637,IEEE_CompTestFeeder,6222,0,90,90,0.99457,1.05373,0.05916,0.90593,1.00536,0.90711,1.05373,0.04837,622,8.77,20.55,92.8,92.68,SEC-5,T7,4178.44,4086.14,-92.3,1690.21,1670.53,-19.68,442.35,440.05,-2.3,1,voltage,Max voltage 1.0537 at 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,11.77,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3,0.3,0.0,90.0,T2,LV_secondary_T2_T4,
S01638,IEEE_CompTestFeeder,6222,0,95,95,0.99457,1.05681,0.06225,0.90593,1.00536,0.90716,1.05681,0.05145,622,8.77,21.62,92.8,92.67,SEC-5,T7,4178.44,4081.31,-97.14,1690.21,1669.65,-20.56,442.35,440.22,-2.14,1,voltage,Max voltage 1.0568 at 622 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,622.0,12.85,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6222,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3166666666666666,0.3166666666666666,0.0,95.0,T2,LV_secondary_T2_T4,
S01639,IEEE_CompTestFeeder,6231,0,40,40,0.99457,1.03425,0.03969,0.90593,1.00536,0.90647,1.03425,0.02889,623,8.77,9.3,92.8,92.74,SEC-6,T7,4178.44,4136.62,-41.82,1690.21,1680.8,-9.41,442.35,440.53,-1.82,0,caution,max 1.0343>1.03; rise 0.0397>=0.03,CAUTION,734.0,702.0,734.0,623.0,0.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1333333333333333,0.1333333333333333,0.0,40.0,T2,LV_secondary_T2_T4,
S01640,IEEE_CompTestFeeder,6231,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,623,8.77,10.42,92.8,92.74,SEC-6,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734.0,702.0,734.0,623.0,1.64,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.15,0.15,0.0,45.0,T2,LV_secondary_T2_T4,
S01641,IEEE_CompTestFeeder,6231,0,50,50,0.99457,1.04368,0.04911,0.90593,1.00536,0.9066,1.04368,0.03832,623,8.77,11.52,92.8,92.73,SEC-6,T7,4178.44,4126.65,-51.79,1690.21,1678.8,-11.41,442.35,440.56,-1.79,0,caution,max 1.0437>1.03; rise 0.0491>=0.03,CAUTION,734.0,702.0,734.0,623.0,2.75,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1666666666666666,0.1666666666666666,0.0,50.0,T2,LV_secondary_T2_T4,
S01642,IEEE_CompTestFeeder,6231,0,55,55,0.99457,1.04833,0.05376,0.90593,1.00536,0.90666,1.04833,0.04296,623,8.77,12.62,92.8,92.73,SEC-6,T7,4178.44,4121.73,-56.71,1690.21,1677.84,-12.37,442.35,440.64,-1.71,0,voltage_rise,Voltage rise at PV bus 6231 0.0538 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,623.0,3.85,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1833333333333333,0.1833333333333333,0.0,55.0,T2,LV_secondary_T2_T4,
S01643,IEEE_CompTestFeeder,6231,0,60,60,0.99457,1.05293,0.05836,0.90593,1.00536,0.90672,1.05293,0.04757,623,8.77,13.71,92.8,92.72,SEC-6,T7,4178.44,4116.85,-61.59,1690.21,1676.92,-13.29,442.35,440.77,-1.59,0,voltage,Max voltage 1.0529 at 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,4.93,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2,0.2,0.0,60.0,T2,LV_secondary_T2_T4,
S01644,IEEE_CompTestFeeder,6231,0,65,65,0.99457,1.05749,0.06292,0.90593,1.00536,0.90678,1.05749,0.05213,623,8.77,14.79,92.8,92.71,SEC-6,T7,4178.44,4112.02,-66.42,1690.21,1676.02,-14.19,442.35,440.93,-1.42,0,voltage,Max voltage 1.0575 at 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,6.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6231,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2166666666666666,0.2166666666666666,0.0,65.0,T2,LV_secondary_T2_T4,
S01645,IEEE_CompTestFeeder,6232,0,40,40,0.99457,1.03425,0.03969,0.90593,1.00536,0.90647,1.03425,0.02889,623,8.77,9.3,92.8,92.74,SEC-6,T7,4178.44,4136.62,-41.82,1690.21,1680.8,-9.41,442.35,440.53,-1.82,0,caution,max 1.0343>1.03; rise 0.0397>=0.03,CAUTION,734.0,702.0,734.0,623.0,0.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1333333333333333,0.1333333333333333,0.0,40.0,T2,LV_secondary_T2_T4,
S01646,IEEE_CompTestFeeder,6232,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,623,8.77,10.42,92.8,92.74,SEC-6,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734.0,702.0,734.0,623.0,1.64,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.15,0.15,0.0,45.0,T2,LV_secondary_T2_T4,
S01647,IEEE_CompTestFeeder,6232,0,50,50,0.99457,1.04368,0.04911,0.90593,1.00536,0.9066,1.04368,0.03832,623,8.77,11.52,92.8,92.73,SEC-6,T7,4178.44,4126.65,-51.79,1690.21,1678.8,-11.41,442.35,440.56,-1.79,0,caution,max 1.0437>1.03; rise 0.0491>=0.03,CAUTION,734.0,702.0,734.0,623.0,2.75,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1666666666666666,0.1666666666666666,0.0,50.0,T2,LV_secondary_T2_T4,
S01648,IEEE_CompTestFeeder,6232,0,55,55,0.99457,1.04833,0.05376,0.90593,1.00536,0.90666,1.04833,0.04296,623,8.77,12.62,92.8,92.73,SEC-6,T7,4178.44,4121.73,-56.71,1690.21,1677.84,-12.37,442.35,440.64,-1.71,0,voltage_rise,Voltage rise at PV bus 6232 0.0538 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,623.0,3.85,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1833333333333333,0.1833333333333333,0.0,55.0,T2,LV_secondary_T2_T4,
S01649,IEEE_CompTestFeeder,6232,0,60,60,0.99457,1.05293,0.05836,0.90593,1.00536,0.90672,1.05293,0.04757,623,8.77,13.71,92.8,92.72,SEC-6,T7,4178.44,4116.85,-61.59,1690.21,1676.92,-13.29,442.35,440.77,-1.59,0,voltage,Max voltage 1.0529 at 623 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,623.0,4.93,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6232,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2,0.2,0.0,60.0,T2,LV_secondary_T2_T4,
S01651,IEEE_CompTestFeeder,6241,0,100,100,0.99457,1.02979,0.03522,0.90593,1.00536,0.90729,1.02979,0.02442,624,8.77,23.36,92.8,92.66,SEC-1,T7,4178.44,4073.43,-105.02,1690.21,1666.89,-23.32,442.35,437.34,-5.02,1,caution,rise 0.0352>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,14.59,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3333333333333333,0.3333333333333333,0.0,100.0,T2,LV_secondary_T2_T4,
S01652,IEEE_CompTestFeeder,6241,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,624,8.77,25.61,92.8,92.64,SEC-1,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,16.84,-0.16,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3666666666666666,0.3666666666666666,0.0,110.0,T2,LV_secondary_T2_T4,
S01653,IEEE_CompTestFeeder,6241,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,624,8.77,27.85,92.8,92.63,SEC-1,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4,0.4,0.0,120.0,T2,LV_secondary_T2_T4,
S01654,IEEE_CompTestFeeder,6241,0,130,130,0.99457,1.03983,0.04526,0.90593,1.00536,0.90767,1.03983,0.03447,624,8.77,30.08,92.8,92.62,SEC-1,T7,4178.44,4043.29,-135.15,1690.21,1661.05,-29.16,442.35,437.2,-5.15,1,caution,max 1.0398>1.03; rise 0.0453>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,21.3,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6241,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4333333333333333,0.4333333333333333,0.0,130.0,T2,LV_secondary_T2_T4,
S01655,IEEE_CompTestFeeder,6242,0,100,100,0.99457,1.02979,0.03522,0.90593,1.00536,0.90729,1.02979,0.02442,624,8.77,23.36,92.8,92.66,SEC-1,T7,4178.44,4073.43,-105.02,1690.21,1666.89,-23.32,442.35,437.34,-5.02,1,caution,rise 0.0352>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,14.59,-0.15,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.3333333333333333,0.3333333333333333,0.0,100.0,T2,LV_secondary_T2_T4,
S01657,IEEE_CompTestFeeder,6242,0,120,120,0.99457,1.03651,0.04194,0.90593,1.00536,0.90754,1.03651,0.03114,624,8.77,27.85,92.8,92.63,SEC-1,T7,4178.44,4053.27,-125.17,1690.21,1662.94,-27.27,442.35,437.18,-5.17,1,caution,max 1.0365>1.03; rise 0.0419>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,19.08,-0.17,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4,0.4,0.0,120.0,T2,LV_secondary_T2_T4,
S01658,IEEE_CompTestFeeder,6242,0,130,130,0.99457,1.03983,0.04526,0.90593,1.00536,0.90767,1.03983,0.03447,624,8.77,30.08,92.8,92.62,SEC-1,T7,4178.44,4043.29,-135.15,1690.21,1661.05,-29.16,442.35,437.2,-5.15,1,caution,max 1.0398>1.03; rise 0.0453>=0.03; reverse flow,CAUTION,734.0,702.0,734.0,624.0,21.3,-0.19,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6242,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.4333333333333333,0.4333333333333333,0.0,130.0,T2,LV_secondary_T2_T4,
S01659,IEEE_CompTestFeeder,6251,0,55,55,0.99457,1.0316,0.03703,0.90593,1.00536,0.90668,1.0316,0.02623,625,8.77,12.83,92.8,92.72,SEC-2,T7,4178.44,4120.78,-57.66,1690.21,1677.24,-12.97,442.35,439.7,-2.66,0,caution,max 1.0316>1.03; rise 0.0370>=0.03,CAUTION,734.0,702.0,734.0,625.0,4.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.1833333333333333,0.1833333333333333,0.0,55.0,T2,LV_secondary_T2_T4,
S01660,IEEE_CompTestFeeder,6251,0,60,60,0.99457,1.03482,0.04025,0.90593,1.00536,0.90674,1.03482,0.02946,625,8.77,13.95,92.8,92.72,SEC-2,T7,4178.44,4115.74,-62.7,1690.21,1676.22,-13.99,442.35,439.66,-2.7,0,caution,max 1.0348>1.03; rise 0.0403>=0.03,CAUTION,734.0,702.0,734.0,625.0,5.17,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2,0.2,0.0,60.0,T2,LV_secondary_T2_T4,
S01661,IEEE_CompTestFeeder,6251,0,65,65,0.99457,1.03803,0.04346,0.90593,1.00536,0.90681,1.03803,0.03266,625,8.77,15.06,92.8,92.71,SEC-2,T7,4178.44,4110.74,-67.71,1690.21,1675.21,-15.0,442.35,439.65,-2.71,0,caution,max 1.0380>1.03; rise 0.0435>=0.03,CAUTION,734.0,702.0,734.0,625.0,6.29,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2166666666666666,0.2166666666666666,0.0,65.0,T2,LV_secondary_T2_T4,
S01662,IEEE_CompTestFeeder,6251,0,70,70,0.99457,1.04121,0.04664,0.90593,1.00536,0.90687,1.04121,0.03584,625,8.77,16.17,92.8,92.7,SEC-2,T7,4178.44,4105.76,-72.68,1690.21,1674.23,-15.98,442.35,439.67,-2.68,0,caution,max 1.0412>1.03; rise 0.0466>=0.03,CAUTION,734.0,702.0,734.0,625.0,7.4,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2333333333333333,0.2333333333333333,0.0,70.0,T2,LV_secondary_T2_T4,
S01663,IEEE_CompTestFeeder,6251,0,75,75,0.99457,1.04437,0.0498,0.90593,1.00536,0.90693,1.04437,0.03901,625,8.77,17.28,92.8,92.7,SEC-2,T7,4178.44,4100.81,-77.63,1690.21,1673.27,-16.94,442.35,439.72,-2.63,0,caution,max 1.0444>1.03; rise 0.0498>=0.03,CAUTION,734.0,702.0,734.0,625.0,8.5,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.25,0.25,0.0,75.0,T2,LV_secondary_T2_T4,
S01664,IEEE_CompTestFeeder,6251,0,80,80,0.99457,1.04751,0.05294,0.90593,1.00536,0.90699,1.04751,0.04215,625,8.77,18.37,92.8,92.69,SEC-2,T7,4178.44,4095.89,-82.55,1690.21,1672.34,-17.87,442.35,439.8,-2.55,1,voltage_rise,Voltage rise at PV bus 6251 0.0529 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,625.0,9.6,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2666666666666666,0.2666666666666666,0.0,80.0,T2,LV_secondary_T2_T4,
S01665,IEEE_CompTestFeeder,6251,0,85,85,0.99457,1.05063,0.05606,0.90593,1.00536,0.90705,1.05063,0.04527,625,8.77,19.46,92.8,92.68,SEC-2,T7,4178.44,4091.0,-87.44,1690.21,1671.42,-18.79,442.35,439.91,-2.44,1,voltage,Max voltage 1.0506 at 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,10.69,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2833333333333333,0.2833333333333333,0.0,85.0,T2,LV_secondary_T2_T4,
S01666,IEEE_CompTestFeeder,6251,0,90,90,0.99457,1.05373,0.05916,0.90593,1.00536,0.90711,1.05373,0.04837,625,8.77,20.55,92.8,92.68,SEC-2,T7,4178.44,4086.14,-92.3,1690.21,1670.53,-19.68,442.35,440.05,-2.3,1,voltage,Max voltage 1.0537 at 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,11.77,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3,0.3,0.0,90.0,T2,LV_secondary_T2_T4,
S01667,IEEE_CompTestFeeder,6251,0,95,95,0.99457,1.05681,0.06225,0.90593,1.00536,0.90716,1.05681,0.05145,625,8.77,21.62,92.8,92.67,SEC-2,T7,4178.44,4081.31,-97.14,1690.21,1669.65,-20.56,442.35,440.22,-2.14,1,voltage,Max voltage 1.0568 at 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,12.85,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6251,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3166666666666666,0.3166666666666666,0.0,95.0,T2,LV_secondary_T2_T4,
S01668,IEEE_CompTestFeeder,6252,0,55,55,0.99457,1.0316,0.03703,0.90593,1.00536,0.90668,1.0316,0.02623,625,8.77,12.83,92.8,92.72,SEC-2,T7,4178.44,4120.78,-57.66,1690.21,1677.24,-12.97,442.35,439.7,-2.66,0,caution,max 1.0316>1.03; rise 0.0370>=0.03,CAUTION,734.0,702.0,734.0,625.0,4.05,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.1833333333333333,0.1833333333333333,0.0,55.0,T2,LV_secondary_T2_T4,
S01669,IEEE_CompTestFeeder,6252,0,60,60,0.99457,1.03482,0.04025,0.90593,1.00536,0.90674,1.03482,0.02946,625,8.77,13.95,92.8,92.72,SEC-2,T7,4178.44,4115.74,-62.7,1690.21,1676.22,-13.99,442.35,439.66,-2.7,0,caution,max 1.0348>1.03; rise 0.0403>=0.03,CAUTION,734.0,702.0,734.0,625.0,5.17,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2,0.2,0.0,60.0,T2,LV_secondary_T2_T4,
S01670,IEEE_CompTestFeeder,6252,0,65,65,0.99457,1.03803,0.04346,0.90593,1.00536,0.90681,1.03803,0.03266,625,8.77,15.06,92.8,92.71,SEC-2,T7,4178.44,4110.74,-67.71,1690.21,1675.21,-15.0,442.35,439.65,-2.71,0,caution,max 1.0380>1.03; rise 0.0435>=0.03,CAUTION,734.0,702.0,734.0,625.0,6.29,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2166666666666666,0.2166666666666666,0.0,65.0,T2,LV_secondary_T2_T4,
S01671,IEEE_CompTestFeeder,6252,0,70,70,0.99457,1.04121,0.04664,0.90593,1.00536,0.90687,1.04121,0.03584,625,8.77,16.17,92.8,92.7,SEC-2,T7,4178.44,4105.76,-72.68,1690.21,1674.23,-15.98,442.35,439.67,-2.68,0,caution,max 1.0412>1.03; rise 0.0466>=0.03,CAUTION,734.0,702.0,734.0,625.0,7.4,-0.1,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2333333333333333,0.2333333333333333,0.0,70.0,T2,LV_secondary_T2_T4,
S01672,IEEE_CompTestFeeder,6252,0,75,75,0.99457,1.04437,0.0498,0.90593,1.00536,0.90693,1.04437,0.03901,625,8.77,17.28,92.8,92.7,SEC-2,T7,4178.44,4100.81,-77.63,1690.21,1673.27,-16.94,442.35,439.72,-2.63,0,caution,max 1.0444>1.03; rise 0.0498>=0.03,CAUTION,734.0,702.0,734.0,625.0,8.5,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.25,0.25,0.0,75.0,T2,LV_secondary_T2_T4,
S01673,IEEE_CompTestFeeder,6252,0,80,80,0.99457,1.04751,0.05294,0.90593,1.00536,0.90699,1.04751,0.04215,625,8.77,18.37,92.8,92.69,SEC-2,T7,4178.44,4095.89,-82.55,1690.21,1672.34,-17.87,442.35,439.8,-2.55,1,voltage_rise,Voltage rise at PV bus 6252 0.0529 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,625.0,9.6,-0.11,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2666666666666666,0.2666666666666666,0.0,80.0,T2,LV_secondary_T2_T4,
S01674,IEEE_CompTestFeeder,6252,0,85,85,0.99457,1.05063,0.05606,0.90593,1.00536,0.90705,1.05063,0.04527,625,8.77,19.46,92.8,92.68,SEC-2,T7,4178.44,4091.0,-87.44,1690.21,1671.42,-18.79,442.35,439.91,-2.44,1,voltage,Max voltage 1.0506 at 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,10.69,-0.12,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.2833333333333333,0.2833333333333333,0.0,85.0,T2,LV_secondary_T2_T4,
S01675,IEEE_CompTestFeeder,6252,0,90,90,0.99457,1.05373,0.05916,0.90593,1.00536,0.90711,1.05373,0.04837,625,8.77,20.55,92.8,92.68,SEC-2,T7,4178.44,4086.14,-92.3,1690.21,1670.53,-19.68,442.35,440.05,-2.3,1,voltage,Max voltage 1.0537 at 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,11.77,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3,0.3,0.0,90.0,T2,LV_secondary_T2_T4,
S01676,IEEE_CompTestFeeder,6252,0,95,95,0.99457,1.05681,0.06225,0.90593,1.00536,0.90716,1.05681,0.05145,625,8.77,21.62,92.8,92.67,SEC-2,T7,4178.44,4081.31,-97.14,1690.21,1669.65,-20.56,442.35,440.22,-2.14,1,voltage,Max voltage 1.0568 at 625 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,625.0,12.85,-0.13,0.0,0.24,OH-1 parallel with OH-2,T7,line 30 reversed,True,6252,300.0,0.99456,7.1872,4.2178,2.8303,5.0794,0.3166666666666666,0.3166666666666666,0.0,95.0,T2,LV_secondary_T2_T4,
S01677,IEEE_CompTestFeeder,6261,0,40,40,0.99457,1.03425,0.03969,0.90593,1.00536,0.90647,1.03425,0.02889,626,8.77,9.3,92.8,92.74,SEC-3,T7,4178.44,4136.62,-41.82,1690.21,1680.8,-9.41,442.35,440.53,-1.82,0,caution,max 1.0343>1.03; rise 0.0397>=0.03,CAUTION,734.0,702.0,734.0,626.0,0.53,-0.06,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1333333333333333,0.1333333333333333,0.0,40.0,T2,LV_secondary_T2_T4,
S01678,IEEE_CompTestFeeder,6261,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,626,8.77,10.42,92.8,92.74,SEC-3,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734.0,702.0,734.0,626.0,1.64,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.15,0.15,0.0,45.0,T2,LV_secondary_T2_T4,
S01679,IEEE_CompTestFeeder,6261,0,50,50,0.99457,1.04368,0.04911,0.90593,1.00536,0.9066,1.04368,0.03832,626,8.77,11.52,92.8,92.73,SEC-3,T7,4178.44,4126.65,-51.79,1690.21,1678.8,-11.41,442.35,440.56,-1.79,0,caution,max 1.0437>1.03; rise 0.0491>=0.03,CAUTION,734.0,702.0,734.0,626.0,2.75,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1666666666666666,0.1666666666666666,0.0,50.0,T2,LV_secondary_T2_T4,
S01680,IEEE_CompTestFeeder,6261,0,55,55,0.99457,1.04833,0.05376,0.90593,1.00536,0.90666,1.04833,0.04296,626,8.77,12.62,92.8,92.73,SEC-3,T7,4178.44,4121.73,-56.71,1690.21,1677.84,-12.37,442.35,440.64,-1.71,0,voltage_rise,Voltage rise at PV bus 6261 0.0538 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,626.0,3.85,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1833333333333333,0.1833333333333333,0.0,55.0,T2,LV_secondary_T2_T4,
S01681,IEEE_CompTestFeeder,6261,0,60,60,0.99457,1.05293,0.05836,0.90593,1.00536,0.90672,1.05293,0.04757,626,8.77,13.71,92.8,92.72,SEC-3,T7,4178.44,4116.85,-61.59,1690.21,1676.92,-13.29,442.35,440.77,-1.59,0,voltage,Max voltage 1.0529 at 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,4.93,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2,0.2,0.0,60.0,T2,LV_secondary_T2_T4,
S01682,IEEE_CompTestFeeder,6261,0,65,65,0.99457,1.05749,0.06292,0.90593,1.00536,0.90678,1.05749,0.05213,626,8.77,14.79,92.8,92.71,SEC-3,T7,4178.44,4112.02,-66.42,1690.21,1676.02,-14.19,442.35,440.93,-1.42,0,voltage,Max voltage 1.0575 at 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,6.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6261,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2166666666666666,0.2166666666666666,0.0,65.0,T2,LV_secondary_T2_T4,
S01684,IEEE_CompTestFeeder,6262,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,626,8.77,10.42,92.8,92.74,SEC-3,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734.0,702.0,734.0,626.0,1.64,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.15,0.15,0.0,45.0,T2,LV_secondary_T2_T4,
S01685,IEEE_CompTestFeeder,6262,0,50,50,0.99457,1.04368,0.04911,0.90593,1.00536,0.9066,1.04368,0.03832,626,8.77,11.52,92.8,92.73,SEC-3,T7,4178.44,4126.65,-51.79,1690.21,1678.8,-11.41,442.35,440.56,-1.79,0,caution,max 1.0437>1.03; rise 0.0491>=0.03,CAUTION,734.0,702.0,734.0,626.0,2.75,-0.07,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1666666666666666,0.1666666666666666,0.0,50.0,T2,LV_secondary_T2_T4,
S01686,IEEE_CompTestFeeder,6262,0,55,55,0.99457,1.04833,0.05376,0.90593,1.00536,0.90666,1.04833,0.04296,626,8.77,12.62,92.8,92.73,SEC-3,T7,4178.44,4121.73,-56.71,1690.21,1677.84,-12.37,442.35,440.64,-1.71,0,voltage_rise,Voltage rise at PV bus 6262 0.0538 pu exceeds 0.05,CONSTRAINED,734.0,702.0,734.0,626.0,3.85,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.1833333333333333,0.1833333333333333,0.0,55.0,T2,LV_secondary_T2_T4,
S01687,IEEE_CompTestFeeder,6262,0,60,60,0.99457,1.05293,0.05836,0.90593,1.00536,0.90672,1.05293,0.04757,626,8.77,13.71,92.8,92.72,SEC-3,T7,4178.44,4116.85,-61.59,1690.21,1676.92,-13.29,442.35,440.77,-1.59,0,voltage,Max voltage 1.0529 at 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,4.93,-0.08,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2,0.2,0.0,60.0,T2,LV_secondary_T2_T4,
S01688,IEEE_CompTestFeeder,6262,0,65,65,0.99457,1.05749,0.06292,0.90593,1.00536,0.90678,1.05749,0.05213,626,8.77,14.79,92.8,92.71,SEC-3,T7,4178.44,4112.02,-66.42,1690.21,1676.02,-14.19,442.35,440.93,-1.42,0,voltage,Max voltage 1.0575 at 626 exceeds 1.05,CONSTRAINED,734.0,702.0,734.0,626.0,6.01,-0.09,0.0,0.24,OH-1 parallel with OH-2,T7,none,True,6262,300.0,0.99456,7.2329,4.237,2.8374,5.0993,0.2166666666666666,0.2166666666666666,0.0,65.0,T2,LV_secondary_T2_T4,
S01689,IEEE_CompTestFeeder,6331,0,75,75,0.91349,0.94918,0.03569,0.90593,1.00536,0.92511,1.0061,0.00073,702,8.77,15.21,92.8,92.53,SEC-7,T7,4178.44,4089.48,-88.97,1690.21,1659.96,-30.25,442.35,428.39,-13.97,1,caution,rise 0.0357>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,6.44,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.5,0.5,0.0,75.0,T4,LV_secondary_T2_T4,
S01690,IEEE_CompTestFeeder,6331,0,80,80,0.91349,0.95146,0.03796,0.90593,1.00536,0.92527,1.00614,0.00078,702,8.77,16.42,92.8,92.51,SEC-7,T7,4178.44,4083.78,-94.66,1690.21,1658.14,-32.07,442.35,427.69,-14.66,1,caution,rise 0.0380>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,7.64,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.5333333333333333,0.5333333333333333,0.0,80.0,T4,LV_secondary_T2_T4,
S01691,IEEE_CompTestFeeder,6331,0,85,85,0.91349,0.95372,0.04023,0.90593,1.00536,0.92543,1.00619,0.00082,702,8.77,17.62,92.8,92.49,SEC-7,T7,4178.44,4078.11,-100.33,1690.21,1656.34,-33.87,442.35,427.03,-15.33,1,caution,rise 0.0402>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,8.85,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.5666666666666667,0.5666666666666667,0.0,85.0,T4,LV_secondary_T2_T4,
S01692,IEEE_CompTestFeeder,6331,0,90,90,0.91349,0.95597,0.04248,0.90593,1.00536,0.92559,1.00623,0.00087,702,8.77,18.83,92.8,92.48,SEC-7,T1,4178.44,4072.47,-105.97,1690.21,1654.56,-35.65,442.35,426.39,-15.97,1,caution,rise 0.0425>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,10.05,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.6,0.6,0.0,90.0,T4,LV_secondary_T2_T4,
S01693,IEEE_CompTestFeeder,6331,0,95,95,0.91349,0.95821,0.04472,0.90593,1.00536,0.92575,1.00628,0.00091,702,8.77,20.03,92.8,92.47,SEC-7,T1,4178.44,4066.86,-111.58,1690.21,1652.8,-37.41,442.35,425.77,-16.58,1,caution,rise 0.0447>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,11.25,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.6333333333333333,0.6333333333333333,0.0,95.0,T4,LV_secondary_T2_T4,
S01694,IEEE_CompTestFeeder,6331,0,100,100,0.91349,0.96045,0.04695,0.90593,1.00536,0.9259,1.00632,0.00096,702,8.77,21.22,92.8,92.47,SEC-7,T1,4178.44,4061.27,-117.17,1690.21,1651.06,-39.15,442.35,425.19,-17.17,1,caution,rise 0.0470>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,12.44,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.6666666666666666,0.6666666666666666,0.0,100.0,T4,LV_secondary_T2_T4,
S01696,IEEE_CompTestFeeder,6331,0,120,120,0.91349,0.96926,0.05577,0.90593,1.00536,0.92652,1.00649,0.00112,702,8.77,25.96,92.8,92.45,SEC-7,T1,4178.44,4039.18,-139.26,1690.21,1644.32,-45.89,442.35,423.09,-19.26,1,voltage_rise,Voltage rise at PV bus 6331 0.0558 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,17.18,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6331,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.8,0.8,0.0,120.0,T4,LV_secondary_T2_T4,
S01698,IEEE_CompTestFeeder,6332,0,75,75,0.91349,0.94918,0.03569,0.90593,1.00536,0.92511,1.0061,0.00073,702,8.77,15.21,92.8,92.53,SEC-7,T7,4178.44,4089.48,-88.97,1690.21,1659.96,-30.25,442.35,428.39,-13.97,1,caution,rise 0.0357>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,6.44,-0.28,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.5,0.5,0.0,75.0,T4,LV_secondary_T2_T4,
S01699,IEEE_CompTestFeeder,6332,0,80,80,0.91349,0.95146,0.03796,0.90593,1.00536,0.92527,1.00614,0.00078,702,8.77,16.42,92.8,92.51,SEC-7,T7,4178.44,4083.78,-94.66,1690.21,1658.14,-32.07,442.35,427.69,-14.66,1,caution,rise 0.0380>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,7.64,-0.29,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.5333333333333333,0.5333333333333333,0.0,80.0,T4,LV_secondary_T2_T4,
S01700,IEEE_CompTestFeeder,6332,0,85,85,0.91349,0.95372,0.04023,0.90593,1.00536,0.92543,1.00619,0.00082,702,8.77,17.62,92.8,92.49,SEC-7,T7,4178.44,4078.11,-100.33,1690.21,1656.34,-33.87,442.35,427.03,-15.33,1,caution,rise 0.0402>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,8.85,-0.31,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.5666666666666667,0.5666666666666667,0.0,85.0,T4,LV_secondary_T2_T4,
S01701,IEEE_CompTestFeeder,6332,0,90,90,0.91349,0.95597,0.04248,0.90593,1.00536,0.92559,1.00623,0.00087,702,8.77,18.83,92.8,92.48,SEC-7,T1,4178.44,4072.47,-105.97,1690.21,1654.56,-35.65,442.35,426.39,-15.97,1,caution,rise 0.0425>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,10.05,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.6,0.6,0.0,90.0,T4,LV_secondary_T2_T4,
S01702,IEEE_CompTestFeeder,6332,0,95,95,0.91349,0.95821,0.04472,0.90593,1.00536,0.92575,1.00628,0.00091,702,8.77,20.03,92.8,92.47,SEC-7,T1,4178.44,4066.86,-111.58,1690.21,1652.8,-37.41,442.35,425.77,-16.58,1,caution,rise 0.0447>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,11.25,-0.33,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.6333333333333333,0.6333333333333333,0.0,95.0,T4,LV_secondary_T2_T4,
S01703,IEEE_CompTestFeeder,6332,0,100,100,0.91349,0.96045,0.04695,0.90593,1.00536,0.9259,1.00632,0.00096,702,8.77,21.22,92.8,92.47,SEC-7,T1,4178.44,4061.27,-117.17,1690.21,1651.06,-39.15,442.35,425.19,-17.17,1,caution,rise 0.0470>=0.03; reverse flow,CAUTION,734.0,702.0,735.0,702.0,12.44,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.6666666666666666,0.6666666666666666,0.0,100.0,T4,LV_secondary_T2_T4,
S01704,IEEE_CompTestFeeder,6332,0,110,110,0.91349,0.96487,0.05138,0.90593,1.00536,0.92621,1.0064,0.00104,702,8.77,23.6,92.8,92.46,SEC-7,T1,4178.44,4050.18,-128.27,1690.21,1647.65,-42.56,442.35,424.09,-18.27,1,voltage_rise,Voltage rise at PV bus 6332 0.0514 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,14.82,-0.34,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.7333333333333333,0.7333333333333333,0.0,110.0,T4,LV_secondary_T2_T4,
S01705,IEEE_CompTestFeeder,6332,0,120,120,0.91349,0.96926,0.05577,0.90593,1.00536,0.92652,1.00649,0.00112,702,8.77,25.96,92.8,92.45,SEC-7,T1,4178.44,4039.18,-139.26,1690.21,1644.32,-45.89,442.35,423.09,-19.26,1,voltage_rise,Voltage rise at PV bus 6332 0.0558 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,17.18,-0.35,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.8,0.8,0.0,120.0,T4,LV_secondary_T2_T4,
S01706,IEEE_CompTestFeeder,6332,0,130,130,0.91349,0.9736,0.06011,0.90593,1.00536,0.92682,1.00657,0.0012,702,8.77,28.3,92.8,92.44,SEC-7,T1,4178.44,4028.28,-150.16,1690.21,1641.06,-49.15,442.35,422.19,-20.16,1,voltage_rise,Voltage rise at PV bus 6332 0.0601 pu exceeds 0.05,CONSTRAINED,734.0,702.0,735.0,702.0,19.52,-0.36,0.0,0.24,OH-1 parallel with OH-2,T7,line 38 reversed,True,6332,150.0,0.91348,17.0383,11.6797,8.589,14.4978,0.8666666666666667,0.8666666666666667,0.0,130.0,T4,LV_secondary_T2_T4,
S01693,IEEE_CompTestFeeder,756,0,8,8,0.93612,0.93701,0.00089,0.90593,1.00536,0.9063,1.00549,0.00012,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,155.0,0.208,,,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.02666666666666667,0.02666666666666667,0.5166666666666667,0.05161290322580645,T11,Branch_752-765,V4-expansion-same-as-Phase2
S01694,IEEE_CompTestFeeder,756,5,8,13,0.93667,0.93756,0.00089,0.90616,1.00544,0.90654,1.00556,0.00012,702,8.76,8.73,92.77,92.73,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,155.0,0.208,,,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.043333333333333335,0.02666666666666667,0.5166666666666667,0.08387096774193549,T11,Branch_752-765,V4-expansion-same-as-Phase2
S01695,IEEE_CompTestFeeder,756,0,12,12,0.93612,0.93745,0.00133,0.90593,1.00536,0.90649,1.00555,0.00018,702,8.77,8.73,92.8,92.74,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,155.0,0.208,,,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.04,0.04,0.5166666666666667,0.07741935483870968,T11,Branch_752-765,V4-expansion-same-as-Phase2
S01696,IEEE_CompTestFeeder,756,5,12,17,0.93667,0.938,0.00133,0.90616,1.00544,0.90672,1.00562,0.00018,702,8.76,8.72,92.77,92.71,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,155.0,0.208,,,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.056666666666666664,0.04,0.5166666666666667,0.10967741935483871,T11,Branch_752-765,V4-expansion-same-as-Phase2
S01697,IEEE_CompTestFeeder,756,0,18,18,0.93612,0.93812,0.002,0.90593,1.00536,0.90677,1.00564,0.00027,702,8.77,8.72,92.8,92.7,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,155.0,0.208,,,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.06,0.06,0.5166666666666667,0.11612903225806452,T11,Branch_752-765,V4-expansion-same-as-Phase2
S01698,IEEE_CompTestFeeder,756,5,18,23,0.93667,0.93867,0.00199,0.90616,1.00544,0.907,1.00571,0.00027,702,8.76,8.7,92.77,92.67,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,155.0,0.208,,,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.07666666666666666,0.06,0.5166666666666667,0.14838709677419354,T11,Branch_752-765,V4-expansion-same-as-Phase2
S01699,IEEE_CompTestFeeder,756,0,22,22,0.93612,0.93856,0.00244,0.90593,1.00536,0.90695,1.0057,0.00033,702,8.77,8.7,92.8,92.68,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,155.0,0.208,,,none,True,756,300.0,0.93609,39.8129,27.5407,20.4003,34.2734,0.07333333333333333,0.07333333333333333,0.5166666666666667,0.14193548387096774,T11,Branch_752-765,V4-expansion-same-as-Phase2
S01700,IEEE_CompTestFeeder,762,0,8,8,0.93632,0.93735,0.00103,0.90593,1.00536,0.9063,1.00548,0.00012,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,45.0,0.48,,,none,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.05333333333333334,0.05333333333333334,0.3,0.17777777777777778,T13,Branch_752-765,V4-expansion-same-as-Phase2
S01701,IEEE_CompTestFeeder,762,5,8,13,0.93696,0.93799,0.00103,0.90616,1.00544,0.90653,1.00556,0.00012,702,8.76,8.73,92.78,92.73,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,45.0,0.48,,,none,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.08666666666666667,0.05333333333333334,0.3,0.28888888888888886,T13,Branch_752-765,V4-expansion-same-as-Phase2
S01702,IEEE_CompTestFeeder,762,0,12,12,0.93632,0.93786,0.00155,0.90593,1.00536,0.90648,1.00554,0.00018,702,8.77,8.74,92.8,92.74,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,45.0,0.48,,,none,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.08,0.08,0.3,0.26666666666666666,T13,Branch_752-765,V4-expansion-same-as-Phase2
S01703,IEEE_CompTestFeeder,762,5,12,17,0.93696,0.9385,0.00154,0.90616,1.00544,0.90671,1.00562,0.00018,702,8.76,8.72,92.78,92.71,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,45.0,0.48,,,none,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.11333333333333333,0.08,0.3,0.37777777777777777,T13,Branch_752-765,V4-expansion-same-as-Phase2
S01704,IEEE_CompTestFeeder,762,0,18,18,0.93632,0.93863,0.00232,0.90593,1.00536,0.90676,1.00563,0.00027,702,8.77,8.72,92.8,92.7,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,45.0,0.48,,,none,True,762,150.0,0.93629,42.0074,28.9831,21.4317,36.0463,0.12,0.12,0.3,0.4,T13,Branch_752-765,V4-expansion-same-as-Phase2
S01705,IEEE_CompTestFeeder,7391,0,8,8,0.98479,0.98548,0.00069,0.90593,1.00536,0.90623,1.00545,9e-05,702,8.77,8.75,92.8,92.77,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.05333333333333334,0.05333333333333334,0.0,8.0,T6,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01706,IEEE_CompTestFeeder,7391,5,8,13,0.98522,0.98591,0.00069,0.90612,1.00542,0.90642,1.00551,9e-05,702,8.76,8.74,92.78,92.75,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.08666666666666667,0.05333333333333334,0.0,13.0,T6,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01707,IEEE_CompTestFeeder,7391,0,12,12,0.98479,0.98583,0.00104,0.90593,1.00536,0.90638,1.0055,0.00013,702,8.77,8.74,92.8,92.75,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.08,0.08,0.0,12.0,T6,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01708,IEEE_CompTestFeeder,7391,5,12,17,0.98522,0.98626,0.00103,0.90612,1.00542,0.90657,1.00555,0.00013,702,8.76,8.73,92.78,92.73,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,7391,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.11333333333333333,0.08,0.0,17.0,T6,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01709,IEEE_CompTestFeeder,620,0,8,8,0.99457,0.99483,0.00026,0.90593,1.00536,0.90604,1.00542,6e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.02666666666666667,0.02666666666666667,0.0,8.0,T2,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01710,IEEE_CompTestFeeder,620,5,8,13,0.99473,0.99499,0.00026,0.906,1.0054,0.90612,1.00545,6e-05,702,8.76,8.74,92.8,92.78,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.043333333333333335,0.02666666666666667,0.0,13.0,T2,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01711,IEEE_CompTestFeeder,620,0,12,12,0.99457,0.99496,0.00039,0.90593,1.00536,0.9061,1.00545,8e-05,702,8.77,8.75,92.8,92.78,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.04,0.04,0.0,12.0,T2,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01712,IEEE_CompTestFeeder,620,5,12,17,0.99473,0.99512,0.00039,0.906,1.0054,0.90618,1.00548,8e-05,702,8.76,8.73,92.8,92.78,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,620,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.056666666666666664,0.04,0.0,17.0,T2,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01713,IEEE_CompTestFeeder,7642,0,8,8,0.93653,0.93756,0.00104,0.90593,1.00536,0.9063,1.00548,0.00012,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.05333333333333334,0.05333333333333334,0.0,8.0,T14,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01714,IEEE_CompTestFeeder,7642,5,8,13,0.93718,0.93821,0.00104,0.90616,1.00544,0.90653,1.00556,0.00012,702,8.76,8.73,92.78,92.73,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.08666666666666667,0.05333333333333334,0.0,13.0,T14,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01715,IEEE_CompTestFeeder,7642,0,12,12,0.93653,0.93808,0.00156,0.90593,1.00536,0.90648,1.00554,0.00018,702,8.77,8.74,92.8,92.74,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.08,0.08,0.0,12.0,T14,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01716,IEEE_CompTestFeeder,7642,5,12,17,0.93718,0.93873,0.00155,0.90616,1.00544,0.90671,1.00562,0.00018,702,8.76,8.72,92.78,92.71,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,7642,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.11333333333333333,0.08,0.0,17.0,T14,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01717,IEEE_CompTestFeeder,6322,0,8,8,0.92107,0.92167,0.00061,0.90593,1.00536,0.90654,1.00545,8e-05,702,8.77,8.75,92.8,92.77,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.05333333333333334,0.05333333333333334,0.0,8.0,T4,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01718,IEEE_CompTestFeeder,6322,5,8,13,0.92145,0.92205,0.0006,0.90631,1.00542,0.90693,1.0055,8e-05,702,8.76,8.74,92.78,92.75,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.08666666666666667,0.05333333333333334,0.0,13.0,T4,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01719,IEEE_CompTestFeeder,6322,0,12,12,0.92107,0.92198,0.00091,0.90593,1.00536,0.90685,1.00549,0.00012,702,8.77,8.74,92.8,92.76,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,6322,150.0,0.92105,16.9926,11.6578,8.5847,14.4776,0.08,0.08,0.0,12.0,T4,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01720,IEEE_CompTestFeeder,6201,0,8,8,0.99457,0.99483,0.00026,0.90593,1.00536,0.90604,1.00542,6e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.02666666666666667,0.02666666666666667,0.0,8.0,T2,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01721,IEEE_CompTestFeeder,6201,5,8,13,0.99473,0.99499,0.00026,0.906,1.0054,0.90612,1.00545,6e-05,702,8.76,8.74,92.8,92.78,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,6201,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.043333333333333335,0.02666666666666667,0.0,13.0,T2,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01722,IEEE_CompTestFeeder,7643,0,8,8,0.93653,0.93756,0.00104,0.90593,1.00536,0.9063,1.00548,0.00012,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,7643,150.0,0.9365,42.617,29.4074,21.7473,36.5751,0.05333333333333334,0.05333333333333334,0.0,8.0,T14,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01723,IEEE_CompTestFeeder,720,0,8,8,0.99457,0.99483,0.00026,0.90593,1.00536,0.90604,1.00542,6e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,66.0,0.24,,,none,True,720,300.0,0.99456,7.0957,4.1795,2.816,5.0396,0.02666666666666667,0.02666666666666667,0.22,0.12121212121212122,T2,Main_720-734,V4-expansion-same-as-Phase2
S01724,IEEE_CompTestFeeder,624,0,8,8,0.99457,0.99749,0.00292,0.90593,1.00536,0.90604,1.00542,5e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,624,300.0,0.99456,7.1414,4.1987,2.8231,5.0595,0.02666666666666667,0.02666666666666667,0.0,8.0,T2,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01725,IEEE_CompTestFeeder,7393,0,8,8,0.98479,0.98548,0.00069,0.90593,1.00536,0.90623,1.00545,9e-05,702,8.77,8.75,92.8,92.77,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,0.0,0.24,,,none,True,7393,150.0,0.98477,24.6125,15.6519,11.8507,19.6321,0.05333333333333334,0.05333333333333334,0.0,8.0,T6,LV_secondary_T2_T4,V4-expansion-same-as-Phase2
S01726,IEEE_CompTestFeeder,712,0,8,8,0.95827,0.95862,0.00035,0.90593,1.00536,0.90599,1.00541,5e-05,702,8.77,8.77,92.8,92.8,OH-1 parallel with OH-2,T7,,,,,,,,,,0,none,No violation,SAFE,,,,,,,65.0,0.24,,,none,True,712,300.0,0.95826,7.7724,4.5565,3.3703,5.6675,0.02666666666666667,0.02666666666666667,0.21666666666666667,0.12307692307692308,T18,Branch_701-708,V4-expansion-same-as-Phase2
