scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged
S00407,IEEE_CompTestFeeder,632,9,114,123,0.92175,0.93013,0.00838,0.90662,1.00546,0.91514,1.00658,0.00112,702,8.75,8.43,92.77,92.44,OH-1 parallel with OH-2,T1,4167.51,4030.49,-137.02,1686.34,1640.54,-45.8,440.42,417.4,-23.02,1,caution,reverse flow,CAUTION,734,702,734,702,-0.32,-0.33,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00408,IEEE_CompTestFeeder,715,0,237,237,0.99084,0.9964,0.00556,0.90593,1.00536,0.90764,1.00673,0.00137,702,8.77,8.76,92.8,92.62,OH-1 parallel with OH-2,T7,4178.44,3931.49,-246.95,1690.21,1640.97,-49.24,442.35,432.4,-9.95,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.18,0,0.208,OH-1 parallel with OH-2,T7,none,True
S00409,IEEE_CompTestFeeder,6332,0,25,25,0.91349,0.92573,0.01224,0.90593,1.00536,0.91826,1.00562,0.00026,702,8.77,8.7,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4148.0,-30.44,1690.21,1679.49,-10.72,442.35,436.92,-5.44,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.1,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00410,IEEE_CompTestFeeder,6211,0,21,21,0.99457,1.0022,0.00764,0.90593,1.00536,0.90623,1.00551,0.00014,702,8.77,8.72,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4155.76,-22.68,1690.21,1684.78,-5.43,442.35,440.68,-1.68,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.03,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00411,IEEE_CompTestFeeder,721,0,167,167,0.99457,1.05192,0.05736,0.90593,1.00536,0.9081,1.05192,0.04656,621,8.77,38.19,92.8,92.57,SEC-4,T7,4178.44,4006.9,-171.55,1690.21,1654.52,-35.69,442.35,437.81,-4.55,1,voltage,Max voltage 1.0519 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,29.42,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.092 reversed,True
S00412,IEEE_CompTestFeeder,7693,9,157,166,0.95551,0.97907,0.02357,0.90637,1.00551,0.91361,1.00784,0.00233,702,8.74,8.23,92.75,92.32,OH-1 parallel with OH-2,T1,4165.84,3952.27,-213.57,1683.79,1582.6,-101.19,438.75,382.18,-56.57,1,caution,reverse flow,CAUTION,734,702,734,702,-0.52,-0.43,0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00413,IEEE_CompTestFeeder,7643,0,134,134,0.93653,0.9533,0.01677,0.90593,1.00536,0.91191,1.00726,0.0019,702,8.77,8.34,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,3998.48,-179.96,1690.21,1608.33,-81.88,442.35,396.39,-45.96,1,caution,reverse flow,CAUTION,734,702,734,702,-0.43,-0.43,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.043 reversed,True
S00414,IEEE_CompTestFeeder,6331,0,184,184,0.91349,0.99637,0.08288,0.90593,1.00536,0.92836,1.00698,0.00162,702,8.77,40.65,92.8,95.59,SEC-7,T4,4178.44,3971.01,-207.43,1690.21,1624.79,-65.42,442.35,418.93,-23.43,1,voltage_rise,Voltage rise at PV bus 6331 0.0829 pu exceeds 0.05,CONSTRAINED,734,702,735,702,31.88,2.79,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.157 reversed,True
S00415,IEEE_CompTestFeeder,716,13,229,242,0.9851,1.09534,0.11024,0.90603,1.00545,0.90698,1.09534,0.08989,716,8.77,8.76,92.79,689.03,OH-1 parallel with OH-2,T24,4164.68,3950.59,-214.08,1687.06,1667.35,-19.71,441.59,456.51,14.92,0,voltage,Max voltage 1.0953 pu at bus 716 exceeds 1.05,CONSTRAINED,734,702,734,716,-0.01,596.24,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S00416,IEEE_CompTestFeeder,7693,6,115,121,0.95503,0.97256,0.01753,0.90622,1.00546,0.91162,1.00721,0.00175,702,8.75,8.37,92.77,92.38,OH-1 parallel with OH-2,T1,4170.04,4012.33,-157.7,1685.92,1609.61,-76.31,439.95,397.25,-42.7,1,caution,reverse flow,CAUTION,734,702,734,702,-0.38,-0.39,0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00417,IEEE_CompTestFeeder,7121,9,91,100,0.95867,0.9626,0.00393,0.90599,1.00542,0.90664,1.00593,0.00052,702,8.77,8.77,92.8,92.73,OH-1 parallel with OH-2,T7,4169.01,4074.07,-94.94,1688.25,1669.64,-18.6,441.92,437.98,-3.94,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.07,0,0.24,OH-1 parallel with OH-2,T7,line 29 0.056->-0.035 reversed,True
S00418,IEEE_CompTestFeeder,7122,0,191,191,0.95827,0.96639,0.00812,0.90593,1.00536,0.90724,1.00641,0.00104,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3979.92,-198.52,1690.21,1653.27,-36.94,442.35,434.84,-7.52,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.14,0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.045 reversed,True
S00419,IEEE_CompTestFeeder,714,0,85,85,0.99084,0.99288,0.00204,0.90593,1.00536,0.90657,1.00588,0.00051,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4089.55,-88.89,1690.21,1671.34,-18.87,442.35,438.47,-3.89,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.07,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00420,IEEE_CompTestFeeder,756,0,44,44,0.93612,0.94097,0.00485,0.90593,1.00536,0.90797,1.00603,0.00066,702,8.77,8.63,92.8,92.56,OH-1 parallel with OH-2,T7,4178.44,4118.56,-59.88,1690.21,1661.34,-28.87,442.35,426.48,-15.88,0,none,No violation,SAFE,734,702,734,702,-0.15,-0.25,155.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00421,IEEE_CompTestFeeder,7392,0,217,217,0.98479,1.00265,0.01786,0.90593,1.00536,0.91371,1.00759,0.00223,702,8.77,8.16,92.8,117.65,OH-1 parallel with OH-2,T6,4178.44,3915.39,-263.05,1690.21,1598.51,-91.7,442.35,396.3,-46.05,1,transformer_loading,Transformer T6 loading 117.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.61,24.85,0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.099 reversed,True
S00422,IEEE_CompTestFeeder,710,0,29,29,0.95737,0.95854,0.00117,0.90593,1.00536,0.90614,1.00554,0.00017,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4148.07,-30.38,1690.21,1683.91,-6.3,442.35,440.98,-1.38,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.02,80.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00423,IEEE_CompTestFeeder,6241,11,20,31,0.99859,1.00579,0.00721,0.90609,1.00544,0.90637,1.00579,0.00035,624,8.75,8.7,92.79,92.76,OH-1 parallel with OH-2,T7,4166.52,4145.09,-21.43,1687.33,1682.3,-5.03,441.43,440.0,-1.43,0,none,No violation,SAFE,734,702,734,624,-0.05,-0.03,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00424,IEEE_CompTestFeeder,6212,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,621,8.77,25.61,92.8,92.64,SEC-4,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734,702,734,621,16.84,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True
S00425,IEEE_CompTestFeeder,6231,15,113,128,1.00985,1.11177,0.10192,0.90614,1.00985,0.90743,1.11177,0.10192,623,8.74,27.7,92.78,92.64,SEC-4,T7,4162.37,4054.29,-108.08,1686.4,1667.01,-19.4,441.28,446.2,4.92,1,voltage,Max voltage 1.1118 pu at bus 623 exceeds 1.05,CONSTRAINED,734,623,734,623,18.96,-0.14,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.049 reversed,True
S00426,IEEE_CompTestFeeder,626,12,84,96,1.00683,1.0849,0.07806,0.9061,1.00683,0.90712,1.0849,0.07806,626,8.75,21.29,92.78,92.68,SEC-3,T7,4165.54,4082.91,-82.63,1687.14,1671.09,-16.05,441.46,442.83,1.37,1,voltage,Max voltage 1.0849 pu at bus 626 exceeds 1.05,CONSTRAINED,734,626,734,626,12.54,-0.11,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.022 reversed,True
S00427,IEEE_CompTestFeeder,6231,0,134,134,0.99457,1.11666,0.12209,0.90593,1.00536,0.90748,1.11666,0.1113,623,8.77,28.87,92.8,92.64,SEC-4,T7,4178.44,4049.07,-129.37,1690.21,1666.34,-23.87,442.35,446.98,4.63,1,voltage,Max voltage 1.1167 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,20.09,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.054 reversed,True
S00428,IEEE_CompTestFeeder,739,0,128,128,0.98479,0.99554,0.01075,0.90593,1.00536,0.91062,1.00673,0.00136,702,8.77,8.41,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4022.03,-156.41,1690.21,1633.55,-56.66,442.35,413.95,-28.41,1,caution,reverse flow,CAUTION,734,702,734,702,-0.37,-0.38,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.011 reversed,True
S00429,IEEE_CompTestFeeder,740,8,221,229,0.98273,1.00082,0.01809,0.90623,1.00546,0.9142,1.00775,0.00229,702,8.75,8.13,92.77,105.19,OH-1 parallel with OH-2,T5,4168.53,3900.27,-268.26,1686.36,1591.92,-94.45,440.44,393.18,-47.26,1,transformer_loading,Transformer T5 loading 105.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.63,12.42,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.108->-0.112 reversed,True
S00430,IEEE_CompTestFeeder,6241,0,76,76,0.99457,1.02159,0.02702,0.90593,1.00536,0.90699,1.02159,0.01622,624,8.77,17.9,92.8,92.69,SEC-1,T7,4178.44,4097.97,-80.47,1690.21,1671.92,-18.29,442.35,437.88,-4.47,0,none,No violation,SAFE,734,702,734,624,9.12,-0.11,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00431,IEEE_CompTestFeeder,740,11,201,212,0.98299,0.99949,0.0165,0.90635,1.00549,0.91362,1.00758,0.00209,702,8.74,8.17,92.76,94.3,OH-1 parallel with OH-2,T5,4164.81,3920.53,-244.28,1684.93,1598.41,-86.52,439.72,396.44,-43.28,1,caution,reverse flow,CAUTION,734,702,734,702,-0.57,1.55,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.105->-0.095 reversed,True
S00432,IEEE_CompTestFeeder,623,0,173,173,0.99457,1.14747,0.1529,0.90593,1.00536,0.90781,1.14747,0.1421,623,8.77,36.27,92.8,92.6,SEC-4,T7,4178.44,4016.15,-162.29,1690.21,1662.77,-27.44,442.35,453.06,10.71,1,voltage,Max voltage 1.1475 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,27.49,-0.2,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.084 reversed,True
S00433,IEEE_CompTestFeeder,762,0,74,74,0.93632,0.94568,0.00937,0.90593,1.00536,0.90929,1.00644,0.00108,702,8.77,8.53,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4078.21,-100.23,1690.21,1643.5,-46.71,442.35,416.12,-26.23,1,caution,reverse flow,CAUTION,734,702,734,702,-0.24,-0.35,45.0,0.48,OH-1 parallel with OH-2,T7,trafo 11 reversed,True
S00434,IEEE_CompTestFeeder,6201,8,6,14,0.99483,0.99502,0.00019,0.90604,1.00542,0.90613,1.00546,4e-05,702,8.76,8.74,92.79,92.78,OH-1 parallel with OH-2,T7,4169.74,4163.21,-6.53,1688.09,1686.51,-1.58,441.65,441.12,-0.53,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.01,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00435,IEEE_CompTestFeeder,730,12,173,185,0.94748,0.9546,0.00711,0.90624,1.00547,0.91056,1.00691,0.00144,702,8.74,8.29,92.77,92.41,OH-1 parallel with OH-2,T1,4164.58,3966.38,-198.19,1685.96,1629.04,-56.93,440.49,415.3,-25.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.45,-0.36,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.073->-0.100 reversed,True
S00436,IEEE_CompTestFeeder,6261,0,194,194,0.99457,1.16339,0.16883,0.90593,1.00536,0.90798,1.16339,0.15803,626,8.77,40.11,92.8,92.58,SEC-1,T7,4178.44,3999.1,-179.35,1690.21,1661.32,-28.89,442.35,457.01,14.65,1,voltage,Max voltage 1.1634 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,31.34,-0.22,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.100 reversed,True
S00437,IEEE_CompTestFeeder,623,0,140,140,0.99457,1.12151,0.12694,0.90593,1.00536,0.90754,1.12151,0.11615,623,8.77,30.03,92.8,92.63,SEC-4,T7,4178.44,4043.89,-134.55,1690.21,1665.71,-24.5,442.35,447.8,5.45,1,voltage,Max voltage 1.1215 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,21.25,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.058 reversed,True
S00438,IEEE_CompTestFeeder,739,0,121,121,0.98479,0.99497,0.01018,0.90593,1.00536,0.91037,1.00666,0.00129,702,8.77,8.43,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4030.49,-147.95,1690.21,1636.45,-53.76,442.35,415.41,-26.95,1,caution,reverse flow,CAUTION,734,702,734,702,-0.35,-0.37,41.1,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.080 reversed,True
S00439,IEEE_CompTestFeeder,6221,0,84,84,0.99457,1.05001,0.05544,0.90593,1.00536,0.90704,1.05001,0.04464,622,8.77,19.24,92.8,92.68,SEC-5,T7,4178.44,4091.98,-86.47,1690.21,1671.6,-18.61,442.35,439.89,-2.47,1,voltage,Max voltage 1.0500 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,10.47,-0.12,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.014 reversed,True
S00440,IEEE_CompTestFeeder,6211,12,157,169,0.99895,1.05257,0.05362,0.9061,1.00545,0.90812,1.05257,0.04712,621,8.75,38.62,92.78,92.57,SEC-4,T7,4165.44,4004.95,-160.49,1687.07,1654.18,-32.89,441.35,437.87,-3.49,1,voltage,Max voltage 1.0526 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,29.88,-0.22,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.094 reversed,True
S00441,IEEE_CompTestFeeder,710,5,45,50,0.95757,0.95938,0.0018,0.90596,1.00539,0.90629,1.00566,0.00026,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4173.2,4126.12,-47.08,1689.11,1679.49,-9.62,442.11,440.03,-2.08,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,80.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00442,IEEE_CompTestFeeder,626,0,74,74,0.99457,1.0656,0.07103,0.90593,1.00536,0.90688,1.0656,0.06023,626,8.77,16.71,92.8,92.7,SEC-3,T7,4178.44,4103.42,-75.02,1690.21,1674.48,-15.73,442.35,441.33,-1.02,0,voltage,Max voltage 1.0656 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,7.93,-0.1,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00443,IEEE_CompTestFeeder,6332,0,129,129,0.91349,0.97317,0.05968,0.90593,1.00536,0.92679,1.00656,0.0012,702,8.77,28.07,92.8,92.44,SEC-7,T1,4178.44,4029.37,-149.08,1690.21,1641.39,-48.82,442.35,422.28,-20.08,1,voltage_rise,Voltage rise at PV bus 6332 0.0597 pu exceeds 0.05,CONSTRAINED,734,702,735,702,19.29,-0.36,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.108 reversed,True
S00444,IEEE_CompTestFeeder,6332,0,60,60,0.91349,0.94228,0.02879,0.90593,1.00536,0.92462,1.00596,0.0006,702,8.77,11.58,92.8,92.58,SEC-7,T7,4178.44,4106.73,-71.72,1690.21,1665.57,-24.64,442.35,430.64,-11.72,1,caution,reverse flow,CAUTION,734,702,735,702,2.81,-0.22,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.043 reversed,True
S00445,IEEE_CompTestFeeder,7641,0,115,115,0.93653,0.951,0.01447,0.90593,1.00536,0.91109,1.00701,0.00164,702,8.77,8.4,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4023.58,-154.86,1690.21,1619.2,-71.01,442.35,402.49,-39.86,1,caution,reverse flow,CAUTION,734,702,734,702,-0.37,-0.4,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.024 reversed,True
S00446,IEEE_CompTestFeeder,716,0,178,178,0.97764,1.06787,0.09023,0.90593,1.00536,0.90686,1.06787,0.0625,716,8.77,8.76,92.8,507.32,OH-1 parallel with OH-2,T24,4178.44,4005.81,-172.64,1690.21,1667.06,-23.15,442.35,447.72,5.36,0,voltage,Max voltage 1.0679 pu at bus 716 exceeds 1.05,CONSTRAINED,734,702,734,716,-0.01,414.51,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S00447,IEEE_CompTestFeeder,7481,0,83,83,0.95588,0.96413,0.00825,0.90593,1.00536,0.90936,1.00642,0.00106,702,8.77,8.52,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4071.26,-107.18,1690.21,1645.06,-45.15,442.35,418.17,-24.18,0,none,No violation,SAFE,734,702,734,702,-0.26,-0.34,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00448,IEEE_CompTestFeeder,625,0,158,158,0.99457,1.09412,0.09955,0.90593,1.00536,0.90783,1.09412,0.08875,625,8.77,34.74,92.8,92.6,SEC-2,T7,4178.44,4022.63,-155.81,1690.21,1660.32,-29.89,442.35,444.54,2.19,1,voltage,Max voltage 1.0941 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,25.96,-0.2,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.078 reversed,True
S00449,IEEE_CompTestFeeder,632,0,82,82,0.92107,0.92717,0.0061,0.90593,1.00536,0.91213,1.00619,0.00082,702,8.77,8.54,92.8,92.49,OH-1 parallel with OH-2,T7,4178.44,4079.45,-98.99,1690.21,1656.33,-33.88,442.35,425.36,-16.99,1,caution,reverse flow,CAUTION,734,702,734,702,-0.23,-0.31,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00450,IEEE_CompTestFeeder,739,15,70,85,0.98609,0.992,0.00592,0.90649,1.00553,0.90908,1.00629,0.00075,702,8.73,8.53,92.74,92.47,OH-1 parallel with OH-2,T1,4159.92,4074.17,-85.75,1683.17,1651.74,-31.43,438.83,423.08,-15.75,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.27,41.1,0.24,OH-1 parallel with OH-2,T7,line 26 0.026->-0.044 reversed,True
S00451,IEEE_CompTestFeeder,770,0,6,6,0.95062,0.95138,0.00076,0.90593,1.00536,0.90622,1.00546,0.0001,702,8.77,8.75,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4170.01,-8.43,1690.21,1685.84,-4.37,442.35,439.92,-2.43,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.04,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00452,IEEE_CompTestFeeder,7482,5,38,43,0.95638,0.96019,0.00381,0.90614,1.00543,0.90773,1.00592,0.00049,702,8.76,8.64,92.78,92.58,OH-1 parallel with OH-2,T7,4171.93,4122.66,-49.26,1687.38,1666.33,-21.05,440.84,429.58,-11.26,0,none,No violation,SAFE,734,702,734,702,-0.12,-0.19,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00453,IEEE_CompTestFeeder,6242,0,63,63,0.99457,1.01708,0.02251,0.90593,1.00536,0.90681,1.01708,0.01172,624,8.77,14.9,92.8,92.71,SEC-1,T7,4178.44,4111.43,-67.01,1690.21,1674.79,-15.42,442.35,438.34,-4.01,0,none,No violation,SAFE,734,702,734,624,6.13,-0.09,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00454,IEEE_CompTestFeeder,7483,0,176,176,0.95588,0.97297,0.01709,0.90593,1.00536,0.91302,1.00752,0.00215,702,8.77,8.24,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3953.47,-224.97,1690.21,1598.93,-91.28,442.35,393.39,-48.97,1,caution,reverse flow,CAUTION,734,702,734,702,-0.53,-0.45,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00455,IEEE_CompTestFeeder,6231,0,225,225,0.99457,1.18615,0.19158,0.90593,1.00536,0.90819,1.18615,0.18078,623,8.77,45.63,92.8,92.56,SEC-4,T7,4178.44,3974.7,-203.74,1690.21,1659.74,-30.47,442.35,463.61,21.26,1,voltage,Max voltage 1.1861 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,36.86,-0.24,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.123 reversed,True
S00456,IEEE_CompTestFeeder,625,0,122,122,0.99457,1.07314,0.07857,0.90593,1.00536,0.90746,1.07314,0.06777,625,8.77,27.35,92.8,92.64,SEC-2,T7,4178.44,4055.67,-122.77,1690.21,1665.29,-24.92,442.35,441.58,-0.77,1,voltage,Max voltage 1.0731 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,18.57,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.047 reversed,True
S00457,IEEE_CompTestFeeder,708,12,114,126,0.95847,0.96266,0.00419,0.90602,1.00544,0.90682,1.00608,0.00064,702,8.77,8.76,92.79,92.71,OH-1 parallel with OH-2,T7,4165.88,4047.1,-118.78,1687.59,1664.59,-23.0,441.79,437.01,-4.78,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.09,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S00458,IEEE_CompTestFeeder,6261,9,79,88,1.0038,1.07796,0.07417,0.90606,1.00543,0.90703,1.07796,0.07254,626,8.75,19.64,92.79,92.69,SEC-3,T7,4168.74,4090.29,-78.45,1687.88,1672.26,-15.62,441.65,442.2,0.55,1,voltage,Max voltage 1.0780 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,10.89,-0.1,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.015 reversed,True
S00459,IEEE_CompTestFeeder,716,0,88,88,0.97764,1.0252,0.04756,0.90593,1.00536,0.90651,1.0252,0.01983,716,8.77,8.77,92.8,237.32,OH-1 parallel with OH-2,T24,4178.44,4089.13,-89.32,1690.21,1673.78,-16.43,442.35,441.04,-1.32,0,transformer_loading,Transformer T24 loading 237.3% exceeds 100.0%,CONSTRAINED,734,702,734,716,-0.01,144.52,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S00460,IEEE_CompTestFeeder,726,12,122,134,1.00683,1.11666,0.10983,0.9061,1.00683,0.90748,1.11666,0.10983,626,8.75,28.87,92.78,92.64,SEC-1,T7,4165.54,4049.07,-116.47,1687.14,1666.34,-20.79,441.46,446.98,5.53,1,voltage,Max voltage 1.1167 pu at bus 626 exceeds 1.05,CONSTRAINED,734,626,734,626,20.12,-0.15,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.054 reversed,True
S00461,IEEE_CompTestFeeder,6232,0,221,221,0.99457,1.18326,0.18869,0.90593,1.00536,0.90817,1.18326,0.1779,623,8.77,44.93,92.8,92.56,SEC-4,T7,4178.44,3977.8,-200.64,1690.21,1659.91,-30.3,442.35,462.71,20.36,1,voltage,Max voltage 1.1833 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,36.16,-0.24,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.120 reversed,True
S00462,IEEE_CompTestFeeder,715,0,155,155,0.99084,0.99452,0.00369,0.90593,1.00536,0.90707,1.00628,0.00091,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4016.62,-161.82,1690.21,1656.82,-33.39,442.35,435.53,-6.82,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.12,0,0.208,OH-1 parallel with OH-2,T7,none,True
S00463,IEEE_CompTestFeeder,6261,0,106,106,0.99457,1.09344,0.09887,0.90593,1.00536,0.90722,1.09344,0.08808,626,8.77,23.32,92.8,92.67,SEC-2,T7,4178.44,4073.82,-104.62,1690.21,1669.71,-20.5,442.35,443.74,1.38,1,voltage,Max voltage 1.0934 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,14.55,-0.14,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.031 reversed,True
S00464,IEEE_CompTestFeeder,6201,6,90,96,0.99476,0.99763,0.00287,0.90601,1.00541,0.90732,1.00601,0.0006,702,8.76,8.59,92.79,92.65,OH-6,T7,4171.91,4074.29,-97.62,1688.62,1665.71,-22.91,441.83,434.2,-7.62,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.14,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.060->-0.030 reversed,True
S00465,IEEE_CompTestFeeder,726,0,167,167,0.99457,1.14284,0.14827,0.90593,1.00536,0.90777,1.14284,0.13747,626,8.77,35.15,92.8,92.61,SEC-1,T7,4178.44,4021.1,-157.34,1690.21,1663.24,-26.97,442.35,452.02,9.66,1,voltage,Max voltage 1.1428 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,26.38,-0.2,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.080 reversed,True
S00466,IEEE_CompTestFeeder,716,0,54,54,0.97764,1.0076,0.02997,0.90593,1.00536,0.90632,1.0076,0.00224,716,8.77,8.77,92.8,131.4,OH-1 parallel with OH-2,T24,4178.44,4122.6,-55.84,1690.21,1678.83,-11.38,442.35,440.52,-1.84,0,transformer_loading,Transformer T24 loading 131.4% exceeds 100.0%,CONSTRAINED,734,702,734,716,-0.0,38.6,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S00467,IEEE_CompTestFeeder,6222,0,250,250,0.99457,1.14425,0.14968,0.90593,1.00536,0.90864,1.14425,0.13889,622,8.77,52.56,92.8,92.51,SEC-4,T7,4178.44,3943.31,-235.14,1690.21,1651.43,-38.78,442.35,457.22,14.86,1,voltage,Max voltage 1.1443 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,43.78,-0.29,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.152 reversed,True
S00468,IEEE_CompTestFeeder,723,0,42,42,0.99457,1.03615,0.04159,0.90593,1.00536,0.9065,1.03615,0.03079,623,8.77,9.75,92.8,92.74,SEC-6,T7,4178.44,4134.61,-43.83,1690.21,1680.39,-9.82,442.35,440.52,-1.83,0,caution,max 1.0362>1.03; rise 0.0416>=0.03,CAUTION,734,702,734,623,0.98,-0.06,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00469,IEEE_CompTestFeeder,756,0,159,159,0.93612,0.95316,0.01704,0.90593,1.00536,0.91308,1.00765,0.00228,702,8.77,8.26,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3965.1,-213.35,1690.21,1591.35,-98.86,442.35,388.01,-54.35,0,none,No violation,SAFE,734,702,734,702,-0.52,-0.46,155.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00470,IEEE_CompTestFeeder,724,13,24,37,0.99931,1.00793,0.00862,0.90612,1.00545,0.90646,1.00793,0.00248,624,8.74,8.83,92.78,92.75,SEC-1,T7,4164.36,4138.72,-25.64,1686.81,1680.84,-5.97,441.27,439.63,-1.64,0,none,No violation,SAFE,734,702,734,624,0.09,-0.04,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00471,IEEE_CompTestFeeder,728,13,131,144,0.93965,0.96417,0.02452,0.90627,1.00548,0.90942,1.0065,0.00102,702,8.74,8.4,92.77,150.29,OH-1 parallel with OH-2,T3,4163.29,4015.26,-148.03,1685.47,1645.53,-39.94,440.2,423.17,-17.03,1,transformer_loading,Transformer T3 loading 150.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.34,57.52,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S00472,IEEE_CompTestFeeder,7391,15,153,168,0.98609,0.99877,0.01269,0.90649,1.00553,0.91202,1.00712,0.00159,702,8.73,8.3,92.74,92.39,OH-1 parallel with OH-2,T1,4159.92,3973.9,-186.02,1683.17,1617.38,-65.8,438.83,405.81,-33.02,1,caution,reverse flow,CAUTION,734,702,734,702,-0.43,-0.35,0,0.24,OH-1 parallel with OH-2,T7,line 25 0.101->-0.051 reversed,True
S00473,IEEE_CompTestFeeder,7121,0,230,230,0.95827,0.96798,0.00971,0.90593,1.00536,0.90748,1.0066,0.00123,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3939.82,-238.63,1690.21,1646.93,-43.28,442.35,433.73,-8.63,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.084 reversed,True
S00474,IEEE_CompTestFeeder,6211,13,85,98,0.99931,1.02911,0.0298,0.90612,1.00545,0.90727,1.02911,0.02366,621,8.74,22.91,92.78,92.66,SEC-4,T7,4164.36,4075.46,-88.9,1686.81,1667.29,-19.52,441.27,437.37,-3.9,1,caution,reverse flow,CAUTION,734,702,734,621,14.16,-0.12,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.029 reversed,True
S00475,IEEE_CompTestFeeder,724,0,125,125,0.99457,1.03817,0.0436,0.90593,1.00536,0.90761,1.03817,0.03281,624,8.77,28.96,92.8,92.62,SEC-1,T7,4178.44,4048.27,-130.17,1690.21,1661.99,-28.22,442.35,437.18,-5.17,1,caution,max 1.0382>1.03; rise 0.0436>=0.03; reverse flow,CAUTION,734,702,734,624,20.19,-0.18,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.054 reversed,True
S00476,IEEE_CompTestFeeder,6332,0,208,208,0.91349,1.00615,0.09266,0.90593,1.00536,0.92902,1.00715,0.00179,702,8.77,45.98,92.8,110.27,SEC-7,T4,4178.44,3946.36,-232.08,1690.21,1618.21,-72.0,442.35,418.28,-24.08,1,voltage_rise,Voltage rise at PV bus 6332 0.0927 pu exceeds 0.05,CONSTRAINED,734,702,735,702,37.21,17.47,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.178 reversed,True
S00477,IEEE_CompTestFeeder,764,0,95,95,0.93653,0.94855,0.01202,0.90593,1.00536,0.91022,1.00673,0.00137,702,8.77,8.46,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4050.14,-128.3,1690.21,1630.9,-59.31,442.35,409.05,-33.3,1,caution,reverse flow,CAUTION,734,702,734,702,-0.31,-0.38,46.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.049 reversed,True
S00478,IEEE_CompTestFeeder,7483,0,123,123,0.95588,0.96798,0.0121,0.90593,1.00536,0.91096,1.0069,0.00154,702,8.77,8.4,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4020.31,-158.13,1690.21,1624.66,-65.55,442.35,407.22,-35.13,1,caution,reverse flow,CAUTION,734,702,734,702,-0.38,-0.39,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S00479,IEEE_CompTestFeeder,7121,0,99,99,0.95827,0.96255,0.00428,0.90593,1.00536,0.90663,1.00593,0.00056,702,8.77,8.77,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4075.11,-103.34,1690.21,1669.84,-20.37,442.35,438.02,-4.34,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.034 reversed,True
S00480,IEEE_CompTestFeeder,769,0,226,226,0.95408,0.98748,0.0334,0.90593,1.00536,0.91617,1.00864,0.00327,702,8.77,8.04,92.8,125.39,OH-1 parallel with OH-2,T22,4178.44,3873.5,-304.94,1690.21,1548.87,-141.34,442.35,363.41,-78.94,1,transformer_loading,Transformer T22 loading 125.4% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.74,32.59,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00481,IEEE_CompTestFeeder,712,0,134,134,0.95827,0.96403,0.00576,0.90593,1.00536,0.90687,1.00612,0.00075,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4038.8,-139.64,1690.21,1663.27,-26.94,442.35,436.71,-5.64,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.1,65.0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.069 reversed,True
S00482,IEEE_CompTestFeeder,6251,0,146,146,0.99457,1.08722,0.09265,0.90593,1.00536,0.90771,1.08722,0.08185,625,8.77,32.3,92.8,92.61,SEC-2,T7,4178.44,4033.51,-144.94,1690.21,1661.87,-28.34,442.35,443.42,1.06,1,voltage,Max voltage 1.0872 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,23.53,-0.19,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.068 reversed,True
S00483,IEEE_CompTestFeeder,625,0,212,212,0.99457,1.1241,0.12953,0.90593,1.00536,0.90833,1.1241,0.11873,625,8.77,45.37,92.8,92.55,SEC-1,T7,4178.44,3975.25,-203.19,1690.21,1654.49,-35.72,442.35,451.16,8.81,1,voltage,Max voltage 1.1241 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,36.59,-0.26,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.122 reversed,True
S00484,IEEE_CompTestFeeder,732,0,126,126,0.92107,0.93034,0.00927,0.90593,1.00536,0.91536,1.0066,0.00124,702,8.77,8.42,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4026.92,-151.52,1690.21,1639.41,-50.8,442.35,416.83,-25.52,1,caution,reverse flow,CAUTION,734,702,734,702,-0.35,-0.36,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00485,IEEE_CompTestFeeder,7483,0,20,20,0.95588,0.9579,0.00202,0.90593,1.00536,0.90677,1.00563,0.00026,702,8.77,8.71,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4152.43,-26.01,1690.21,1678.97,-11.24,442.35,436.34,-6.01,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.1,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00486,IEEE_CompTestFeeder,7121,0,235,235,0.95827,0.96818,0.00991,0.90593,1.00536,0.90751,1.00662,0.00126,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,3934.68,-243.76,1690.21,1646.14,-44.07,442.35,433.6,-8.76,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 3 0.221->-0.014 reversed,True
S00487,IEEE_CompTestFeeder,6221,4,134,138,0.99737,1.08257,0.0852,0.90599,1.00539,0.90763,1.08257,0.07717,622,8.77,30.67,92.8,92.62,SEC-5,T7,4174.1,4040.83,-133.27,1689.16,1662.96,-26.19,442.01,442.74,0.73,1,voltage,Max voltage 1.0826 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,21.9,-0.18,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.062->-0.061 reversed,True
S00488,IEEE_CompTestFeeder,6332,11,138,149,0.91892,0.98174,0.06282,0.9114,1.00548,0.92737,1.00672,0.00124,702,8.74,32.7,92.76,92.43,SEC-7,T1,4164.95,4007.83,-157.11,1685.41,1635.1,-50.31,439.86,420.74,-19.11,1,voltage_rise,Voltage rise at PV bus 6332 0.0628 pu exceeds 0.05,CONSTRAINED,734,702,735,702,23.96,-0.33,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00489,IEEE_CompTestFeeder,725,0,239,239,0.99457,1.13849,0.14392,0.90593,1.00536,0.90855,1.13849,0.13313,625,8.77,50.5,92.8,92.52,SEC-1,T7,4178.44,3952.44,-226.0,1690.21,1652.24,-37.97,442.35,455.35,13.0,1,voltage,Max voltage 1.1385 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,41.73,-0.28,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.143 reversed,True
S00490,IEEE_CompTestFeeder,769,0,203,203,0.95408,0.98429,0.03021,0.90593,1.00536,0.9152,1.00834,0.00297,702,8.77,8.11,92.8,110.3,OH-1 parallel with OH-2,T22,4178.44,3903.52,-274.92,1690.21,1561.5,-128.71,442.35,370.43,-71.92,1,transformer_loading,Transformer T22 loading 110.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.67,17.49,41.0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S00491,IEEE_CompTestFeeder,6212,0,29,29,0.99457,1.00508,0.01051,0.90593,1.00536,0.90635,1.00556,0.00019,702,8.77,8.7,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4147.22,-31.23,1690.21,1682.79,-7.42,442.35,440.13,-2.23,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.04,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00492,IEEE_CompTestFeeder,6251,0,190,190,0.99457,1.11208,0.11752,0.90593,1.00536,0.90814,1.11208,0.10672,625,8.77,41.1,92.8,92.57,SEC-1,T7,4178.44,3994.25,-184.19,1690.21,1656.64,-33.57,442.35,448.17,5.81,1,voltage,Max voltage 1.1121 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,32.33,-0.24,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.104 reversed,True
S00493,IEEE_CompTestFeeder,724,0,154,154,0.99457,1.04771,0.05314,0.90593,1.00536,0.90795,1.04771,0.04235,624,8.77,35.36,92.8,92.59,SEC-1,T7,4178.44,4019.59,-158.85,1690.21,1656.73,-33.48,442.35,437.5,-4.85,1,voltage_rise,Voltage rise at PV bus 724 0.0531 pu exceeds 0.05,CONSTRAINED,734,702,734,624,26.58,-0.22,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.081 reversed,True
S00494,IEEE_CompTestFeeder,723,7,172,179,1.00176,1.15206,0.1503,0.90603,1.00541,0.90786,1.15206,0.14665,623,8.76,37.38,92.79,92.6,SEC-4,T7,4170.88,4011.23,-159.65,1688.39,1662.32,-26.07,441.79,454.14,12.35,1,voltage,Max voltage 1.1521 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,28.62,-0.2,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.089 reversed,True
S00495,IEEE_CompTestFeeder,6252,0,186,186,0.99457,1.10987,0.1153,0.90593,1.00536,0.9081,1.10987,0.10451,625,8.77,40.31,92.8,92.57,SEC-1,T7,4178.44,3997.75,-180.69,1690.21,1657.07,-33.14,442.35,447.67,5.31,1,voltage,Max voltage 1.1099 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,31.54,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.101 reversed,True
S00496,IEEE_CompTestFeeder,710,0,101,101,0.95737,0.96138,0.00401,0.90593,1.00536,0.90665,1.00594,0.00058,702,8.77,8.77,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4072.98,-105.47,1690.21,1669.24,-20.97,442.35,437.89,-4.47,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,80.0,0.208,OH-1 parallel with OH-2,T7,trafo 17 reversed,True
S00497,IEEE_CompTestFeeder,6212,13,184,197,0.99931,1.0615,0.06219,0.90612,1.00545,0.90844,1.0615,0.05605,621,8.74,44.64,92.78,92.54,SEC-4,T7,4164.36,3977.99,-186.38,1686.81,1649.72,-37.09,441.27,438.9,-2.38,1,voltage,Max voltage 1.0615 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,35.9,-0.25,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.119 reversed,True
S00498,IEEE_CompTestFeeder,7643,0,176,176,0.93653,0.9583,0.02177,0.90593,1.00536,0.91368,1.00781,0.00244,702,8.77,8.21,92.8,92.32,OH-1 parallel with OH-2,T1,4178.44,3943.47,-234.98,1690.21,1585.11,-105.1,442.35,383.38,-58.98,1,caution,reverse flow,CAUTION,734,702,734,702,-0.57,-0.48,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.084 reversed,True
S00499,IEEE_CompTestFeeder,6322,0,9,9,0.92107,0.92175,0.00068,0.90593,1.00536,0.90662,1.00546,9e-05,702,8.77,8.75,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4167.51,-10.94,1690.21,1686.34,-3.87,442.35,440.42,-1.94,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.03,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00500,IEEE_CompTestFeeder,6232,0,248,248,0.99457,1.2025,0.20793,0.90593,1.00536,0.90834,1.2025,0.19713,623,8.77,49.61,92.8,92.55,SEC-4,T7,4178.44,3957.16,-221.28,1690.21,1658.96,-31.25,442.35,469.07,26.72,1,voltage,Max voltage 1.2025 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,40.84,-0.26,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.139 reversed,True
S00501,IEEE_CompTestFeeder,739,0,201,201,0.98479,1.0014,0.0166,0.90593,1.00536,0.91316,1.00744,0.00208,702,8.77,8.21,92.8,107.22,OH-1 parallel with OH-2,T6,4178.44,3934.44,-244.0,1690.21,1604.56,-85.65,442.35,399.35,-43.0,1,transformer_loading,Transformer T6 loading 107.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.57,14.42,41.1,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.084 reversed,True
S00502,IEEE_CompTestFeeder,7481,0,40,40,0.95588,0.9599,0.00402,0.90593,1.00536,0.9076,1.00588,0.00052,702,8.77,8.65,92.8,92.6,OH-1 parallel with OH-2,T7,4178.44,4126.54,-51.9,1690.21,1667.96,-22.25,442.35,430.45,-11.9,0,none,No violation,SAFE,734,702,734,702,-0.12,-0.2,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00503,IEEE_CompTestFeeder,724,0,221,221,0.99457,1.06903,0.07446,0.90593,1.00536,0.90869,1.06903,0.06367,624,8.77,49.73,92.8,92.51,SEC-1,T7,4178.44,3955.22,-223.22,1690.21,1646.2,-44.01,442.35,440.14,-2.22,1,voltage,Max voltage 1.0690 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,40.96,-0.3,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.140 reversed,True
S00504,IEEE_CompTestFeeder,714,0,143,143,0.99084,0.99424,0.00341,0.90593,1.00536,0.90699,1.00621,0.00085,702,8.77,8.76,92.8,92.69,OH-1 parallel with OH-2,T7,4178.44,4029.11,-149.34,1690.21,1659.24,-30.97,442.35,436.02,-6.34,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.11,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00505,IEEE_CompTestFeeder,7643,0,91,91,0.93653,0.94805,0.01153,0.90593,1.00536,0.91005,1.00668,0.00131,702,8.77,8.48,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4055.47,-122.97,1690.21,1633.28,-56.93,442.35,410.39,-31.97,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.37,0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.045 reversed,True
S00506,IEEE_CompTestFeeder,721,0,44,44,0.99457,1.01042,0.01585,0.90593,1.00536,0.90655,1.01042,0.00505,621,8.77,10.48,92.8,92.74,SEC-4,T7,4178.44,4131.32,-47.12,1690.21,1679.17,-11.04,442.35,439.24,-3.12,0,none,No violation,SAFE,734,702,734,621,1.7,-0.07,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00507,IEEE_CompTestFeeder,726,3,110,113,0.99767,1.09934,0.10167,0.90597,1.00539,0.90729,1.09934,0.09395,626,8.77,24.73,92.8,92.66,SEC-2,T7,4175.19,4067.54,-107.65,1689.42,1668.8,-20.62,442.1,444.45,2.35,1,voltage,Max voltage 1.0993 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,15.96,-0.14,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.036 reversed,True
S00508,IEEE_CompTestFeeder,6232,0,65,65,0.99457,1.05749,0.06292,0.90593,1.00536,0.90678,1.05749,0.05213,623,8.77,14.79,92.8,92.71,SEC-6,T7,4178.44,4112.02,-66.42,1690.21,1676.02,-14.19,442.35,440.93,-1.42,0,voltage,Max voltage 1.0575 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,6.01,-0.09,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00509,IEEE_CompTestFeeder,6332,0,197,197,0.91349,1.00169,0.0882,0.90593,1.00536,0.92872,1.00708,0.00171,702,8.77,43.55,92.8,103.57,SEC-7,T4,4178.44,3957.6,-220.84,1690.21,1621.18,-69.03,442.35,418.52,-23.84,1,voltage_rise,Voltage rise at PV bus 6332 0.0882 pu exceeds 0.05,CONSTRAINED,734,702,735,702,34.78,10.77,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.169 reversed,True
S00510,IEEE_CompTestFeeder,7121,0,66,66,0.95827,0.96114,0.00287,0.90593,1.00536,0.9064,1.00575,0.00038,702,8.77,8.77,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4109.45,-69.0,1690.21,1676.33,-13.88,442.35,439.36,-3.0,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00511,IEEE_CompTestFeeder,6201,15,125,140,0.99505,0.999,0.00395,0.90615,1.00547,0.90794,1.0063,0.00083,702,8.74,8.58,92.78,92.59,OH-6,T7,4162.12,4026.78,-135.35,1686.25,1655.15,-31.09,441.04,430.69,-10.35,1,caution,reverse flow,CAUTION,734,702,734,702,-0.15,-0.19,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.074 reversed,True
S00512,IEEE_CompTestFeeder,732,0,247,247,0.92107,0.93874,0.01767,0.90593,1.00536,0.92389,1.00767,0.0023,702,8.77,8.1,92.8,146.66,OH-1 parallel with OH-2,T4,4178.44,3884.44,-294.0,1690.21,1597.24,-92.97,442.35,395.35,-47.0,1,transformer_loading,Transformer T4 loading 146.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.68,53.85,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S00513,IEEE_CompTestFeeder,6332,0,77,77,0.91349,0.95009,0.0366,0.90593,1.00536,0.92518,1.00612,0.00075,702,8.77,15.7,92.8,92.52,SEC-7,T7,4178.44,4087.19,-91.25,1690.21,1659.23,-30.98,442.35,428.11,-14.25,1,caution,rise 0.0366>=0.03; reverse flow,CAUTION,734,702,735,702,6.92,-0.28,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.059 reversed,True
S00514,IEEE_CompTestFeeder,6242,0,112,112,0.99457,1.03383,0.03926,0.90593,1.00536,0.90745,1.03383,0.02847,624,8.77,26.06,92.8,92.64,SEC-1,T7,4178.44,4061.3,-117.14,1690.21,1664.49,-25.72,442.35,437.21,-5.14,1,caution,max 1.0338>1.03; rise 0.0393>=0.03; reverse flow,CAUTION,734,702,734,624,17.29,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.042 reversed,True
S00515,IEEE_CompTestFeeder,725,15,159,174,1.00497,1.10318,0.09821,0.90614,1.00547,0.90799,1.10318,0.09771,625,8.74,37.94,92.78,92.58,SEC-1,T7,4162.29,4008.33,-153.96,1686.35,1658.4,-27.96,441.2,446.24,5.04,1,voltage,Max voltage 1.1032 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,29.2,-0.2,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.091 reversed,True
S00516,IEEE_CompTestFeeder,722,3,169,172,0.99667,1.10205,0.10538,0.90597,1.00539,0.90797,1.10205,0.09667,622,8.77,37.55,92.8,92.59,SEC-4,T7,4175.18,4010.1,-165.08,1689.42,1658.63,-30.79,442.1,446.02,3.92,1,voltage,Max voltage 1.1021 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,28.78,-0.21,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.063->-0.090 reversed,True
S00517,IEEE_CompTestFeeder,7393,11,244,255,0.98574,1.0056,0.01986,0.90634,1.00549,0.91498,1.00794,0.00245,702,8.74,8.06,92.76,142.37,OH-1 parallel with OH-2,T6,4164.85,3870.36,-294.49,1685.04,1584.59,-100.45,439.77,389.27,-50.49,1,transformer_loading,Transformer T6 loading 142.4% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.69,49.61,0,0.24,OH-1 parallel with OH-2,T7,line 25 0.105->-0.137 reversed,True
S00518,IEEE_CompTestFeeder,715,11,222,233,0.9911,0.99631,0.00521,0.90601,1.00543,0.90761,1.00671,0.00128,702,8.77,8.76,92.79,92.62,OH-1 parallel with OH-2,T7,4166.92,3935.63,-231.28,1687.69,1641.71,-45.97,441.83,432.55,-9.28,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.17,0,0.208,OH-1 parallel with OH-2,T7,none,True
S00519,IEEE_CompTestFeeder,720,0,200,200,0.99457,1.00085,0.00628,0.90593,1.00536,0.90877,1.00667,0.00131,702,8.77,8.58,92.8,92.5,OH-6,T7,4178.44,3962.2,-216.24,1690.21,1641.43,-48.78,442.35,426.12,-16.24,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.3,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.134 reversed,True
S00520,IEEE_CompTestFeeder,725,0,236,236,0.99457,1.13691,0.14234,0.90593,1.00536,0.90853,1.13691,0.13155,625,8.77,49.94,92.8,92.53,SEC-1,T7,4178.44,3954.95,-223.49,1690.21,1652.47,-37.74,442.35,454.86,12.51,1,voltage,Max voltage 1.1369 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,41.16,-0.28,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.141 reversed,True
S00521,IEEE_CompTestFeeder,7641,0,116,116,0.93653,0.95112,0.01459,0.90593,1.00536,0.91113,1.00702,0.00166,702,8.77,8.4,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4022.25,-156.19,1690.21,1618.63,-71.58,442.35,402.17,-40.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.38,-0.4,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.025 reversed,True
S00522,IEEE_CompTestFeeder,712,6,214,220,0.95853,0.96758,0.00904,0.90597,1.0054,0.90742,1.00655,0.00115,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4172.15,3950.09,-222.06,1688.9,1648.52,-40.38,442.06,434.0,-8.06,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.15,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.139->-0.074 reversed,True
S00523,IEEE_CompTestFeeder,7121,3,111,114,0.9584,0.96319,0.00479,0.90595,1.00538,0.90674,1.00601,0.00063,702,8.77,8.77,92.8,92.72,OH-1 parallel with OH-2,T7,4175.3,4059.53,-115.76,1689.55,1666.98,-22.57,442.21,437.45,-4.76,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.08,0,0.24,OH-1 parallel with OH-2,T7,line 29 0.062->-0.049 reversed,True
S00524,IEEE_CompTestFeeder,626,0,100,100,0.99457,1.08833,0.09376,0.90593,1.00536,0.90716,1.08833,0.08297,626,8.77,22.1,92.8,92.67,SEC-2,T7,4178.44,4079.26,-99.18,1690.21,1670.52,-19.69,442.35,443.17,0.82,1,voltage,Max voltage 1.0883 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,13.33,-0.13,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.026 reversed,True
S00525,IEEE_CompTestFeeder,748,0,25,25,0.95588,0.9584,0.00252,0.90593,1.00536,0.90698,1.00569,0.00033,702,8.77,8.7,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4145.95,-32.5,1690.21,1676.2,-14.01,442.35,434.86,-7.5,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.13,76.88,0.24,OH-1 parallel with OH-2,T7,none,True
S00526,IEEE_CompTestFeeder,6241,0,86,86,0.99457,1.02502,0.03045,0.90593,1.00536,0.90712,1.02502,0.01966,624,8.77,20.18,92.8,92.68,SEC-1,T7,4178.44,4087.7,-90.75,1690.21,1669.78,-20.43,442.35,437.61,-4.75,1,caution,rise 0.0305>=0.03; reverse flow,CAUTION,734,702,734,624,11.41,-0.13,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.018 reversed,True
S00527,IEEE_CompTestFeeder,714,13,90,103,0.99115,0.9933,0.00215,0.90603,1.00544,0.9067,1.00598,0.00054,702,8.77,8.77,92.79,92.72,OH-1 parallel with OH-2,T7,4164.82,4070.78,-94.05,1687.23,1667.51,-19.72,441.74,437.69,-4.05,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.07,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00528,IEEE_CompTestFeeder,723,0,78,78,0.99457,1.06916,0.07459,0.90593,1.00536,0.90692,1.06916,0.0638,623,8.77,17.55,92.8,92.7,SEC-6,T7,4178.44,4099.64,-78.8,1690.21,1673.83,-16.38,442.35,441.55,-0.8,0,voltage,Max voltage 1.0692 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,8.78,-0.11,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00529,IEEE_CompTestFeeder,7392,0,40,40,0.98479,0.98822,0.00343,0.90593,1.00536,0.90743,1.00581,0.00044,702,8.77,8.66,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,4129.16,-49.28,1690.21,1671.68,-18.53,442.35,433.08,-9.28,0,none,No violation,SAFE,734,702,734,702,-0.12,-0.17,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00530,IEEE_CompTestFeeder,7392,0,6,6,0.98479,0.98531,0.00052,0.90593,1.00536,0.90615,1.00543,7e-05,702,8.77,8.76,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4171.03,-7.42,1690.21,1687.38,-2.83,442.35,440.94,-1.42,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.03,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00531,IEEE_CompTestFeeder,710,0,60,60,0.95737,0.95977,0.0024,0.90593,1.00536,0.90637,1.00571,0.00035,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4115.68,-62.76,1690.21,1677.43,-12.78,442.35,439.59,-2.76,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,80.0,0.208,OH-1 parallel with OH-2,T7,none,True
S00532,IEEE_CompTestFeeder,724,0,191,191,0.99457,1.0596,0.06503,0.90593,1.00536,0.90837,1.0596,0.05424,624,8.77,43.36,92.8,92.54,SEC-1,T7,4178.44,3983.73,-194.71,1690.21,1650.65,-39.56,442.35,438.64,-3.71,1,voltage,Max voltage 1.0596 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,34.59,-0.26,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.114 reversed,True
S00533,IEEE_CompTestFeeder,7643,0,203,203,0.93653,0.96145,0.02493,0.90593,1.00536,0.91479,1.00815,0.00278,702,8.77,8.13,92.8,110.21,OH-1 parallel with OH-2,T14,4178.44,3908.43,-270.01,1690.21,1570.76,-119.45,442.35,375.34,-67.01,1,transformer_loading,Transformer T14 loading 110.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.65,17.41,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.111 reversed,True
S00534,IEEE_CompTestFeeder,769,0,36,36,0.95408,0.95973,0.00565,0.90593,1.00536,0.90768,1.00594,0.00058,702,8.77,8.65,92.8,92.59,OH-1 parallel with OH-2,T7,4178.44,4128.28,-50.16,1690.21,1664.95,-25.26,442.35,428.2,-14.16,0,none,No violation,SAFE,734,702,734,702,-0.12,-0.21,41.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00535,IEEE_CompTestFeeder,626,0,168,168,0.99457,1.14361,0.14904,0.90593,1.00536,0.90777,1.14361,0.13825,626,8.77,35.34,92.8,92.61,SEC-1,T7,4178.44,4020.28,-158.17,1690.21,1663.16,-27.05,442.35,452.19,9.83,1,voltage,Max voltage 1.1436 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,26.56,-0.2,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.080 reversed,True
S00536,IEEE_CompTestFeeder,7122,0,219,219,0.95827,0.96754,0.00927,0.90593,1.00536,0.90741,1.00655,0.00118,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3951.11,-227.33,1690.21,1648.68,-41.53,442.35,434.03,-8.33,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.073 reversed,True
S00537,IEEE_CompTestFeeder,7482,0,9,9,0.95588,0.95679,0.00091,0.90593,1.00536,0.90631,1.00548,0.00012,702,8.77,8.75,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4166.72,-11.72,1690.21,1685.12,-5.09,442.35,439.63,-2.72,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.05,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00538,IEEE_CompTestFeeder,7641,0,188,188,0.93653,0.9597,0.02318,0.90593,1.00536,0.91418,1.00796,0.00259,702,8.77,8.17,92.8,100.14,OH-1 parallel with OH-2,T14,4178.44,3927.86,-250.58,1690.21,1578.68,-111.53,442.35,379.78,-62.58,1,transformer_loading,Transformer T14 loading 100.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.6,7.34,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.096 reversed,True
S00539,IEEE_CompTestFeeder,723,0,5,5,0.99457,0.99972,0.00515,0.90593,1.00536,0.906,1.0054,3e-05,702,8.77,8.76,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4173.03,-5.41,1690.21,1688.9,-1.31,442.35,441.94,-0.41,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.01,0,0.24,OH-1 parallel with OH-2,T7,none,True
S00540,IEEE_CompTestFeeder,6231,0,111,111,0.99457,1.09766,0.10309,0.90593,1.00536,0.90727,1.09766,0.0923,623,8.77,24.33,92.8,92.66,SEC-5,T7,4178.44,4069.33,-109.11,1690.21,1669.05,-21.16,442.35,444.24,1.89,1,voltage,Max voltage 1.0977 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,15.55,-0.14,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.035 reversed,True
S00541,IEEE_CompTestFeeder,730,0,26,26,0.94698,0.94807,0.0011,0.90593,1.00536,0.9066,1.00559,0.00023,702,8.77,8.71,92.8,92.73,OH-1 parallel with OH-2,T7,4178.44,4148.42,-30.02,1690.21,1681.06,-9.15,442.35,438.33,-4.02,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.07,85.0,0.24,OH-1 parallel with OH-2,T7,none,True
S00542,IEEE_CompTestFeeder,7643,4,249,253,0.93705,0.96717,0.03013,0.90611,1.00542,0.91681,1.00875,0.00333,702,8.76,7.97,92.78,143.69,OH-1 parallel with OH-2,T14,4172.97,3844.19,-328.78,1687.58,1545.34,-142.24,440.88,361.1,-79.78,1,transformer_loading,Transformer T14 loading 143.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.79,50.91,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.087->-0.160 reversed,True
