scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged
S01089,IEEE_CompTestFeeder,6321,0,231,231,0.92107,0.93765,0.01659,0.90593,1.00536,0.92279,1.00753,0.00217,702,8.77,8.14,92.8,135.52,OH-1 parallel with OH-2,T4,4178.44,3903.12,-275.33,1690.21,1602.46,-87.75,442.35,398.03,-44.33,1,transformer_loading,Transformer T4 loading 135.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.64,42.71,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01090,IEEE_CompTestFeeder,7643,0,210,210,0.93653,0.96226,0.02574,0.90593,1.00536,0.91508,1.00823,0.00287,702,8.77,8.1,92.8,114.91,OH-1 parallel with OH-2,T14,4178.44,3899.38,-279.06,1690.21,1567.12,-123.09,442.35,373.3,-69.06,1,transformer_loading,Transformer T14 loading 114.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.67,22.11,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.118 reversed,True
S01091,IEEE_CompTestFeeder,7692,9,205,214,0.95551,0.98582,0.03031,0.90637,1.00551,0.91566,1.00848,0.00297,702,8.74,8.07,92.75,117.53,OH-1 parallel with OH-2,T22,4165.84,3889.14,-276.7,1683.79,1555.41,-128.38,438.75,367.05,-71.7,1,transformer_loading,Transformer T22 loading 117.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.67,24.78,0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01092,IEEE_CompTestFeeder,6231,0,205,205,0.99457,1.17157,0.177,0.90593,1.00536,0.90806,1.17157,0.1662,623,8.77,42.09,92.8,92.58,SEC-4,T7,4178.44,3990.34,-188.11,1690.21,1660.69,-29.52,442.35,459.25,16.89,1,voltage,Max voltage 1.1716 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,33.32,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.108 reversed,True
S01093,IEEE_CompTestFeeder,7481,0,149,149,0.95588,0.97044,0.01457,0.90593,1.00536,0.91198,1.00721,0.00184,702,8.77,8.32,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,3987.43,-191.01,1690.21,1611.85,-78.36,442.35,400.34,-42.01,1,caution,reverse flow,CAUTION,734,702,734,702,-0.45,-0.42,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01094,IEEE_CompTestFeeder,7483,0,74,74,0.95588,0.96325,0.00737,0.90593,1.00536,0.909,1.00631,0.00095,702,8.77,8.55,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4082.79,-95.65,1690.21,1649.77,-40.44,442.35,420.7,-21.65,0,none,No violation,SAFE,734,702,734,702,-0.23,-0.33,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01095,IEEE_CompTestFeeder,730,0,157,157,0.94698,0.95347,0.0065,0.90593,1.00536,0.90988,1.00668,0.00132,702,8.77,8.36,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,3998.25,-180.19,1690.21,1637.71,-52.5,442.35,419.16,-23.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.41,-0.37,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.072 reversed,True
S01096,IEEE_CompTestFeeder,740,0,212,212,0.98204,0.99949,0.01745,0.90593,1.00536,0.91362,1.00758,0.00222,702,8.77,8.17,92.8,94.3,OH-1 parallel with OH-2,T5,4178.44,3920.53,-257.91,1690.21,1598.41,-91.8,442.35,396.44,-45.91,1,caution,reverse flow,CAUTION,734,702,734,702,-0.6,1.5,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.095 reversed,True
S01097,IEEE_CompTestFeeder,764,0,125,125,0.93653,0.95221,0.01568,0.90593,1.00536,0.91152,1.00714,0.00178,702,8.77,8.37,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,4010.35,-168.09,1690.21,1613.45,-76.76,442.35,399.27,-43.09,1,caution,reverse flow,CAUTION,734,702,734,702,-0.41,-0.42,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.034 reversed,True
S01098,IEEE_CompTestFeeder,7643,0,154,154,0.93653,0.95569,0.01917,0.90593,1.00536,0.91276,1.00752,0.00216,702,8.77,8.28,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3972.21,-206.24,1690.21,1597.14,-93.07,442.35,390.12,-52.24,1,caution,reverse flow,CAUTION,734,702,734,702,-0.5,-0.45,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.062 reversed,True
S01099,IEEE_CompTestFeeder,743,4,68,72,0.96398,0.96874,0.00477,0.90609,1.00542,0.90883,1.00625,0.00084,702,8.76,8.56,92.56,92.48,OH-1 parallel with OH-2,T1,4173.34,4087.04,-86.29,1688.05,1652.34,-35.71,441.25,422.96,-18.29,0,none,No violation,SAFE,734,702,734,702,-0.21,-0.08,240.0,0.24,OH-1 parallel with OH-2,T1,none,True
S01100,IEEE_CompTestFeeder,748,0,213,213,0.95588,0.97637,0.0205,0.90593,1.00536,0.91443,1.00793,0.00257,702,8.77,8.13,92.8,98.13,OH-1 parallel with OH-2,T8,4178.44,3907.25,-271.19,1690.21,1581.82,-108.39,442.35,384.16,-58.19,1,caution,trafo 98.1>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.64,5.33,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01101,IEEE_CompTestFeeder,632,6,152,158,0.92152,0.93261,0.01109,0.90639,1.00543,0.91766,1.0069,0.00147,702,8.76,8.34,92.78,92.41,OH-1 parallel with OH-2,T1,4171.15,3988.96,-182.19,1687.62,1627.65,-59.98,441.06,410.87,-30.19,1,caution,reverse flow,CAUTION,734,702,734,702,-0.42,-0.37,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01102,IEEE_CompTestFeeder,6251,0,219,219,0.99457,1.12787,0.1333,0.90593,1.00536,0.90839,1.12787,0.1225,625,8.77,46.71,92.8,92.54,SEC-1,T7,4178.44,3969.28,-209.16,1690.21,1653.87,-36.34,442.35,452.19,9.84,1,voltage,Max voltage 1.1279 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,37.94,-0.26,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.128 reversed,True
S01103,IEEE_CompTestFeeder,728,0,156,156,0.93707,0.96629,0.02922,0.90593,1.00536,0.90968,1.00658,0.00122,702,8.77,8.37,92.8,166.15,OH-1 parallel with OH-2,T3,4178.44,4002.1,-176.34,1690.21,1642.54,-47.67,442.35,422.01,-20.34,1,transformer_loading,Transformer T3 loading 166.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.4,73.35,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S01104,IEEE_CompTestFeeder,6202,14,96,110,0.99502,0.99807,0.00305,0.90613,1.00546,0.90752,1.0061,0.00064,702,8.74,8.59,92.78,92.63,OH-6,T7,4163.21,4059.16,-104.05,1686.51,1662.31,-24.2,441.12,433.07,-8.05,1,caution,reverse flow,CAUTION,734,702,734,702,-0.15,-0.15,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.044 reversed,True
S01105,IEEE_CompTestFeeder,623,8,247,255,1.00278,1.20739,0.2046,0.90604,1.00542,0.90838,1.20739,0.20197,623,8.76,50.81,92.79,92.54,SEC-4,T7,4169.81,3951.91,-217.9,1688.14,1658.78,-29.35,441.72,470.82,29.1,1,voltage,Max voltage 1.2074 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,42.05,-0.25,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.144 reversed,True
S01106,IEEE_CompTestFeeder,723,0,53,53,0.99457,1.04647,0.0519,0.90593,1.00536,0.90663,1.04647,0.04111,623,8.77,12.18,92.8,92.73,SEC-6,T7,4178.44,4123.69,-54.75,1690.21,1678.22,-11.99,442.35,440.61,-1.75,0,voltage_rise,Voltage rise at PV bus 723 0.0519 pu exceeds 0.05,CONSTRAINED,734,702,734,623,3.41,-0.08,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01107,IEEE_CompTestFeeder,7482,0,49,49,0.95588,0.96079,0.00491,0.90593,1.00536,0.90797,1.006,0.00063,702,8.77,8.62,92.8,92.55,OH-1 parallel with OH-2,T7,4178.44,4114.92,-63.52,1690.21,1663.09,-27.12,442.35,427.84,-14.52,0,none,No violation,SAFE,734,702,734,702,-0.15,-0.25,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01108,IEEE_CompTestFeeder,7481,0,19,19,0.95588,0.9578,0.00192,0.90593,1.00536,0.90673,1.00561,0.00025,702,8.77,8.72,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4153.73,-24.71,1690.21,1679.53,-10.68,442.35,436.64,-5.71,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.1,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01109,IEEE_CompTestFeeder,743,0,10,10,0.96369,0.9644,0.00071,0.90593,1.00536,0.90633,1.00549,0.00013,702,8.77,8.74,92.8,92.55,OH-1 parallel with OH-2,T1,4178.44,4165.69,-12.75,1690.21,1684.83,-5.38,442.35,439.6,-2.75,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.25,240.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01110,IEEE_CompTestFeeder,7643,0,89,89,0.93653,0.94781,0.01128,0.90593,1.00536,0.90996,1.00665,0.00129,702,8.77,8.48,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4058.14,-120.3,1690.21,1634.46,-55.75,442.35,411.05,-31.3,1,caution,reverse flow,CAUTION,734,702,734,702,-0.29,-0.37,0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.043 reversed,True
S01111,IEEE_CompTestFeeder,733,8,188,196,0.91745,1.00128,0.08384,0.90991,1.00545,0.92869,1.00707,0.00162,702,8.75,43.33,92.77,102.96,SEC-7,T4,4168.61,3958.63,-209.98,1686.71,1621.45,-65.26,440.52,418.54,-21.98,1,voltage_rise,Voltage rise at PV bus 733 0.0838 pu exceeds 0.05,CONSTRAINED,734,702,735,702,34.58,10.19,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01112,IEEE_CompTestFeeder,728,8,20,28,0.93867,0.9426,0.00393,0.90614,1.00544,0.90666,1.00561,0.00018,702,8.75,8.7,92.78,92.73,OH-1 parallel with OH-2,T7,4169.1,4145.91,-23.2,1687.27,1680.18,-7.09,441.02,437.82,-3.2,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.06,38.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01113,IEEE_CompTestFeeder,622,0,185,185,0.99457,1.10932,0.11475,0.90593,1.00536,0.90809,1.10932,0.10395,622,8.77,40.12,92.8,92.57,SEC-4,T7,4178.44,3998.63,-179.81,1690.21,1657.17,-33.04,442.35,447.54,5.19,1,voltage,Max voltage 1.1093 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,31.34,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.100 reversed,True
S01114,IEEE_CompTestFeeder,723,11,225,236,1.00582,1.19402,0.1882,0.90609,1.00582,0.90827,1.19402,0.1882,623,8.75,47.55,92.79,92.55,SEC-4,T7,4166.61,3966.25,-200.35,1687.38,1659.32,-28.06,441.52,466.17,24.65,1,voltage,Max voltage 1.1940 pu at bus 623 exceeds 1.05,CONSTRAINED,734,623,734,623,38.8,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.131 reversed,True
S01115,IEEE_CompTestFeeder,6232,8,185,193,1.00278,1.16265,0.15986,0.90604,1.00542,0.90797,1.16265,0.15723,623,8.76,39.93,92.79,92.59,SEC-4,T7,4169.81,3999.9,-169.91,1688.14,1661.38,-26.75,441.72,456.81,15.09,1,voltage,Max voltage 1.1626 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,31.18,-0.21,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.058->-0.099 reversed,True
S01116,IEEE_CompTestFeeder,772,0,45,45,0.93426,0.93917,0.0049,0.90593,1.00536,0.90802,1.00604,0.00067,702,8.77,8.63,92.8,92.55,OH-1 parallel with OH-2,T7,4178.44,4117.0,-61.44,1690.21,1660.84,-29.37,442.35,425.91,-16.44,0,none,No violation,SAFE,734,702,734,702,-0.15,-0.25,100.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01117,IEEE_CompTestFeeder,6331,10,171,181,0.91843,0.99513,0.0767,0.91091,1.00547,0.92828,1.00696,0.00149,702,8.75,39.98,92.76,93.74,SEC-7,T4,4166.17,3974.13,-192.04,1685.84,1625.64,-60.2,440.08,419.04,-21.04,1,voltage_rise,Voltage rise at PV bus 6331 0.0767 pu exceeds 0.05,CONSTRAINED,734,702,735,702,31.23,0.98,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01118,IEEE_CompTestFeeder,6202,0,148,148,0.99457,0.99925,0.00468,0.90593,1.00536,0.90805,1.00635,0.00098,702,8.77,8.58,92.8,92.58,OH-6,T7,4178.44,4018.15,-160.29,1690.21,1653.28,-36.93,442.35,430.07,-12.29,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.082 reversed,True
S01119,IEEE_CompTestFeeder,6231,0,155,155,0.99457,1.13346,0.13889,0.90593,1.00536,0.90767,1.13346,0.12809,623,8.77,32.9,92.8,92.62,SEC-4,T7,4178.44,4031.13,-147.31,1690.21,1664.27,-25.94,442.35,450.04,7.69,1,voltage,Max voltage 1.1335 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,24.12,-0.19,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.070 reversed,True
S01120,IEEE_CompTestFeeder,728,0,192,192,0.93707,0.97254,0.03546,0.90593,1.00536,0.91045,1.00681,0.00145,702,8.77,8.29,92.8,213.67,OH-1 parallel with OH-2,T3,4178.44,3963.0,-215.44,1690.21,1634.2,-56.01,442.35,418.91,-23.44,1,transformer_loading,Transformer T3 loading 213.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.49,120.87,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S01121,IEEE_CompTestFeeder,770,0,191,191,0.95062,0.97394,0.02332,0.90593,1.00536,0.91497,1.00832,0.00295,702,8.77,8.14,92.8,92.27,OH-1 parallel with OH-2,T1,4178.44,3916.65,-261.79,1690.21,1561.4,-128.81,442.35,371.57,-70.79,0,none,No violation,SAFE,734,702,734,702,-0.64,-0.53,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01122,IEEE_CompTestFeeder,620,12,105,117,0.99496,0.99829,0.00333,0.9061,1.00545,0.90762,1.00615,0.0007,702,8.75,8.59,92.78,92.62,OH-6,T7,4165.39,4051.6,-113.79,1687.04,1660.62,-26.42,441.3,432.51,-8.79,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.051 reversed,True
S01123,IEEE_CompTestFeeder,624,0,86,86,0.99457,1.02502,0.03045,0.90593,1.00536,0.90712,1.02502,0.01966,624,8.77,20.18,92.8,92.68,SEC-1,T7,4178.44,4087.7,-90.75,1690.21,1669.78,-20.43,442.35,437.61,-4.75,1,caution,rise 0.0305>=0.03; reverse flow,CAUTION,734,702,734,624,11.41,-0.13,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.018 reversed,True
S01124,IEEE_CompTestFeeder,740,0,31,31,0.98204,0.9847,0.00266,0.90593,1.00536,0.9071,1.00571,0.00035,702,8.77,8.68,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,4140.1,-38.34,1690.21,1675.48,-14.73,442.35,435.01,-7.34,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.13,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01125,IEEE_CompTestFeeder,7482,0,195,195,0.95588,0.97472,0.01885,0.90593,1.00536,0.91375,1.00773,0.00237,702,8.77,8.18,92.8,92.33,OH-1 parallel with OH-2,T1,4178.44,3929.69,-248.75,1690.21,1590.06,-100.15,442.35,388.61,-53.75,1,caution,reverse flow,CAUTION,734,702,734,702,-0.59,-0.47,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01126,IEEE_CompTestFeeder,708,0,86,86,0.95802,0.96121,0.0032,0.90593,1.00536,0.90655,1.00586,0.00049,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4088.65,-89.79,1690.21,1672.28,-17.93,442.35,438.56,-3.79,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.07,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 16 reversed,True
S01127,IEEE_CompTestFeeder,726,0,27,27,0.99457,1.02172,0.02715,0.90593,1.00536,0.90631,1.02172,0.01636,626,8.77,8.71,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4149.85,-28.59,1690.21,1683.61,-6.6,442.35,440.77,-1.59,0,none,No violation,SAFE,734,702,734,626,-0.06,-0.04,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01128,IEEE_CompTestFeeder,6212,0,72,72,0.99457,1.02021,0.02564,0.90593,1.00536,0.90693,1.02021,0.01484,622,8.77,16.98,92.8,92.7,SEC-4,T7,4178.44,4102.1,-76.34,1690.21,1672.79,-17.42,442.35,438.01,-4.34,0,none,No violation,SAFE,734,702,734,622,8.2,-0.11,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01129,IEEE_CompTestFeeder,734,0,22,22,0.90593,0.92594,0.02001,0.90593,1.00536,0.92275,1.00559,0.00023,702,8.77,8.71,92.8,92.72,OH-1 parallel with OH-2,T7,4178.44,4151.49,-26.95,1690.21,1680.68,-9.53,442.35,437.41,-4.95,0,none,No violation,SAFE,734,702,632,702,-0.06,-0.09,15.85,0.24,OH-1 parallel with OH-2,T7,none,True
S01130,IEEE_CompTestFeeder,6222,0,32,32,0.99457,1.01647,0.0219,0.90593,1.00536,0.90638,1.01647,0.01111,622,8.77,8.7,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4144.38,-34.06,1690.21,1682.28,-7.93,442.35,440.29,-2.06,0,none,No violation,SAFE,734,702,734,622,-0.08,-0.05,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01131,IEEE_CompTestFeeder,620,0,117,117,0.99457,0.99829,0.00372,0.90593,1.00536,0.90762,1.00615,0.00078,702,8.77,8.59,92.8,92.62,OH-6,T7,4178.44,4051.6,-126.84,1690.21,1660.62,-29.59,442.35,432.51,-9.84,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.18,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.051 reversed,True
S01132,IEEE_CompTestFeeder,6321,9,131,140,0.92175,0.93134,0.00959,0.90662,1.00546,0.91637,1.00673,0.00128,702,8.75,8.38,92.77,92.43,OH-1 parallel with OH-2,T1,4167.51,4010.28,-157.22,1686.34,1634.21,-52.13,440.42,414.2,-26.22,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.34,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01133,IEEE_CompTestFeeder,6242,0,101,101,0.99457,1.03013,0.03556,0.90593,1.00536,0.90731,1.03013,0.02476,624,8.77,23.59,92.8,92.66,SEC-1,T7,4178.44,4072.41,-106.03,1690.21,1666.69,-23.52,442.35,437.33,-5.03,1,caution,max 1.0301>1.03; rise 0.0356>=0.03; reverse flow,CAUTION,734,702,734,624,14.81,-0.15,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.032 reversed,True
S01134,IEEE_CompTestFeeder,714,15,226,241,0.9912,0.99649,0.00529,0.90604,1.00546,0.90766,1.00675,0.00129,702,8.77,8.75,92.79,92.62,OH-1 parallel with OH-2,T7,4162.73,3927.34,-235.39,1686.78,1640.23,-46.55,441.64,432.26,-9.39,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.17,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01135,IEEE_CompTestFeeder,740,0,23,23,0.98204,0.98402,0.00198,0.90593,1.00536,0.9068,1.00562,0.00026,702,8.77,8.71,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4149.97,-28.47,1690.21,1679.24,-10.97,442.35,436.89,-5.47,0,none,No violation,SAFE,734,702,734,702,-0.07,-0.1,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01136,IEEE_CompTestFeeder,759,4,92,96,0.9379,0.94912,0.01122,0.90611,1.00542,0.91022,1.00673,0.0013,702,8.76,8.46,92.78,92.43,OH-1 parallel with OH-2,T1,4172.99,4049.38,-123.62,1687.63,1631.34,-56.29,440.91,409.29,-31.62,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.35,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.031->-0.061 reversed,True
S01137,IEEE_CompTestFeeder,726,5,192,197,0.99972,1.16563,0.16592,0.906,1.0054,0.908,1.16563,0.16024,626,8.76,40.66,92.8,92.58,SEC-1,T7,4173.03,3996.7,-176.33,1688.9,1661.14,-27.76,441.94,457.61,15.67,1,voltage,Max voltage 1.1656 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,31.89,-0.21,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.102 reversed,True
S01138,IEEE_CompTestFeeder,708,0,234,234,0.95802,0.96647,0.00845,0.90593,1.00536,0.90751,1.00663,0.00126,702,8.77,8.76,92.8,92.63,OH-1 parallel with OH-2,T7,4178.44,3935.55,-242.89,1690.21,1645.89,-44.32,442.35,433.47,-8.89,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.17,75.0,0.24,OH-1 parallel with OH-2,T7,line 3 0.221->-0.013 reversed,True
S01139,IEEE_CompTestFeeder,712,0,162,162,0.95827,0.9652,0.00693,0.90593,1.00536,0.90705,1.00626,0.0009,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4009.84,-168.6,1690.21,1658.25,-31.96,442.35,435.75,-6.6,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.12,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.017 reversed,True
S01140,IEEE_CompTestFeeder,7393,9,246,255,0.98557,1.0056,0.02003,0.90627,1.00547,0.91498,1.00794,0.00247,702,8.75,8.06,92.77,142.37,OH-1 parallel with OH-2,T6,4167.32,3870.36,-296.96,1685.97,1584.59,-101.39,440.23,389.27,-50.96,1,transformer_loading,Transformer T6 loading 142.4% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.69,49.61,0,0.24,OH-1 parallel with OH-2,T7,line 25 0.107->-0.137 reversed,True
S01141,IEEE_CompTestFeeder,726,0,116,116,0.99457,1.10185,0.10728,0.90593,1.00536,0.90732,1.10185,0.09648,626,8.77,25.33,92.8,92.66,SEC-2,T7,4178.44,4064.87,-113.57,1690.21,1668.42,-21.79,442.35,444.78,2.43,1,voltage,Max voltage 1.1018 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,16.55,-0.15,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.039 reversed,True
S01142,IEEE_CompTestFeeder,725,0,89,89,0.99457,1.05311,0.05855,0.90593,1.00536,0.9071,1.05311,0.04775,625,8.77,20.33,92.8,92.68,SEC-2,T7,4178.44,4087.11,-91.33,1690.21,1670.7,-19.51,442.35,440.02,-2.33,1,voltage,Max voltage 1.0531 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,11.56,-0.12,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.018 reversed,True
S01143,IEEE_CompTestFeeder,734,9,183,192,0.91423,1.05722,0.14299,0.91423,1.00546,0.9282,1.05722,0.05176,734,8.75,40.16,92.77,94.38,SEC-8,T4,4167.27,3973.77,-193.5,1686.21,1628.07,-58.13,440.18,429.68,-10.5,1,voltage,Max voltage 1.0572 pu at bus 734 exceeds 1.05,CONSTRAINED,734,702,735,734,31.41,1.61,15.85,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01144,IEEE_CompTestFeeder,7693,14,143,157,0.9563,0.97778,0.02149,0.90661,1.00559,0.91322,1.00772,0.00213,702,8.73,8.25,92.72,92.33,OH-1 parallel with OH-2,T1,4158.86,3964.21,-194.65,1680.25,1587.88,-92.38,436.77,385.12,-51.65,1,caution,reverse flow,CAUTION,734,702,734,702,-0.47,-0.39,0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01145,IEEE_CompTestFeeder,759,0,81,81,0.9374,0.94733,0.00993,0.90593,1.00536,0.90957,1.00652,0.00116,702,8.77,8.51,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4069.31,-109.13,1690.21,1640.13,-50.08,442.35,414.22,-28.13,1,caution,reverse flow,CAUTION,734,702,734,702,-0.26,-0.35,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.046 reversed,True
S01146,IEEE_CompTestFeeder,748,0,105,105,0.95588,0.96625,0.01038,0.90593,1.00536,0.91024,1.00669,0.00132,702,8.77,8.45,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4043.18,-135.26,1690.21,1633.73,-56.48,442.35,412.1,-30.26,1,caution,reverse flow,CAUTION,734,702,734,702,-0.32,-0.37,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01147,IEEE_CompTestFeeder,7693,5,18,23,0.95487,0.95771,0.00283,0.90617,1.00545,0.90705,1.00573,0.00029,702,8.76,8.7,92.77,92.67,OH-1 parallel with OH-2,T7,4171.44,4146.32,-25.12,1686.63,1673.95,-12.69,440.35,433.23,-7.12,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.11,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01148,IEEE_CompTestFeeder,6232,0,27,27,0.99457,1.02172,0.02715,0.90593,1.00536,0.90631,1.02172,0.01636,623,8.77,8.71,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4149.85,-28.59,1690.21,1683.61,-6.6,442.35,440.77,-1.59,0,none,No violation,SAFE,734,702,734,623,-0.06,-0.04,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01149,IEEE_CompTestFeeder,770,13,158,171,0.95227,0.97159,0.01932,0.90657,1.00558,0.91407,1.00803,0.00245,702,8.73,8.2,92.73,92.3,OH-1 parallel with OH-2,T1,4160.19,3943.46,-216.73,1680.78,1573.96,-106.82,437.1,378.37,-58.73,0,none,No violation,SAFE,734,702,734,702,-0.53,-0.42,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01150,IEEE_CompTestFeeder,7393,0,11,11,0.98479,0.98574,0.00095,0.90593,1.00536,0.90634,1.00549,0.00012,702,8.77,8.74,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4164.85,-13.59,1690.21,1685.04,-5.17,442.35,439.77,-2.59,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.05,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01151,IEEE_CompTestFeeder,710,0,34,34,0.95737,0.95874,0.00137,0.90593,1.00536,0.90618,1.00557,0.0002,702,8.77,8.77,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4142.84,-35.61,1690.21,1682.85,-7.36,442.35,440.75,-1.61,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.03,80.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01152,IEEE_CompTestFeeder,6201,10,130,140,0.99489,0.999,0.00411,0.90607,1.00543,0.90794,1.0063,0.00086,702,8.75,8.58,92.79,92.59,OH-6,T7,4167.56,4026.78,-140.78,1687.56,1655.15,-32.41,441.47,430.69,-10.78,1,caution,reverse flow,CAUTION,734,702,734,702,-0.17,-0.2,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.074 reversed,True
S01153,IEEE_CompTestFeeder,759,0,144,144,0.9374,0.95475,0.01735,0.90593,1.00536,0.91227,1.00736,0.002,702,8.77,8.31,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,3986.13,-192.32,1690.21,1604.18,-86.03,442.35,394.04,-48.32,1,caution,reverse flow,CAUTION,734,702,734,702,-0.46,-0.44,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.108 reversed,True
S01154,IEEE_CompTestFeeder,6251,0,231,231,0.99457,1.13427,0.1397,0.90593,1.00536,0.90849,1.13427,0.1289,625,8.77,48.99,92.8,92.53,SEC-1,T7,4178.44,3959.14,-219.3,1690.21,1652.86,-37.35,442.35,454.05,11.7,1,voltage,Max voltage 1.1343 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,40.22,-0.27,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.137 reversed,True
S01155,IEEE_CompTestFeeder,6242,0,119,119,0.99457,1.03617,0.04161,0.90593,1.00536,0.90753,1.03617,0.03081,624,8.77,27.63,92.8,92.63,SEC-1,T7,4178.44,4054.27,-124.17,1690.21,1663.13,-27.08,442.35,437.18,-5.17,1,caution,max 1.0362>1.03; rise 0.0416>=0.03; reverse flow,CAUTION,734,702,734,624,18.85,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.049 reversed,True
S01156,IEEE_CompTestFeeder,625,0,124,124,0.99457,1.07432,0.07976,0.90593,1.00536,0.90749,1.07432,0.06896,625,8.77,27.77,92.8,92.64,SEC-2,T7,4178.44,4053.8,-124.64,1690.21,1664.99,-25.22,442.35,441.71,-0.64,1,voltage,Max voltage 1.0743 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,18.99,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.049 reversed,True
S01157,IEEE_CompTestFeeder,759,0,73,73,0.9374,0.94637,0.00897,0.90593,1.00536,0.90921,1.00641,0.00105,702,8.77,8.54,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4079.98,-98.46,1690.21,1644.88,-45.33,442.35,416.89,-25.46,1,caution,reverse flow,CAUTION,734,702,734,702,-0.24,-0.34,35.0,0.24,OH-1 parallel with OH-2,T7,line 18 0.035->-0.038 reversed,True
S01158,IEEE_CompTestFeeder,632,0,183,183,0.92107,0.93436,0.01329,0.90593,1.00536,0.91944,1.00712,0.00176,702,8.77,8.27,92.8,102.04,OH-1 parallel with OH-2,T4,4178.44,3959.44,-219.0,1690.21,1618.77,-71.44,442.35,406.36,-36.0,1,transformer_loading,Transformer T4 loading 102.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.51,9.23,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01159,IEEE_CompTestFeeder,7692,0,198,198,0.95408,0.98359,0.02951,0.90593,1.00536,0.91499,1.00827,0.00291,702,8.77,8.12,92.8,107.01,OH-1 parallel with OH-2,T22,4178.44,3910.08,-268.37,1690.21,1564.29,-125.92,442.35,371.99,-70.37,1,transformer_loading,Transformer T22 loading 107.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.65,14.2,0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01160,IEEE_CompTestFeeder,743,0,220,220,0.96369,0.97872,0.01503,0.90593,1.00536,0.91456,1.00796,0.0026,702,8.77,8.12,92.8,92.31,OH-1 parallel with OH-2,T1,4178.44,3902.22,-276.22,1690.21,1580.67,-109.54,442.35,386.13,-56.22,0,none,No violation,SAFE,734,702,734,702,-0.65,-0.5,240.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01161,IEEE_CompTestFeeder,6251,9,142,151,1.00084,1.0901,0.08926,0.90606,1.00543,0.90776,1.0901,0.08468,625,8.75,33.32,92.79,92.61,SEC-2,T7,4168.71,4028.96,-139.75,1687.87,1661.21,-26.65,441.62,443.87,2.25,1,voltage,Max voltage 1.0901 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,24.57,-0.18,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.057->-0.072 reversed,True
S01162,IEEE_CompTestFeeder,7392,0,65,65,0.98479,0.99033,0.00554,0.90593,1.00536,0.90835,1.00607,0.00071,702,8.77,8.59,92.8,92.53,OH-1 parallel with OH-2,T7,4178.44,4098.55,-79.89,1690.21,1660.48,-29.73,442.35,427.47,-14.89,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.27,0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.024 reversed,True
S01163,IEEE_CompTestFeeder,7392,0,106,106,0.98479,0.99374,0.00895,0.90593,1.00536,0.90983,1.0065,0.00114,702,8.77,8.47,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4048.66,-129.79,1690.21,1642.75,-47.46,442.35,418.57,-23.79,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.35,0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.065 reversed,True
S01164,IEEE_CompTestFeeder,624,0,235,235,0.99457,1.07337,0.0788,0.90593,1.00536,0.90884,1.07337,0.068,624,8.77,52.67,92.8,92.49,SEC-1,T7,4178.44,3942.09,-236.35,1690.21,1644.27,-45.94,442.35,441.0,-1.35,1,voltage,Max voltage 1.0734 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,43.89,-0.31,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.153 reversed,True
S01165,IEEE_CompTestFeeder,7642,13,163,176,0.93821,0.9583,0.02009,0.90653,1.00556,0.91368,1.00781,0.00225,702,8.73,8.21,92.73,92.32,OH-1 parallel with OH-2,T1,4160.67,3943.47,-217.2,1681.72,1585.11,-96.6,437.58,383.38,-54.2,1,caution,reverse flow,CAUTION,734,702,734,702,-0.52,-0.41,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.078->-0.084 reversed,True
S01166,IEEE_CompTestFeeder,723,0,198,198,0.99457,1.16638,0.17181,0.90593,1.00536,0.90801,1.16638,0.16102,623,8.77,40.84,92.8,92.58,SEC-4,T7,4178.44,3995.9,-182.54,1690.21,1661.08,-29.13,442.35,457.81,15.46,1,voltage,Max voltage 1.1664 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,32.06,-0.22,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.103 reversed,True
S01167,IEEE_CompTestFeeder,7121,0,47,47,0.95827,0.96032,0.00205,0.90593,1.00536,0.90627,1.00564,0.00027,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4129.26,-49.18,1690.21,1680.2,-10.01,442.35,440.18,-2.18,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01168,IEEE_CompTestFeeder,739,5,15,20,0.98522,0.98651,0.00129,0.90612,1.00542,0.90668,1.00559,0.00017,702,8.76,8.72,92.78,92.72,OH-1 parallel with OH-2,T7,4172.26,4153.76,-18.51,1687.85,1680.85,-7.0,441.17,437.67,-3.51,0,none,No violation,SAFE,734,702,734,702,-0.04,-0.06,41.1,0.24,OH-1 parallel with OH-2,T7,none,True
S01169,IEEE_CompTestFeeder,6322,0,179,179,0.92107,0.93408,0.01301,0.90593,1.00536,0.91916,1.00708,0.00172,702,8.77,8.28,92.8,99.24,OH-1 parallel with OH-2,T4,4178.44,3964.16,-214.29,1690.21,1620.17,-70.04,442.35,407.07,-35.29,1,caution,trafo 99.2>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.5,6.44,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01170,IEEE_CompTestFeeder,6331,0,215,215,0.91349,1.00896,0.09547,0.90593,1.00536,0.9292,1.00896,0.0036,633,8.77,47.52,92.8,114.52,SEC-7,T4,4178.44,3939.26,-239.18,1690.21,1616.35,-73.86,442.35,418.17,-24.18,1,voltage_rise,Voltage rise at PV bus 6331 0.0955 pu exceeds 0.05,CONSTRAINED,734,702,735,633,38.75,21.71,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.184 reversed,True
S01171,IEEE_CompTestFeeder,723,7,86,93,1.00176,1.08231,0.08054,0.90603,1.00541,0.90708,1.08231,0.0769,623,8.76,20.67,92.79,92.68,SEC-6,T7,4170.88,4085.67,-85.21,1688.39,1671.52,-16.87,441.79,442.58,0.79,1,voltage,Max voltage 1.0823 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,11.91,-0.11,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.020 reversed,True
S01172,IEEE_CompTestFeeder,633,0,147,147,0.91349,0.98089,0.0674,0.90593,1.00536,0.92732,1.0067,0.00134,702,8.77,32.24,92.8,92.43,SEC-7,T1,4178.44,4009.97,-168.47,1690.21,1635.71,-54.5,442.35,420.88,-21.47,1,voltage_rise,Voltage rise at PV bus 633 0.0674 pu exceeds 0.05,CONSTRAINED,734,702,735,702,23.47,-0.37,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.124 reversed,True
S01173,IEEE_CompTestFeeder,6252,0,224,224,0.99457,1.13054,0.13597,0.90593,1.00536,0.90843,1.13054,0.12518,625,8.77,47.66,92.8,92.54,SEC-1,T7,4178.44,3965.04,-213.4,1690.21,1653.44,-36.77,442.35,452.95,10.6,1,voltage,Max voltage 1.1305 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,38.89,-0.27,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.132 reversed,True
S01174,IEEE_CompTestFeeder,764,0,239,239,0.93653,0.96559,0.02906,0.90593,1.00536,0.91625,1.00859,0.00322,702,8.77,8.02,92.8,134.34,OH-1 parallel with OH-2,T14,4178.44,3862.09,-316.35,1690.21,1552.31,-137.9,442.35,365.01,-77.35,1,transformer_loading,Transformer T14 loading 134.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.76,41.54,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.146 reversed,True
S01175,IEEE_CompTestFeeder,621,12,155,167,0.99895,1.05192,0.05298,0.9061,1.00545,0.9081,1.05192,0.04648,621,8.75,38.19,92.78,92.57,SEC-4,T7,4165.44,4006.9,-158.54,1687.07,1654.52,-32.55,441.35,437.81,-3.54,1,voltage,Max voltage 1.0519 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,29.44,-0.21,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.054->-0.092 reversed,True
S01176,IEEE_CompTestFeeder,7642,4,111,115,0.93705,0.951,0.01395,0.90611,1.00542,0.91109,1.00701,0.00158,702,8.76,8.4,92.78,92.4,OH-1 parallel with OH-2,T1,4172.97,4023.58,-149.39,1687.58,1619.2,-68.38,440.88,402.49,-38.39,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.38,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.087->-0.024 reversed,True
S01177,IEEE_CompTestFeeder,724,0,155,155,0.99457,1.04804,0.05347,0.90593,1.00536,0.90796,1.04804,0.04267,624,8.77,35.58,92.8,92.59,SEC-1,T7,4178.44,4018.61,-159.83,1690.21,1656.56,-33.65,442.35,437.52,-4.83,1,voltage_rise,Voltage rise at PV bus 724 0.0535 pu exceeds 0.05,CONSTRAINED,734,702,734,624,26.8,-0.22,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.082 reversed,True
S01178,IEEE_CompTestFeeder,714,12,204,216,0.99113,0.99592,0.0048,0.90602,1.00544,0.9075,1.00662,0.00118,702,8.77,8.76,92.79,92.64,OH-1 parallel with OH-2,T7,4165.87,3953.26,-212.61,1687.46,1644.91,-42.55,441.78,433.17,-8.61,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.16,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01179,IEEE_CompTestFeeder,714,11,230,241,0.9911,0.99649,0.00539,0.90601,1.00543,0.90766,1.00675,0.00132,702,8.77,8.75,92.79,92.62,OH-1 parallel with OH-2,T7,4166.92,3927.34,-239.57,1687.69,1640.23,-47.46,441.83,432.26,-9.57,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.18,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01180,IEEE_CompTestFeeder,6222,7,103,110,0.99945,1.06595,0.0665,0.90603,1.00541,0.90733,1.06595,0.06053,622,8.76,24.82,92.79,92.65,SEC-5,T7,4170.86,4066.97,-103.89,1688.38,1667.16,-21.22,441.77,440.88,-0.89,1,voltage,Max voltage 1.0659 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,16.07,-0.14,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.037 reversed,True
S01181,IEEE_CompTestFeeder,7481,0,126,126,0.95588,0.96826,0.01239,0.90593,1.00536,0.91108,1.00694,0.00158,702,8.77,8.39,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4016.51,-161.93,1690.21,1623.16,-67.05,442.35,406.42,-35.93,1,caution,reverse flow,CAUTION,734,702,734,702,-0.39,-0.4,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01182,IEEE_CompTestFeeder,624,0,108,108,0.99457,1.03249,0.03792,0.90593,1.00536,0.9074,1.03249,0.02712,624,8.77,25.16,92.8,92.65,SEC-1,T7,4178.44,4065.33,-113.11,1690.21,1665.28,-24.93,442.35,437.24,-5.11,1,caution,max 1.0325>1.03; rise 0.0379>=0.03; reverse flow,CAUTION,734,702,734,624,16.39,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.038 reversed,True
S01183,IEEE_CompTestFeeder,723,0,179,179,0.99457,1.15206,0.15749,0.90593,1.00536,0.90786,1.15206,0.1467,623,8.77,37.38,92.8,92.6,SEC-4,T7,4178.44,4011.23,-167.21,1690.21,1662.32,-27.89,442.35,454.14,11.79,1,voltage,Max voltage 1.1521 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,28.6,-0.21,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.089 reversed,True
S01184,IEEE_CompTestFeeder,6261,0,232,232,0.99457,1.19117,0.1966,0.90593,1.00536,0.90824,1.19117,0.18581,626,8.77,46.85,92.8,92.56,SEC-1,T7,4178.44,3969.31,-209.13,1690.21,1659.47,-30.74,442.35,465.23,22.87,1,voltage,Max voltage 1.1912 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,38.08,-0.25,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.128 reversed,True
S01185,IEEE_CompTestFeeder,6212,0,17,17,0.99457,1.00076,0.00619,0.90593,1.00536,0.90617,1.00548,0.00012,702,8.77,8.73,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4160.06,-18.39,1690.21,1685.79,-4.42,442.35,440.97,-1.39,0,none,No violation,SAFE,734,702,734,702,-0.04,-0.03,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01186,IEEE_CompTestFeeder,7392,8,10,18,0.98548,0.98634,0.00086,0.90623,1.00545,0.90661,1.00557,0.00011,702,8.75,8.72,92.77,92.73,OH-1 parallel with OH-2,T7,4168.56,4156.22,-12.34,1686.44,1681.78,-4.67,440.47,438.13,-2.34,0,none,No violation,SAFE,734,702,734,702,-0.03,-0.04,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01187,IEEE_CompTestFeeder,6221,7,84,91,0.99945,1.05435,0.0549,0.90603,1.00541,0.90712,1.05435,0.04894,622,8.76,20.76,92.79,92.68,SEC-5,T7,4170.86,4085.17,-85.69,1688.38,1670.35,-18.03,441.77,440.08,-1.69,1,voltage,Max voltage 1.0544 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,12.0,-0.12,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.020 reversed,True
S01188,IEEE_CompTestFeeder,764,14,180,194,0.93834,0.9604,0.02207,0.90658,1.00557,0.91442,1.00803,0.00246,702,8.73,8.15,92.72,104.17,OH-1 parallel with OH-2,T14,4159.31,3920.08,-239.23,1681.07,1575.5,-105.57,437.22,377.99,-59.23,1,transformer_loading,Transformer T14 loading 104.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.58,11.45,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.077->-0.102 reversed,True
S01189,IEEE_CompTestFeeder,714,6,39,45,0.99098,0.99192,0.00094,0.90597,1.0054,0.90627,1.00564,0.00024,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4172.16,4131.34,-40.82,1688.83,1680.05,-8.79,442.07,440.25,-1.82,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.03,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01190,IEEE_CompTestFeeder,772,10,203,213,0.93536,0.9566,0.02124,0.90639,1.00552,0.91539,1.00836,0.00285,702,8.74,8.09,92.75,92.27,OH-1 parallel with OH-2,T1,4164.73,3893.42,-271.31,1683.58,1561.03,-122.55,438.64,370.33,-68.31,1,caution,reverse flow,CAUTION,734,702,734,702,-0.65,-0.48,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.090->-0.113 reversed,True
S01191,IEEE_CompTestFeeder,6211,0,111,111,0.99457,1.0335,0.03893,0.90593,1.00536,0.90743,1.0335,0.02813,621,8.77,25.84,92.8,92.64,SEC-4,T7,4178.44,4062.31,-116.13,1690.21,1664.69,-25.52,442.35,437.22,-5.13,1,caution,max 1.0335>1.03; rise 0.0389>=0.03; reverse flow,CAUTION,734,702,734,621,17.06,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.041 reversed,True
S01192,IEEE_CompTestFeeder,712,0,59,59,0.95827,0.96084,0.00257,0.90593,1.00536,0.90636,1.00571,0.00034,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4116.74,-61.7,1690.21,1677.75,-12.46,442.35,439.66,-2.7,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.05,65.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01193,IEEE_CompTestFeeder,6262,15,137,152,1.00985,1.13109,0.12124,0.90614,1.00985,0.90764,1.13109,0.12124,626,8.74,32.33,92.78,92.62,SEC-1,T7,4162.37,4033.66,-128.71,1686.4,1664.54,-21.86,441.28,449.58,8.29,1,voltage,Max voltage 1.1311 pu at bus 626 exceeds 1.05,CONSTRAINED,734,626,734,626,23.59,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.068 reversed,True
S01194,IEEE_CompTestFeeder,6241,11,207,218,0.99859,1.0681,0.06951,0.90609,1.00544,0.90866,1.0681,0.06266,624,8.75,49.1,92.79,92.51,SEC-1,T7,4166.52,3958.05,-208.47,1687.33,1646.62,-40.7,441.43,439.97,-1.47,1,voltage,Max voltage 1.0681 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,40.35,-0.27,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.055->-0.138 reversed,True
S01195,IEEE_CompTestFeeder,725,0,186,186,0.99457,1.10987,0.1153,0.90593,1.00536,0.9081,1.10987,0.10451,625,8.77,40.31,92.8,92.57,SEC-1,T7,4178.44,3997.75,-180.69,1690.21,1657.07,-33.14,442.35,447.67,5.31,1,voltage,Max voltage 1.1099 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,31.54,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.101 reversed,True
S01196,IEEE_CompTestFeeder,7483,0,204,204,0.95588,0.97555,0.01968,0.90593,1.00536,0.91409,1.00783,0.00247,702,8.77,8.16,92.8,92.41,OH-1 parallel with OH-2,T8,4178.44,3918.46,-259.98,1690.21,1585.92,-104.29,442.35,386.38,-55.98,1,caution,reverse flow,CAUTION,734,702,734,702,-0.62,-0.39,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01197,IEEE_CompTestFeeder,7643,3,49,52,0.93692,0.94319,0.00627,0.90607,1.00541,0.90831,1.00613,0.00072,702,8.76,8.6,92.79,92.51,OH-1 parallel with OH-2,T7,4174.33,4107.77,-66.56,1688.24,1656.97,-31.27,441.25,423.68,-17.56,0,none,No violation,SAFE,734,702,734,702,-0.16,-0.27,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01198,IEEE_CompTestFeeder,732,6,219,225,0.92152,0.93725,0.01572,0.90639,1.00543,0.92237,1.00748,0.00206,702,8.76,8.16,92.78,131.34,OH-1 parallel with OH-2,T4,4171.15,3910.13,-261.02,1687.62,1604.44,-83.18,441.06,399.05,-42.02,1,transformer_loading,Transformer T4 loading 131.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.6,38.56,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01199,IEEE_CompTestFeeder,632,0,121,121,0.92107,0.92999,0.00892,0.90593,1.00536,0.91499,1.00656,0.00119,702,8.77,8.44,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4032.87,-145.57,1690.21,1641.29,-48.92,442.35,417.78,-24.57,1,caution,reverse flow,CAUTION,734,702,734,702,-0.34,-0.36,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01200,IEEE_CompTestFeeder,626,14,55,69,1.00885,1.06111,0.05227,0.90613,1.00885,0.90682,1.06111,0.05227,626,8.74,15.64,92.78,92.71,SEC-3,T7,4163.43,4108.18,-55.24,1686.65,1675.32,-11.32,441.34,441.09,-0.24,0,voltage,Max voltage 1.0611 pu at bus 626 exceeds 1.05,CONSTRAINED,734,626,734,626,6.9,-0.07,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01201,IEEE_CompTestFeeder,764,0,123,123,0.93653,0.95197,0.01544,0.90593,1.00536,0.91144,1.00711,0.00175,702,8.77,8.38,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,4013.0,-165.45,1690.21,1614.6,-75.61,442.35,399.91,-42.45,1,caution,reverse flow,CAUTION,734,702,734,702,-0.4,-0.41,46.0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.032 reversed,True
S01202,IEEE_CompTestFeeder,7483,0,241,241,0.95588,0.97891,0.02304,0.90593,1.00536,0.91547,1.00824,0.00287,702,8.77,8.05,92.8,116.09,OH-1 parallel with OH-2,T8,4178.44,3872.51,-305.94,1690.21,1569.32,-120.89,442.35,377.42,-64.94,1,transformer_loading,Transformer T8 loading 116.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.72,23.29,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01203,IEEE_CompTestFeeder,720,0,66,66,0.99457,0.99668,0.00211,0.90593,1.00536,0.90689,1.00581,0.00045,702,8.77,8.61,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4106.77,-71.67,1690.21,1673.15,-17.06,442.35,436.68,-5.67,0,none,No violation,SAFE,734,702,734,702,-0.16,-0.1,66.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01204,IEEE_CompTestFeeder,6241,0,119,119,0.99457,1.03617,0.04161,0.90593,1.00536,0.90753,1.03617,0.03081,624,8.77,27.63,92.8,92.63,SEC-1,T7,4178.44,4054.27,-124.17,1690.21,1663.13,-27.08,442.35,437.18,-5.17,1,caution,max 1.0362>1.03; rise 0.0416>=0.03; reverse flow,CAUTION,734,702,734,624,18.85,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.049 reversed,True
S01205,IEEE_CompTestFeeder,728,10,155,165,0.93906,0.96787,0.02881,0.90619,1.00545,0.90987,1.00664,0.00119,702,8.75,8.35,92.78,178.04,OH-1 parallel with OH-2,T3,4166.78,3992.27,-174.5,1686.55,1640.36,-46.18,440.69,421.19,-19.5,1,transformer_loading,Transformer T3 loading 178.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.4,85.27,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S01206,IEEE_CompTestFeeder,7693,0,46,46,0.95408,0.96128,0.0072,0.90593,1.00536,0.90815,1.0061,0.00073,702,8.77,8.62,92.8,92.53,OH-1 parallel with OH-2,T7,4178.44,4114.46,-63.98,1690.21,1658.14,-32.07,442.35,424.38,-17.98,0,none,No violation,SAFE,734,702,734,702,-0.16,-0.27,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01207,IEEE_CompTestFeeder,759,14,28,42,0.93915,0.9426,0.00346,0.90657,1.00557,0.90784,1.00598,0.0004,702,8.73,8.64,92.73,92.57,OH-1 parallel with OH-2,T7,4159.4,4121.54,-37.86,1681.23,1663.68,-17.55,437.31,427.45,-9.86,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.15,35.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01208,IEEE_CompTestFeeder,769,0,17,17,0.95408,0.95677,0.00269,0.90593,1.00536,0.90676,1.00564,0.00027,702,8.77,8.72,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4154.67,-23.77,1690.21,1678.14,-12.07,442.35,435.59,-6.77,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.1,41.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01209,IEEE_CompTestFeeder,725,15,59,74,1.00497,1.04374,0.03877,0.90614,1.00547,0.90692,1.04374,0.03827,625,8.74,17.06,92.78,92.7,SEC-2,T7,4162.29,4101.8,-60.49,1686.35,1673.46,-12.89,441.2,439.71,-1.49,0,caution,max 1.0437>1.03; rise 0.0388>=0.03,CAUTION,734,702,734,625,8.32,-0.08,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01210,IEEE_CompTestFeeder,740,0,178,178,0.98204,0.9968,0.01476,0.90593,1.00536,0.91244,1.00725,0.00189,702,8.77,8.27,92.8,92.38,OH-1 parallel with OH-2,T1,4178.44,3961.24,-217.2,1690.21,1611.77,-78.44,442.35,403.15,-39.2,1,caution,reverse flow,CAUTION,734,702,734,702,-0.51,-0.43,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.061 reversed,True
S01211,IEEE_CompTestFeeder,734,0,109,109,0.90593,0.99741,0.09149,0.90593,1.00536,0.92605,1.00635,0.00099,702,8.77,22.62,92.8,92.46,SEC-8,T1,4178.44,4054.9,-123.55,1690.21,1649.87,-40.34,442.35,427.81,-14.55,1,voltage_rise,Voltage rise at PV bus 734 0.0915 pu exceeds 0.05,CONSTRAINED,734,702,735,702,13.85,-0.34,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.086 reversed,True
S01212,IEEE_CompTestFeeder,7641,0,204,204,0.93653,0.96157,0.02504,0.90593,1.00536,0.91483,1.00816,0.00279,702,8.77,8.12,92.8,110.89,OH-1 parallel with OH-2,T14,4178.44,3907.13,-271.31,1690.21,1570.24,-119.97,442.35,375.05,-67.31,1,transformer_loading,Transformer T14 loading 110.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.65,18.08,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.112 reversed,True
S01213,IEEE_CompTestFeeder,621,0,38,38,0.99457,1.00829,0.01372,0.90593,1.00536,0.90647,1.00829,0.00292,621,8.77,9.07,92.8,92.75,SEC-4,T7,4178.44,4137.66,-40.78,1690.21,1680.6,-9.61,442.35,439.57,-2.78,0,none,No violation,SAFE,734,702,734,621,0.29,-0.06,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01214,IEEE_CompTestFeeder,728,0,7,7,0.93707,0.93847,0.00139,0.90593,1.00536,0.90611,1.00543,6e-05,702,8.77,8.76,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4170.27,-8.17,1690.21,1687.64,-2.57,442.35,441.18,-1.17,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.02,38.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01215,IEEE_CompTestFeeder,740,0,211,211,0.98204,0.99941,0.01737,0.90593,1.00536,0.91359,1.00757,0.00221,702,8.77,8.17,92.8,93.66,OH-1 parallel with OH-2,T5,4178.44,3921.73,-256.72,1690.21,1598.8,-91.41,442.35,396.64,-45.72,1,caution,reverse flow,CAUTION,734,702,734,702,-0.6,0.86,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.094 reversed,True
S01216,IEEE_CompTestFeeder,6201,14,169,183,0.99502,1.00033,0.00531,0.90613,1.00546,0.90854,1.00657,0.0011,702,8.74,8.58,92.78,92.53,OH-6,T7,4163.21,3980.47,-182.74,1686.51,1645.24,-41.27,441.12,427.39,-13.74,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.26,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.117 reversed,True
S01217,IEEE_CompTestFeeder,764,0,101,101,0.93653,0.94928,0.01276,0.90593,1.00536,0.91048,1.00682,0.00145,702,8.77,8.45,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4042.16,-136.28,1690.21,1627.37,-62.84,442.35,407.07,-35.28,1,caution,reverse flow,CAUTION,734,702,734,702,-0.33,-0.38,46.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.055 reversed,True
S01218,IEEE_CompTestFeeder,6222,0,60,60,0.99457,1.03482,0.04025,0.90593,1.00536,0.90674,1.03482,0.02946,622,8.77,13.95,92.8,92.72,SEC-5,T7,4178.44,4115.74,-62.7,1690.21,1676.22,-13.99,442.35,439.66,-2.7,0,caution,max 1.0348>1.03; rise 0.0403>=0.03,CAUTION,734,702,734,622,5.17,-0.09,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01219,IEEE_CompTestFeeder,7391,0,138,138,0.98479,0.99636,0.01156,0.90593,1.00536,0.91097,1.00683,0.00146,702,8.77,8.38,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4009.97,-168.47,1690.21,1629.44,-60.77,442.35,411.88,-30.47,1,caution,reverse flow,CAUTION,734,702,734,702,-0.39,-0.39,0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.021 reversed,True
S01220,IEEE_CompTestFeeder,6252,0,6,6,0.99457,0.99876,0.00419,0.90593,1.00536,0.90601,1.00541,4e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4171.94,-6.5,1690.21,1688.64,-1.57,442.35,441.85,-0.5,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.01,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01221,IEEE_CompTestFeeder,7641,8,148,156,0.93756,0.95593,0.01837,0.9063,1.00548,0.91284,1.00755,0.00206,702,8.75,8.27,92.76,92.35,OH-1 parallel with OH-2,T1,4167.5,3969.59,-197.91,1684.97,1596.03,-88.94,439.41,389.5,-49.91,1,caution,reverse flow,CAUTION,734,702,734,702,-0.48,-0.41,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.083->-0.064 reversed,True
S01222,IEEE_CompTestFeeder,769,0,32,32,0.95408,0.95911,0.00503,0.90593,1.00536,0.90748,1.00588,0.00051,702,8.77,8.67,92.8,92.61,OH-1 parallel with OH-2,T7,4178.44,4133.82,-44.62,1690.21,1667.71,-22.5,442.35,429.74,-12.62,0,none,No violation,SAFE,734,702,734,702,-0.11,-0.19,41.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01223,IEEE_CompTestFeeder,7393,0,75,75,0.98479,0.99117,0.00638,0.90593,1.00536,0.90871,1.00618,0.00082,702,8.77,8.56,92.8,92.49,OH-1 parallel with OH-2,T7,4178.44,4086.35,-92.09,1690.21,1656.09,-34.12,442.35,425.26,-17.09,1,caution,reverse flow,CAUTION,734,702,734,702,-0.22,-0.31,0,0.24,OH-1 parallel with OH-2,T7,line 26 0.041->-0.034 reversed,True
S01224,IEEE_CompTestFeeder,6211,7,172,179,0.99713,1.05578,0.05865,0.90603,1.00541,0.90824,1.05578,0.05037,621,8.76,40.79,92.79,92.56,SEC-4,T7,4170.84,3995.27,-175.57,1688.37,1652.55,-35.82,441.76,438.18,-3.57,1,voltage,Max voltage 1.0558 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,32.03,-0.24,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.103 reversed,True
