scenario_id,feeder_id,pv_bus,existing_pv_kw,new_pv_kw,total_pv_kw,base_pv_bus_voltage_pu,pv_pv_bus_voltage_pu,delta_pv_bus_voltage_pu,base_min_voltage_pu,base_max_voltage_pu,pv_min_voltage_pu,pv_max_voltage_pu,max_voltage_rise_pu,worst_voltage_bus,base_max_line_loading_pct,pv_max_line_loading_pct,base_max_transformer_loading_pct,pv_max_transformer_loading_pct,worst_line,worst_transformer,base_total_p_kw,pv_total_p_kw,delta_total_p_kw,base_total_q_kvar,pv_total_q_kvar,delta_total_q_kvar,base_losses_kw,pv_losses_kw,delta_losses_kw,reverse_power_flow,constraint_type,constraint_reason,label,base_min_voltage_bus,base_max_voltage_bus,pv_min_voltage_bus,pv_max_voltage_bus,delta_line_loading_pct,delta_transformer_loading_pct,existing_load_at_bus_kw,pv_bus_vn_kv,base_worst_line,base_worst_transformer,reverse_reason,converged
S01225,IEEE_CompTestFeeder,772,0,137,137,0.93426,0.94888,0.01461,0.90593,1.00536,0.91213,1.00735,0.00198,702,8.77,8.33,92.8,92.37,OH-1 parallel with OH-2,T1,4178.44,3993.47,-184.97,1690.21,1604.34,-85.87,442.35,394.39,-47.97,1,caution,reverse flow,CAUTION,734,702,734,702,-0.45,-0.44,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.100->-0.037 reversed,True
S01226,IEEE_CompTestFeeder,748,15,224,239,0.95739,0.97873,0.02134,0.90656,1.00556,0.9154,1.00821,0.00265,702,8.73,8.06,92.73,114.81,OH-1 parallel with OH-2,T8,4158.92,3874.98,-283.94,1681.76,1570.2,-111.56,437.83,377.89,-59.94,1,transformer_loading,Transformer T8 loading 114.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.67,22.08,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01227,IEEE_CompTestFeeder,6261,0,179,179,0.99457,1.15206,0.15749,0.90593,1.00536,0.90786,1.15206,0.1467,626,8.77,37.38,92.8,92.6,SEC-1,T7,4178.44,4011.23,-167.21,1690.21,1662.32,-27.89,442.35,454.14,11.79,1,voltage,Max voltage 1.1521 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,28.6,-0.21,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.089 reversed,True
S01228,IEEE_CompTestFeeder,722,13,132,145,1.0036,1.08664,0.08304,0.90612,1.00545,0.9077,1.08664,0.08118,622,8.74,32.1,92.78,92.61,SEC-5,T7,4164.42,4034.42,-130.01,1686.85,1662.01,-24.85,441.34,443.33,1.99,1,voltage,Max voltage 1.0866 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,23.36,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.067 reversed,True
S01229,IEEE_CompTestFeeder,770,0,112,112,0.95062,0.96453,0.01392,0.90593,1.00536,0.91134,1.00714,0.00178,702,8.77,8.39,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,4023.34,-155.11,1690.21,1612.22,-77.99,442.35,399.25,-43.11,0,none,No violation,SAFE,734,702,734,702,-0.38,-0.41,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01230,IEEE_CompTestFeeder,6261,0,14,14,0.99457,1.00885,0.01428,0.90593,1.00536,0.90613,1.00885,0.00348,626,8.77,8.74,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4163.43,-15.02,1690.21,1686.65,-3.56,442.35,441.34,-1.02,0,none,No violation,SAFE,734,702,734,626,-0.03,-0.02,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01231,IEEE_CompTestFeeder,732,0,187,187,0.92107,0.93463,0.01357,0.90593,1.00536,0.91972,1.00715,0.00179,702,8.77,8.26,92.8,104.83,OH-1 parallel with OH-2,T4,4178.44,3954.73,-223.71,1690.21,1617.37,-72.84,442.35,405.64,-36.71,1,transformer_loading,Transformer T4 loading 104.8% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.52,12.02,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01232,IEEE_CompTestFeeder,740,0,168,168,0.98204,0.99601,0.01397,0.90593,1.00536,0.91209,1.00716,0.00179,702,8.77,8.29,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,3973.26,-205.18,1690.21,1615.79,-74.42,442.35,405.17,-37.18,1,caution,reverse flow,CAUTION,734,702,734,702,-0.48,-0.42,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.051 reversed,True
S01233,IEEE_CompTestFeeder,7392,13,96,109,0.98591,0.99399,0.00807,0.90642,1.00551,0.90994,1.00653,0.00102,702,8.74,8.46,92.75,92.45,OH-1 parallel with OH-2,T1,4162.39,4045.02,-117.37,1684.1,1641.48,-42.62,439.3,417.93,-21.37,1,caution,reverse flow,CAUTION,734,702,734,702,-0.28,-0.3,0,0.24,OH-1 parallel with OH-2,T7,line 26 0.028->-0.068 reversed,True
S01234,IEEE_CompTestFeeder,7483,0,48,48,0.95588,0.96069,0.00481,0.90593,1.00536,0.90793,1.00599,0.00062,702,8.77,8.63,92.8,92.56,OH-1 parallel with OH-2,T7,4178.44,4116.21,-62.23,1690.21,1663.62,-26.58,442.35,428.13,-14.23,0,none,No violation,SAFE,734,702,734,702,-0.15,-0.24,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01235,IEEE_CompTestFeeder,730,0,125,125,0.94698,0.95217,0.0052,0.90593,1.00536,0.90909,1.00642,0.00106,702,8.77,8.45,92.8,92.47,OH-1 parallel with OH-2,T7,4178.44,4034.77,-143.68,1690.21,1647.88,-42.33,442.35,423.68,-18.68,1,caution,reverse flow,CAUTION,734,702,734,702,-0.33,-0.34,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.085->-0.040 reversed,True
S01236,IEEE_CompTestFeeder,721,14,211,225,0.99967,1.07027,0.0706,0.90613,1.00546,0.90874,1.07027,0.06481,621,8.74,50.57,92.78,92.5,SEC-4,T7,4163.28,3951.46,-211.82,1686.56,1645.64,-40.92,441.2,440.37,-0.82,1,voltage,Max voltage 1.0703 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,41.83,-0.28,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.052->-0.144 reversed,True
S01237,IEEE_CompTestFeeder,730,8,172,180,0.94731,0.9544,0.00708,0.90613,1.00543,0.91044,1.00687,0.00143,702,8.75,8.3,92.78,92.41,OH-1 parallel with OH-2,T1,4169.2,3972.07,-197.13,1687.37,1630.57,-56.8,441.11,415.98,-25.13,1,caution,reverse flow,CAUTION,734,702,734,702,-0.45,-0.37,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.077->-0.095 reversed,True
S01238,IEEE_CompTestFeeder,712,0,62,62,0.95827,0.96097,0.0027,0.90593,1.00536,0.90638,1.00572,0.00036,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4113.62,-64.83,1690.21,1677.14,-13.07,442.35,439.53,-2.83,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,65.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01239,IEEE_CompTestFeeder,6201,0,232,232,0.99457,1.00181,0.00725,0.90593,1.00536,0.90921,1.00686,0.0015,702,8.77,8.57,92.8,92.45,OH-6,T7,4178.44,3927.87,-250.57,1690.21,1634.42,-55.79,442.35,423.78,-18.57,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.35,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.166 reversed,True
S01240,IEEE_CompTestFeeder,6212,0,154,154,0.99457,1.04771,0.05314,0.90593,1.00536,0.90795,1.04771,0.04235,621,8.77,35.36,92.8,92.59,SEC-4,T7,4178.44,4019.59,-158.85,1690.21,1656.73,-33.48,442.35,437.5,-4.85,1,voltage_rise,Voltage rise at PV bus 6212 0.0531 pu exceeds 0.05,CONSTRAINED,734,702,734,621,26.58,-0.22,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.081 reversed,True
S01241,IEEE_CompTestFeeder,770,0,35,35,0.95062,0.95504,0.00443,0.90593,1.00536,0.90765,1.00594,0.00057,702,8.77,8.65,92.8,92.59,OH-1 parallel with OH-2,T7,4178.44,4129.46,-48.98,1690.21,1665.05,-25.16,442.35,428.37,-13.98,0,none,No violation,SAFE,734,702,734,702,-0.12,-0.21,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01242,IEEE_CompTestFeeder,7392,0,167,167,0.98479,0.99869,0.0139,0.90593,1.00536,0.91199,1.00711,0.00175,702,8.77,8.3,92.8,92.39,OH-1 parallel with OH-2,T1,4178.44,3975.1,-203.35,1690.21,1617.77,-72.44,442.35,406.01,-36.35,1,caution,reverse flow,CAUTION,734,702,734,702,-0.48,-0.41,0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.050 reversed,True
S01243,IEEE_CompTestFeeder,708,0,54,54,0.95802,0.96004,0.00202,0.90593,1.00536,0.90632,1.00568,0.00031,702,8.77,8.77,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4121.99,-56.45,1690.21,1678.72,-11.49,442.35,439.9,-2.45,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,75.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01244,IEEE_CompTestFeeder,7483,0,179,179,0.95588,0.97325,0.01737,0.90593,1.00536,0.91314,1.00755,0.00219,702,8.77,8.23,92.8,92.35,OH-1 parallel with OH-2,T1,4178.44,3949.71,-228.73,1690.21,1597.52,-92.69,442.35,392.63,-49.73,1,caution,reverse flow,CAUTION,734,702,734,702,-0.54,-0.46,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01245,IEEE_CompTestFeeder,6242,0,110,110,0.99457,1.03316,0.03859,0.90593,1.00536,0.90742,1.03316,0.0278,624,8.77,25.61,92.8,92.64,SEC-1,T7,4178.44,4063.32,-115.13,1690.21,1664.89,-25.32,442.35,437.23,-5.13,1,caution,max 1.0332>1.03; rise 0.0386>=0.03; reverse flow,CAUTION,734,702,734,624,16.84,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.040 reversed,True
S01246,IEEE_CompTestFeeder,626,5,40,45,0.99972,1.03899,0.03927,0.906,1.0054,0.90654,1.03899,0.03359,626,8.76,10.42,92.8,92.74,SEC-3,T7,4173.03,4131.61,-41.42,1688.9,1679.78,-9.12,441.94,440.52,-1.42,0,caution,max 1.0390>1.03; rise 0.0393>=0.03,CAUTION,734,702,734,626,1.66,-0.06,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01247,IEEE_CompTestFeeder,733,0,150,150,0.91349,0.98216,0.06867,0.90593,1.00536,0.9274,1.00673,0.00136,702,8.77,32.93,92.8,92.43,SEC-7,T1,4178.44,4006.76,-171.68,1690.21,1634.79,-55.42,442.35,420.68,-21.68,1,voltage_rise,Voltage rise at PV bus 733 0.0687 pu exceeds 0.05,CONSTRAINED,734,702,735,702,24.16,-0.38,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.127 reversed,True
S01248,IEEE_CompTestFeeder,7122,0,225,225,0.95827,0.96778,0.00951,0.90593,1.00536,0.90745,1.00658,0.00121,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4178.44,3944.95,-233.49,1690.21,1647.72,-42.49,442.35,433.86,-8.49,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.079 reversed,True
S01249,IEEE_CompTestFeeder,730,10,90,100,0.9474,0.95115,0.00375,0.90618,1.00545,0.90847,1.00622,0.00077,702,8.75,8.51,92.78,92.53,OH-1 parallel with OH-2,T7,4166.89,4063.37,-103.52,1686.67,1656.01,-30.66,440.8,427.28,-13.52,1,caution,reverse flow,CAUTION,734,702,734,702,-0.24,-0.24,85.0,0.24,OH-1 parallel with OH-2,T7,line 31 0.075->-0.015 reversed,True
S01250,IEEE_CompTestFeeder,728,0,19,19,0.93707,0.94084,0.00376,0.90593,1.00536,0.90642,1.00553,0.00017,702,8.77,8.72,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4156.32,-22.12,1690.21,1683.33,-6.88,442.35,439.23,-3.12,0,none,No violation,SAFE,734,702,734,702,-0.05,-0.05,38.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01251,IEEE_CompTestFeeder,620,0,58,58,0.99457,0.99643,0.00186,0.90593,1.00536,0.90677,1.00576,0.00039,702,8.77,8.63,92.8,92.71,OH-1 parallel with OH-2,T7,4178.44,4115.44,-63.0,1690.21,1675.17,-15.04,442.35,437.35,-5.0,0,none,No violation,SAFE,734,702,734,702,-0.14,-0.09,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01252,IEEE_CompTestFeeder,726,0,45,45,0.99457,1.03899,0.04442,0.90593,1.00536,0.90654,1.03899,0.03363,626,8.77,10.42,92.8,92.74,SEC-3,T7,4178.44,4131.61,-46.83,1690.21,1679.78,-10.43,442.35,440.52,-1.83,0,caution,max 1.0390>1.03; rise 0.0444>=0.03,CAUTION,734,702,734,626,1.64,-0.07,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01253,IEEE_CompTestFeeder,7481,15,27,42,0.95739,0.96009,0.0027,0.90656,1.00556,0.90768,1.00591,0.00035,702,8.73,8.64,92.73,92.59,OH-1 parallel with OH-2,T7,4158.92,4123.95,-34.97,1681.76,1666.88,-14.88,437.83,429.87,-7.97,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.14,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01254,IEEE_CompTestFeeder,6322,0,127,127,0.92107,0.93041,0.00935,0.90593,1.00536,0.91543,1.00661,0.00125,702,8.77,8.42,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4025.73,-152.71,1690.21,1639.04,-51.17,442.35,416.64,-25.71,1,caution,reverse flow,CAUTION,734,702,734,702,-0.35,-0.36,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01255,IEEE_CompTestFeeder,6251,0,141,141,0.99457,1.08431,0.08975,0.90593,1.00536,0.90766,1.08431,0.07895,625,8.77,31.28,92.8,92.62,SEC-2,T7,4178.44,4038.08,-140.36,1690.21,1662.55,-27.66,442.35,442.99,0.64,1,voltage,Max voltage 1.0843 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,22.51,-0.19,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.064 reversed,True
S01256,IEEE_CompTestFeeder,733,3,233,236,0.91498,1.01731,0.10233,0.90743,1.0054,0.92975,1.01731,0.01191,633,8.77,52.09,92.79,127.13,SEC-7,T4,4174.74,3918.18,-256.56,1688.89,1610.99,-77.9,441.66,418.1,-23.56,1,voltage_rise,Voltage rise at PV bus 733 0.1023 pu exceeds 0.05,CONSTRAINED,734,702,735,633,43.32,34.34,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.013->-0.202 reversed,True
S01257,IEEE_CompTestFeeder,6211,11,53,64,0.99859,1.01743,0.01885,0.90609,1.00544,0.90683,1.01743,0.01199,621,8.75,15.13,92.79,92.71,SEC-4,T7,4166.52,4110.39,-56.13,1687.33,1674.57,-12.76,441.43,438.3,-3.13,0,none,No violation,SAFE,734,702,734,621,6.38,-0.08,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01258,IEEE_CompTestFeeder,622,0,165,165,0.99457,1.0981,0.10353,0.90593,1.00536,0.9079,1.0981,0.09273,622,8.77,36.15,92.8,92.59,SEC-4,T7,4178.44,4016.34,-162.1,1690.21,1659.46,-30.75,442.35,445.26,2.9,1,voltage,Max voltage 1.0981 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,27.37,-0.21,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.084 reversed,True
S01259,IEEE_CompTestFeeder,751,0,229,229,0.96852,0.98478,0.01626,0.90593,1.00536,0.91495,1.00807,0.00271,702,8.77,8.09,92.8,92.3,OH-1 parallel with OH-2,T1,4178.44,3888.58,-289.86,1690.21,1576.28,-113.93,442.35,381.49,-60.86,0,none,No violation,SAFE,734,702,734,702,-0.69,-0.51,0,0.48,OH-1 parallel with OH-2,T7,none,True
S01260,IEEE_CompTestFeeder,6222,0,31,31,0.99457,1.0158,0.02124,0.90593,1.00536,0.90637,1.0158,0.01044,622,8.77,8.7,92.8,92.76,OH-1 parallel with OH-2,T7,4178.44,4145.42,-33.02,1690.21,1682.51,-7.7,442.35,440.34,-2.02,0,none,No violation,SAFE,734,702,734,622,-0.07,-0.05,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01261,IEEE_CompTestFeeder,6251,0,83,83,0.99457,1.04939,0.05482,0.90593,1.00536,0.90703,1.04939,0.04402,625,8.77,19.03,92.8,92.69,SEC-2,T7,4178.44,4092.95,-85.49,1690.21,1671.78,-18.43,442.35,439.87,-2.49,1,voltage_rise,Voltage rise at PV bus 6251 0.0548 pu exceeds 0.05,CONSTRAINED,734,702,734,625,10.25,-0.12,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.013 reversed,True
S01262,IEEE_CompTestFeeder,726,0,16,16,0.99457,1.01085,0.01628,0.90593,1.00536,0.90616,1.01085,0.00548,626,8.77,8.74,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4161.31,-17.13,1690.21,1686.16,-4.05,442.35,441.23,-1.13,0,none,No violation,SAFE,734,702,734,626,-0.04,-0.02,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01263,IEEE_CompTestFeeder,772,10,191,201,0.93536,0.9554,0.02004,0.90639,1.00552,0.91489,1.00821,0.00269,702,8.74,8.12,92.75,92.28,OH-1 parallel with OH-2,T1,4164.73,3909.1,-255.63,1683.58,1567.68,-115.9,438.64,374.01,-64.63,1,caution,reverse flow,CAUTION,734,702,734,702,-0.62,-0.46,100.0,0.208,OH-1 parallel with OH-2,T7,line 21 0.090->-0.101 reversed,True
S01264,IEEE_CompTestFeeder,7642,0,91,91,0.93653,0.94805,0.01153,0.90593,1.00536,0.91005,1.00668,0.00131,702,8.77,8.48,92.8,92.43,OH-1 parallel with OH-2,T1,4178.44,4055.47,-122.97,1690.21,1633.28,-56.93,442.35,410.39,-31.97,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.37,0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.045 reversed,True
S01265,IEEE_CompTestFeeder,6331,5,92,97,0.91597,0.95911,0.04314,0.90842,1.00542,0.92581,1.00629,0.00088,702,8.76,20.5,92.78,92.47,SEC-7,T1,4172.29,4064.62,-107.66,1688.01,1652.1,-35.91,441.2,425.54,-15.66,1,caution,rise 0.0431>=0.03; reverse flow,CAUTION,734,702,735,702,11.74,-0.31,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.011->-0.078 reversed,True
S01266,IEEE_CompTestFeeder,7481,0,53,53,0.95588,0.96118,0.00531,0.90593,1.00536,0.90814,1.00605,0.00068,702,8.77,8.61,92.8,92.53,OH-1 parallel with OH-2,T7,4178.44,4109.77,-68.67,1690.21,1660.93,-29.28,442.35,426.68,-15.67,0,none,No violation,SAFE,734,702,734,702,-0.16,-0.27,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01267,IEEE_CompTestFeeder,726,15,108,123,1.00985,1.10766,0.09781,0.90614,1.00985,0.90738,1.10766,0.09781,626,8.74,26.71,92.78,92.65,SEC-1,T7,4162.37,4058.68,-103.69,1686.4,1667.58,-18.82,441.28,445.59,4.31,1,voltage,Max voltage 1.1077 pu at bus 626 exceeds 1.05,CONSTRAINED,734,626,734,626,17.97,-0.13,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.045 reversed,True
S01268,IEEE_CompTestFeeder,622,0,191,191,0.99457,1.11264,0.11807,0.90593,1.00536,0.90814,1.11264,0.10727,622,8.77,41.3,92.8,92.57,SEC-4,T7,4178.44,3993.38,-185.06,1690.21,1656.54,-33.67,442.35,448.29,5.94,1,voltage,Max voltage 1.1126 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,32.52,-0.24,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.105 reversed,True
S01269,IEEE_CompTestFeeder,721,0,10,10,0.99457,0.99822,0.00365,0.90593,1.00536,0.90607,1.00543,7e-05,702,8.77,8.75,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4167.6,-10.84,1690.21,1687.59,-2.62,442.35,441.51,-0.84,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.02,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01270,IEEE_CompTestFeeder,7483,0,98,98,0.95588,0.96558,0.0097,0.90593,1.00536,0.90996,1.0066,0.00124,702,8.77,8.47,92.8,92.44,OH-1 parallel with OH-2,T1,4178.44,4052.1,-126.34,1690.21,1637.31,-52.9,442.35,414.02,-28.34,1,caution,reverse flow,CAUTION,734,702,734,702,-0.3,-0.36,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01271,IEEE_CompTestFeeder,624,0,168,168,0.99457,1.05225,0.05768,0.90593,1.00536,0.90811,1.05225,0.04688,624,8.77,38.41,92.8,92.57,SEC-1,T7,4178.44,4005.92,-172.52,1690.21,1654.35,-35.86,442.35,437.84,-4.52,1,voltage,Max voltage 1.0522 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,29.63,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.093 reversed,True
S01272,IEEE_CompTestFeeder,756,12,17,29,0.93745,0.93933,0.00188,0.90649,1.00555,0.90728,1.0058,0.00026,702,8.73,8.68,92.74,92.64,OH-1 parallel with OH-2,T7,4162.04,4138.9,-23.14,1682.22,1671.05,-11.17,437.96,431.81,-6.14,0,none,No violation,SAFE,734,702,734,702,-0.06,-0.1,155.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01273,IEEE_CompTestFeeder,626,0,172,172,0.99457,1.1467,0.15213,0.90593,1.00536,0.90781,1.1467,0.14133,626,8.77,36.08,92.8,92.6,SEC-1,T7,4178.44,4016.97,-161.47,1690.21,1662.84,-27.37,442.35,452.88,10.53,1,voltage,Max voltage 1.1467 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,27.31,-0.2,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.083 reversed,True
S01274,IEEE_CompTestFeeder,622,0,34,34,0.99457,1.01781,0.02324,0.90593,1.00536,0.90641,1.01781,0.01244,622,8.77,8.69,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4142.3,-36.14,1690.21,1681.82,-8.39,442.35,440.21,-2.14,0,none,No violation,SAFE,734,702,734,622,-0.08,-0.05,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01275,IEEE_CompTestFeeder,6321,0,36,36,0.92107,0.92378,0.00271,0.90593,1.00536,0.90868,1.00573,0.00037,702,8.77,8.67,92.8,92.67,OH-1 parallel with OH-2,T7,4178.44,4134.81,-43.64,1690.21,1674.95,-15.26,442.35,434.72,-7.64,0,none,No violation,SAFE,734,702,734,702,-0.1,-0.14,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01276,IEEE_CompTestFeeder,724,0,180,180,0.99457,1.0561,0.06153,0.90593,1.00536,0.90825,1.0561,0.05073,624,8.77,41.0,92.8,92.56,SEC-1,T7,4178.44,3994.3,-184.14,1690.21,1652.39,-37.82,442.35,438.22,-4.14,1,voltage,Max voltage 1.0561 pu at bus 624 exceeds 1.05,CONSTRAINED,734,702,734,624,32.23,-0.25,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.104 reversed,True
S01277,IEEE_CompTestFeeder,621,0,174,174,0.99457,1.05418,0.05961,0.90593,1.00536,0.90818,1.05418,0.04881,621,8.77,39.71,92.8,92.56,SEC-4,T7,4178.44,4000.1,-178.34,1690.21,1653.36,-36.85,442.35,438.02,-4.34,1,voltage,Max voltage 1.0542 pu at bus 621 exceeds 1.05,CONSTRAINED,734,702,734,621,30.93,-0.24,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.099 reversed,True
S01278,IEEE_CompTestFeeder,714,0,74,74,0.99084,0.99262,0.00178,0.90593,1.00536,0.90648,1.00581,0.00045,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4178.44,4101.04,-77.41,1690.21,1673.7,-16.51,442.35,438.95,-3.41,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.06,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01279,IEEE_CompTestFeeder,722,0,235,235,0.99457,1.13638,0.14182,0.90593,1.00536,0.90852,1.13638,0.13102,622,8.77,49.75,92.8,92.53,SEC-4,T7,4178.44,3955.78,-222.66,1690.21,1652.54,-37.67,442.35,454.7,12.34,1,voltage,Max voltage 1.1364 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,40.97,-0.28,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.140 reversed,True
S01280,IEEE_CompTestFeeder,715,0,163,163,0.99084,0.99471,0.00387,0.90593,1.00536,0.90713,1.00632,0.00096,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4008.3,-170.14,1690.21,1655.22,-34.99,442.35,435.21,-7.14,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.13,0,0.208,OH-1 parallel with OH-2,T7,none,True
S01281,IEEE_CompTestFeeder,720,0,205,205,0.99457,1.001,0.00643,0.90593,1.00536,0.90884,1.0067,0.00134,702,8.77,8.57,92.8,92.49,OH-6,T7,4178.44,3956.83,-221.61,1690.21,1640.32,-49.89,442.35,425.75,-16.61,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.31,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.139 reversed,True
S01282,IEEE_CompTestFeeder,715,0,160,160,0.99084,0.99464,0.0038,0.90593,1.00536,0.90711,1.00631,0.00094,702,8.77,8.76,92.8,92.68,OH-1 parallel with OH-2,T7,4178.44,4011.42,-167.02,1690.21,1655.81,-34.4,442.35,435.33,-7.02,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.13,0,0.208,OH-1 parallel with OH-2,T7,none,True
S01283,IEEE_CompTestFeeder,733,11,56,67,0.91892,0.94551,0.02659,0.9114,1.00548,0.92485,1.00603,0.00055,702,8.74,13.28,92.76,92.55,SEC-7,T7,4164.95,4098.64,-66.3,1685.41,1662.93,-22.48,439.86,429.56,-10.3,1,caution,reverse flow,CAUTION,734,702,735,702,4.53,-0.21,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01284,IEEE_CompTestFeeder,6231,7,46,53,1.00176,1.04647,0.04471,0.90603,1.00541,0.90663,1.04647,0.04106,623,8.76,12.18,92.79,92.73,SEC-6,T7,4170.88,4123.69,-47.19,1688.39,1678.22,-10.17,441.79,440.61,-1.19,0,caution,max 1.0465>1.03; rise 0.0447>=0.03,CAUTION,734,702,734,623,3.43,-0.06,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01285,IEEE_CompTestFeeder,625,0,238,238,0.99457,1.13797,0.1434,0.90593,1.00536,0.90855,1.13797,0.1326,625,8.77,50.31,92.8,92.52,SEC-1,T7,4178.44,3953.28,-225.17,1690.21,1652.31,-37.9,442.35,455.19,12.83,1,voltage,Max voltage 1.1380 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,41.54,-0.28,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.143 reversed,True
S01286,IEEE_CompTestFeeder,734,0,128,128,0.90593,1.01172,0.10579,0.90593,1.00536,0.92658,1.01172,0.00635,734,8.77,26.8,92.8,92.45,SEC-8,T1,4178.44,4035.51,-142.93,1690.21,1644.32,-45.89,442.35,427.43,-14.93,1,voltage_rise,Voltage rise at PV bus 734 0.1058 pu exceeds 0.05,CONSTRAINED,734,702,735,734,18.02,-0.35,15.85,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.103 reversed,True
S01287,IEEE_CompTestFeeder,6212,0,8,8,0.99457,0.99749,0.00292,0.90593,1.00536,0.90604,1.00542,5e-05,702,8.77,8.76,92.8,92.79,OH-1 parallel with OH-2,T7,4178.44,4169.76,-8.68,1690.21,1688.11,-2.1,442.35,441.67,-0.68,0,none,No violation,SAFE,734,702,734,702,-0.02,-0.01,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01288,IEEE_CompTestFeeder,712,12,176,188,0.9588,0.96627,0.00747,0.90602,1.00544,0.90722,1.00639,0.00096,702,8.77,8.76,92.79,92.67,OH-1 parallel with OH-2,T7,4165.87,3983.02,-182.85,1687.6,1653.78,-33.82,441.78,434.93,-6.85,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.13,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.133->-0.043 reversed,True
S01289,IEEE_CompTestFeeder,7482,0,28,28,0.95588,0.9587,0.00282,0.90593,1.00536,0.9071,1.00573,0.00036,702,8.77,8.69,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,4142.06,-36.38,1690.21,1674.54,-15.67,442.35,433.97,-8.38,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.14,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01290,IEEE_CompTestFeeder,7641,0,190,190,0.93653,0.95994,0.02341,0.90593,1.00536,0.91426,1.00798,0.00262,702,8.77,8.17,92.8,101.48,OH-1 parallel with OH-2,T14,4178.44,3925.27,-253.18,1690.21,1577.62,-112.59,442.35,379.18,-63.18,1,transformer_loading,Transformer T14 loading 101.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.61,8.68,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.098 reversed,True
S01291,IEEE_CompTestFeeder,714,13,64,77,0.99115,0.99269,0.00154,0.90603,1.00544,0.90651,1.00583,0.00038,702,8.77,8.77,92.79,92.74,OH-1 parallel with OH-2,T7,4164.82,4097.9,-66.92,1687.23,1673.05,-14.18,441.74,438.82,-2.92,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.05,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01292,IEEE_CompTestFeeder,7122,7,72,79,0.95858,0.9617,0.00312,0.90598,1.00541,0.9065,1.00582,0.00041,702,8.77,8.77,92.8,92.74,OH-1 parallel with OH-2,T7,4171.1,4095.91,-75.2,1688.68,1673.74,-14.94,442.02,438.82,-3.2,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.06,0,0.24,OH-1 parallel with OH-2,T7,line 29 0.058->-0.014 reversed,True
S01293,IEEE_CompTestFeeder,7391,0,213,213,0.98479,1.00234,0.01755,0.90593,1.00536,0.91357,1.00755,0.00219,702,8.77,8.17,92.8,115.04,OH-1 parallel with OH-2,T6,4178.44,3920.15,-258.29,1690.21,1600.01,-90.2,442.35,397.06,-45.29,1,transformer_loading,Transformer T6 loading 115.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.6,22.24,0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.095 reversed,True
S01294,IEEE_CompTestFeeder,728,7,97,104,0.93847,0.95696,0.01849,0.90611,1.00543,0.90851,1.00622,0.00079,702,8.76,8.5,92.78,97.85,OH-1 parallel with OH-2,T3,4170.27,4059.59,-110.68,1687.64,1656.28,-31.36,441.18,427.5,-13.68,1,caution,trafo 97.8>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.25,5.06,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S01295,IEEE_CompTestFeeder,6202,0,34,34,0.99457,0.99566,0.00109,0.90593,1.00536,0.90643,1.0056,0.00023,702,8.77,8.69,92.8,92.75,OH-1 parallel with OH-2,T7,4178.44,4141.48,-36.96,1690.21,1681.3,-8.91,442.35,439.39,-2.96,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.05,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01296,IEEE_CompTestFeeder,714,3,7,10,0.99091,0.99108,0.00017,0.90595,1.00538,0.906,1.00543,4e-05,702,8.77,8.77,92.8,92.8,OH-1 parallel with OH-2,T7,4175.3,4167.97,-7.33,1689.52,1687.92,-1.6,442.21,441.88,-0.33,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.01,240.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01297,IEEE_CompTestFeeder,722,0,48,48,0.99457,1.02705,0.03248,0.90593,1.00536,0.90659,1.02705,0.02168,622,8.77,11.24,92.8,92.73,SEC-5,T7,4178.44,4127.89,-50.55,1690.21,1678.72,-11.49,442.35,439.8,-2.55,0,caution,rise 0.0325>=0.03,CAUTION,734,702,734,622,2.47,-0.07,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01298,IEEE_CompTestFeeder,6212,0,117,117,0.99457,1.03551,0.04094,0.90593,1.00536,0.90751,1.03551,0.03014,621,8.77,27.18,92.8,92.63,SEC-4,T7,4178.44,4056.28,-122.17,1690.21,1663.52,-26.69,442.35,437.19,-5.17,1,caution,max 1.0355>1.03; rise 0.0409>=0.03; reverse flow,CAUTION,734,702,734,621,18.41,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.047 reversed,True
S01299,IEEE_CompTestFeeder,762,4,100,104,0.93683,0.94937,0.01253,0.90611,1.00542,0.91061,1.00686,0.00143,702,8.76,8.44,92.78,92.42,OH-1 parallel with OH-2,T1,4172.97,4038.18,-134.78,1687.59,1625.64,-61.95,440.88,406.1,-34.78,1,caution,reverse flow,CAUTION,734,702,734,702,-0.33,-0.36,45.0,0.48,OH-1 parallel with OH-2,T7,line 23 0.087->-0.013 reversed,True
S01300,IEEE_CompTestFeeder,6221,0,107,107,0.99457,1.06413,0.06957,0.90593,1.00536,0.9073,1.06413,0.05877,623,8.77,24.19,92.8,92.66,SEC-5,T7,4178.44,4069.82,-108.62,1690.21,1667.64,-22.57,442.35,440.73,-1.62,1,voltage,Max voltage 1.0641 pu at bus 623 exceeds 1.05,CONSTRAINED,734,702,734,623,15.41,-0.15,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.034 reversed,True
S01301,IEEE_CompTestFeeder,6261,7,218,225,1.00176,1.18615,0.18439,0.90603,1.00541,0.90819,1.18615,0.18074,626,8.76,45.63,92.79,92.56,SEC-1,T7,4170.88,3974.7,-196.18,1688.39,1659.74,-28.65,441.79,463.61,21.82,1,voltage,Max voltage 1.1861 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,36.87,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.059->-0.123 reversed,True
S01302,IEEE_CompTestFeeder,6251,0,127,127,0.99457,1.0761,0.08153,0.90593,1.00536,0.90752,1.0761,0.07074,625,8.77,28.39,92.8,92.63,SEC-2,T7,4178.44,4051.01,-127.44,1690.21,1664.54,-25.67,442.35,441.92,-0.44,1,voltage,Max voltage 1.0761 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,19.62,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.052 reversed,True
S01303,IEEE_CompTestFeeder,6321,0,209,209,0.92107,0.93615,0.01508,0.90593,1.00536,0.92126,1.00735,0.00198,702,8.77,8.2,92.8,120.18,OH-1 parallel with OH-2,T4,4178.44,3928.88,-249.56,1690.21,1609.81,-80.4,442.35,401.79,-40.56,1,transformer_loading,Transformer T4 loading 120.2% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.58,27.38,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01304,IEEE_CompTestFeeder,726,0,183,183,0.99457,1.15511,0.16054,0.90593,1.00536,0.90789,1.15511,0.14974,626,8.77,38.11,92.8,92.59,SEC-1,T7,4178.44,4007.97,-170.47,1690.21,1662.04,-28.17,442.35,454.88,12.53,1,voltage,Max voltage 1.1551 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,29.34,-0.21,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.092 reversed,True
S01305,IEEE_CompTestFeeder,632,5,31,36,0.92145,0.92378,0.00233,0.90631,1.00542,0.90868,1.00573,0.00032,702,8.76,8.67,92.78,92.67,OH-1 parallel with OH-2,T7,4172.36,4134.81,-37.56,1688.05,1674.95,-13.1,441.28,434.72,-6.56,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.12,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01306,IEEE_CompTestFeeder,6321,10,210,220,0.92183,0.9369,0.01508,0.9067,1.00547,0.92203,1.00744,0.00197,702,8.75,8.17,92.76,127.85,OH-1 parallel with OH-2,T4,4166.29,3915.99,-250.31,1685.91,1606.11,-79.8,440.21,399.9,-40.31,1,transformer_loading,Transformer T4 loading 127.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.58,35.09,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01307,IEEE_CompTestFeeder,6332,0,102,102,0.91349,0.96133,0.04784,0.90593,1.00536,0.92597,1.00634,0.00097,702,8.77,21.7,92.8,92.47,SEC-7,T1,4178.44,4059.05,-119.4,1690.21,1650.37,-39.84,442.35,424.96,-17.4,1,caution,rise 0.0478>=0.03; reverse flow,CAUTION,734,702,735,702,12.92,-0.34,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.083 reversed,True
S01308,IEEE_CompTestFeeder,716,10,16,26,0.98339,0.9924,0.00901,0.90601,1.00543,0.90613,1.00553,0.0001,702,8.77,8.77,92.79,92.78,OH-1 parallel with OH-2,T7,4167.83,4151.12,-16.71,1687.77,1684.18,-3.58,441.75,441.03,-0.71,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.01,15.85,0.48,OH-1 parallel with OH-2,T7,none,True
S01309,IEEE_CompTestFeeder,633,0,85,85,0.91349,0.95372,0.04023,0.90593,1.00536,0.92543,1.00619,0.00082,702,8.77,17.62,92.8,92.49,SEC-7,T7,4178.44,4078.11,-100.33,1690.21,1656.34,-33.87,442.35,427.03,-15.33,1,caution,rise 0.0402>=0.03; reverse flow,CAUTION,734,702,735,702,8.85,-0.31,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.067 reversed,True
S01310,IEEE_CompTestFeeder,621,13,139,152,0.99931,1.04706,0.04775,0.90612,1.00545,0.90793,1.04706,0.04161,621,8.74,34.92,92.78,92.59,SEC-4,T7,4164.36,4021.55,-142.81,1686.81,1657.08,-29.73,441.27,437.46,-3.81,1,caution,max 1.0471>1.03; rise 0.0477>=0.03; reverse flow,CAUTION,734,702,734,621,26.18,-0.19,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.053->-0.079 reversed,True
S01311,IEEE_CompTestFeeder,740,13,228,241,0.98316,1.00175,0.01859,0.90642,1.00551,0.91461,1.00786,0.00235,702,8.74,8.09,92.75,112.89,OH-1 parallel with OH-2,T5,4162.34,3886.0,-276.34,1683.98,1587.41,-96.57,439.25,390.91,-48.34,1,transformer_loading,Transformer T5 loading 112.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.64,20.14,75.0,0.24,OH-1 parallel with OH-2,T7,line 25 0.103->-0.124 reversed,True
S01312,IEEE_CompTestFeeder,6221,0,181,181,0.99457,1.10709,0.11252,0.90593,1.00536,0.90805,1.10709,0.10173,622,8.77,39.33,92.8,92.58,SEC-4,T7,4178.44,4002.14,-176.3,1690.21,1657.61,-32.6,442.35,447.06,4.7,1,voltage,Max voltage 1.1071 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,30.55,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.097 reversed,True
S01313,IEEE_CompTestFeeder,751,0,174,174,0.96852,0.98096,0.01245,0.90593,1.00536,0.91284,1.00745,0.00208,702,8.77,8.25,92.8,92.36,OH-1 parallel with OH-2,T1,4178.44,3957.3,-221.14,1690.21,1602.22,-87.99,442.35,395.21,-47.14,0,none,No violation,SAFE,734,702,734,702,-0.52,-0.45,0,0.48,OH-1 parallel with OH-2,T7,none,True
S01314,IEEE_CompTestFeeder,6251,0,216,216,0.99457,1.12626,0.13169,0.90593,1.00536,0.90836,1.12626,0.12089,625,8.77,46.14,92.8,92.54,SEC-1,T7,4178.44,3971.83,-206.61,1690.21,1654.13,-36.08,442.35,451.75,9.39,1,voltage,Max voltage 1.1263 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,37.36,-0.26,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.125 reversed,True
S01315,IEEE_CompTestFeeder,626,0,244,244,0.99457,1.19968,0.20511,0.90593,1.00536,0.90832,1.19968,0.19432,626,8.77,48.93,92.8,92.55,SEC-1,T7,4178.44,3960.18,-218.27,1690.21,1659.07,-31.14,442.35,468.09,25.73,1,voltage,Max voltage 1.1997 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,40.15,-0.26,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.136 reversed,True
S01316,IEEE_CompTestFeeder,725,0,125,125,0.99457,1.07492,0.08035,0.90593,1.00536,0.9075,1.07492,0.06955,625,8.77,27.97,92.8,92.64,SEC-2,T7,4178.44,4052.87,-125.57,1690.21,1664.84,-25.37,442.35,441.78,-0.57,1,voltage,Max voltage 1.0749 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,19.2,-0.17,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.050 reversed,True
S01317,IEEE_CompTestFeeder,7482,4,197,201,0.95628,0.97528,0.019,0.9061,1.00542,0.91398,1.0078,0.00238,702,8.76,8.17,92.78,92.32,OH-1 parallel with OH-2,T1,4173.23,3922.2,-251.03,1687.94,1587.29,-100.65,441.14,387.12,-54.03,1,caution,reverse flow,CAUTION,734,702,734,702,-0.6,-0.46,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01318,IEEE_CompTestFeeder,7481,0,89,89,0.95588,0.96471,0.00883,0.90593,1.00536,0.9096,1.0065,0.00113,702,8.77,8.5,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4063.59,-114.85,1690.21,1641.94,-48.27,442.35,416.5,-25.85,1,caution,reverse flow,CAUTION,734,702,734,702,-0.27,-0.35,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01319,IEEE_CompTestFeeder,764,0,62,62,0.93653,0.94445,0.00792,0.90593,1.00536,0.90876,1.00627,0.00091,702,8.77,8.57,92.8,92.47,OH-1 parallel with OH-2,T1,4178.44,4094.3,-84.14,1690.21,1650.79,-39.42,442.35,420.22,-22.14,1,caution,reverse flow,CAUTION,734,702,734,702,-0.2,-0.33,46.0,0.24,OH-1 parallel with OH-2,T7,line 24 0.046->-0.016 reversed,True
S01320,IEEE_CompTestFeeder,7693,0,108,108,0.95408,0.97064,0.01656,0.90593,1.00536,0.91103,1.00703,0.00166,702,8.77,8.41,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4029.85,-148.59,1690.21,1617.7,-72.51,442.35,401.76,-40.59,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.4,0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01321,IEEE_CompTestFeeder,748,0,118,118,0.95588,0.9675,0.01163,0.90593,1.00536,0.91076,1.00685,0.00148,702,8.77,8.41,92.8,92.42,OH-1 parallel with OH-2,T1,4178.44,4026.66,-151.79,1690.21,1627.16,-63.05,442.35,408.57,-33.79,1,caution,reverse flow,CAUTION,734,702,734,702,-0.36,-0.39,76.88,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01322,IEEE_CompTestFeeder,7121,0,132,132,0.95827,0.96395,0.00568,0.90593,1.00536,0.90686,1.00611,0.00074,702,8.77,8.76,92.8,92.7,OH-1 parallel with OH-2,T7,4178.44,4040.87,-137.57,1690.21,1663.64,-26.57,442.35,436.79,-5.57,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.1,0,0.24,OH-1 parallel with OH-2,T7,line 29 0.065->-0.067 reversed,True
S01323,IEEE_CompTestFeeder,622,0,110,110,0.99457,1.06595,0.07138,0.90593,1.00536,0.90733,1.06595,0.06058,622,8.77,24.82,92.8,92.65,SEC-5,T7,4178.44,4066.97,-111.47,1690.21,1667.16,-23.05,442.35,440.88,-1.47,1,voltage,Max voltage 1.0659 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,16.05,-0.15,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.037 reversed,True
S01324,IEEE_CompTestFeeder,624,0,5,5,0.99457,0.9964,0.00183,0.90593,1.00536,0.906,1.0054,3e-05,702,8.77,8.76,92.8,92.8,OH-1 parallel with OH-2,T7,4178.44,4173.01,-5.43,1690.21,1688.89,-1.32,442.35,441.92,-0.43,0,none,No violation,SAFE,734,702,734,702,-0.01,-0.01,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01325,IEEE_CompTestFeeder,712,12,168,180,0.9588,0.96594,0.00714,0.90602,1.00544,0.90717,1.00635,0.00092,702,8.77,8.76,92.79,92.67,OH-1 parallel with OH-2,T7,4165.87,3991.26,-174.6,1687.6,1655.14,-32.46,441.78,435.18,-6.6,1,caution,reverse flow,CAUTION,734,702,734,702,-0.01,-0.12,65.0,0.24,OH-1 parallel with OH-2,T7,line 28 0.133->-0.035 reversed,True
S01326,IEEE_CompTestFeeder,772,11,57,68,0.93547,0.94163,0.00616,0.90644,1.00553,0.90906,1.00637,0.00084,702,8.74,8.55,92.74,92.46,OH-1 parallel with OH-2,T1,4163.36,4085.86,-77.5,1682.92,1646.28,-36.64,438.27,417.77,-20.5,0,none,No violation,SAFE,734,702,734,702,-0.19,-0.28,100.0,0.208,OH-1 parallel with OH-2,T7,none,True
S01327,IEEE_CompTestFeeder,7122,8,216,224,0.95862,0.96774,0.00912,0.90599,1.00541,0.90744,1.00657,0.00116,702,8.77,8.76,92.8,92.64,OH-1 parallel with OH-2,T7,4170.06,3945.98,-224.08,1688.46,1647.88,-40.59,441.97,433.89,-8.08,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.16,0,0.24,OH-1 parallel with OH-2,T7,line 28 0.137->-0.078 reversed,True
S01328,IEEE_CompTestFeeder,626,10,89,99,1.00481,1.08747,0.08266,0.90607,1.00543,0.90715,1.08747,0.08204,626,8.75,21.9,92.79,92.67,SEC-2,T7,4167.67,4080.17,-87.5,1687.63,1670.66,-16.97,441.58,443.09,1.5,1,voltage,Max voltage 1.0875 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,13.15,-0.11,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.025 reversed,True
S01329,IEEE_CompTestFeeder,7392,8,188,196,0.98548,1.001,0.01552,0.90623,1.00545,0.91299,1.00739,0.00194,702,8.75,8.22,92.77,103.96,OH-1 parallel with OH-2,T6,4168.56,3940.4,-228.15,1686.44,1606.47,-79.97,440.47,400.32,-40.15,1,transformer_loading,Transformer T6 loading 104.0% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.53,11.19,0,0.24,OH-1 parallel with OH-2,T7,line 25 0.108->-0.079 reversed,True
S01330,IEEE_CompTestFeeder,7121,0,199,199,0.95827,0.96672,0.00845,0.90593,1.00536,0.90729,1.00645,0.00108,702,8.77,8.76,92.8,92.66,OH-1 parallel with OH-2,T7,4178.44,3971.69,-206.76,1690.21,1651.94,-38.27,442.35,434.6,-7.76,1,caution,reverse flow,CAUTION,734,702,734,702,-0.02,-0.15,0,0.24,OH-1 parallel with OH-2,T7,line 28 0.145->-0.053 reversed,True
S01331,IEEE_CompTestFeeder,740,0,95,95,0.98204,0.99007,0.00803,0.90593,1.00536,0.90948,1.00641,0.00104,702,8.77,8.5,92.8,92.46,OH-1 parallel with OH-2,T1,4178.44,4061.64,-116.8,1690.21,1646.52,-43.69,442.35,420.56,-21.8,1,caution,reverse flow,CAUTION,734,702,734,702,-0.27,-0.34,75.0,0.24,OH-1 parallel with OH-2,T7,trafo 9 reversed,True
S01332,IEEE_CompTestFeeder,770,0,100,100,0.95062,0.96308,0.01246,0.90593,1.00536,0.91077,1.00696,0.0016,702,8.77,8.43,92.8,92.41,OH-1 parallel with OH-2,T1,4178.44,4039.73,-138.71,1690.21,1620.23,-69.98,442.35,403.64,-38.71,0,none,No violation,SAFE,734,702,734,702,-0.34,-0.4,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01333,IEEE_CompTestFeeder,715,0,47,47,0.99084,0.99197,0.00114,0.90593,1.00536,0.90628,1.00565,0.00029,702,8.77,8.77,92.8,92.77,OH-1 parallel with OH-2,T7,4178.44,4129.25,-49.19,1690.21,1679.6,-10.61,442.35,440.16,-2.19,0,none,No violation,SAFE,734,702,734,702,-0.0,-0.04,0,0.208,OH-1 parallel with OH-2,T7,none,True
S01334,IEEE_CompTestFeeder,7482,0,188,188,0.95588,0.97408,0.0182,0.90593,1.00536,0.91348,1.00765,0.00229,702,8.77,8.2,92.8,92.34,OH-1 parallel with OH-2,T1,4178.44,3938.44,-240.0,1690.21,1593.3,-96.91,442.35,390.36,-52.0,1,caution,reverse flow,CAUTION,734,702,734,702,-0.57,-0.47,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01335,IEEE_CompTestFeeder,6262,0,161,161,0.99457,1.13817,0.1436,0.90593,1.00536,0.90772,1.13817,0.1328,626,8.77,34.03,92.8,92.61,SEC-1,T7,4178.44,4026.1,-152.34,1690.21,1663.74,-26.47,442.35,451.01,8.66,1,voltage,Max voltage 1.1382 pu at bus 626 exceeds 1.05,CONSTRAINED,734,702,734,626,25.25,-0.19,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.075 reversed,True
S01336,IEEE_CompTestFeeder,733,0,243,243,0.91349,1.02006,0.10657,0.90593,1.00536,0.92993,1.02006,0.0147,633,8.77,53.6,92.8,131.3,SEC-7,T4,4178.44,3911.23,-267.21,1690.21,1609.26,-80.95,442.35,418.14,-24.21,1,voltage_rise,Voltage rise at PV bus 733 0.1066 pu exceeds 0.05,CONSTRAINED,734,702,735,633,44.82,38.49,0,0.24,OH-1 parallel with OH-2,T7,line 38 0.016->-0.208 reversed,True
S01337,IEEE_CompTestFeeder,6252,0,216,216,0.99457,1.12626,0.13169,0.90593,1.00536,0.90836,1.12626,0.12089,625,8.77,46.14,92.8,92.54,SEC-1,T7,4178.44,3971.83,-206.61,1690.21,1654.13,-36.08,442.35,451.75,9.39,1,voltage,Max voltage 1.1263 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,37.36,-0.26,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.125 reversed,True
S01338,IEEE_CompTestFeeder,732,4,198,202,0.92137,0.93567,0.0143,0.90623,1.00541,0.92077,1.00729,0.00188,702,8.76,8.22,92.79,115.3,OH-1 parallel with OH-2,T4,4173.58,3937.09,-236.49,1688.48,1612.19,-76.29,441.49,403.01,-38.49,1,transformer_loading,Transformer T4 loading 115.3% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.55,22.51,25.4,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01339,IEEE_CompTestFeeder,6321,0,167,167,0.92107,0.93324,0.01217,0.90593,1.00536,0.9183,1.00698,0.00161,702,8.77,8.31,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,3978.32,-200.12,1690.21,1624.42,-65.79,442.35,409.23,-33.12,1,caution,reverse flow,CAUTION,734,702,734,702,-0.46,-0.4,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01340,IEEE_CompTestFeeder,720,10,122,132,0.99489,0.99876,0.00386,0.90607,1.00543,0.90783,1.00624,0.00081,702,8.75,8.59,92.79,92.6,OH-6,T7,4167.56,4035.41,-132.16,1687.56,1657.04,-30.52,441.47,431.32,-10.16,1,caution,reverse flow,CAUTION,734,702,734,702,-0.16,-0.19,66.0,0.24,OH-1 parallel with OH-2,T7,line 30 0.056->-0.066 reversed,True
S01341,IEEE_CompTestFeeder,7483,0,132,132,0.95588,0.96883,0.01296,0.90593,1.00536,0.91131,1.00701,0.00165,702,8.77,8.37,92.8,92.4,OH-1 parallel with OH-2,T1,4178.44,4008.91,-169.53,1690.21,1620.19,-70.02,442.35,404.82,-37.53,1,caution,reverse flow,CAUTION,734,702,734,702,-0.4,-0.4,0,0.24,OH-1 parallel with OH-2,T7,trafo 5 reversed,True
S01342,IEEE_CompTestFeeder,620,0,17,17,0.99457,0.99512,0.00055,0.90593,1.00536,0.90618,1.00548,0.00012,702,8.77,8.73,92.8,92.78,OH-1 parallel with OH-2,T7,4178.44,4159.95,-18.49,1690.21,1685.72,-4.49,442.35,440.86,-1.49,0,none,No violation,SAFE,734,702,734,702,-0.04,-0.03,0,0.24,OH-1 parallel with OH-2,T7,none,True
S01343,IEEE_CompTestFeeder,7693,12,128,140,0.95598,0.97533,0.01935,0.90652,1.00556,0.91247,1.00748,0.00192,702,8.73,8.31,92.73,92.36,OH-1 parallel with OH-2,T1,4161.65,3986.87,-174.78,1681.67,1598.02,-83.65,437.56,390.78,-46.78,1,caution,reverse flow,CAUTION,734,702,734,702,-0.43,-0.38,0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01344,IEEE_CompTestFeeder,7641,5,182,187,0.93718,0.95959,0.02241,0.90616,1.00544,0.91413,1.00795,0.00251,702,8.76,8.17,92.78,99.47,OH-1 parallel with OH-2,T14,4171.6,3929.16,-242.44,1686.93,1579.21,-107.72,440.51,380.07,-60.44,1,caution,trafo 99.5>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.58,6.69,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.086->-0.095 reversed,True
S01345,IEEE_CompTestFeeder,728,5,31,36,0.93807,0.94415,0.00608,0.90606,1.00541,0.90686,1.00568,0.00027,702,8.76,8.68,92.79,92.7,OH-1 parallel with OH-2,T7,4172.6,4136.69,-35.91,1688.37,1677.44,-10.93,441.51,436.6,-4.91,0,none,No violation,SAFE,734,702,734,702,-0.08,-0.09,38.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01346,IEEE_CompTestFeeder,6251,0,160,160,0.99457,1.09526,0.10069,0.90593,1.00536,0.90785,1.09526,0.08989,625,8.77,35.14,92.8,92.6,SEC-1,T7,4178.44,4020.83,-157.61,1690.21,1660.07,-30.14,442.35,444.74,2.39,1,voltage,Max voltage 1.0953 pu at bus 625 exceeds 1.05,CONSTRAINED,734,702,734,625,26.37,-0.21,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.080 reversed,True
S01347,IEEE_CompTestFeeder,6211,0,103,103,0.99457,1.0308,0.03623,0.90593,1.00536,0.90733,1.0308,0.02544,621,8.77,24.04,92.8,92.65,SEC-4,T7,4178.44,4070.39,-108.06,1690.21,1666.28,-23.93,442.35,437.3,-5.06,1,caution,max 1.0308>1.03; rise 0.0362>=0.03; reverse flow,CAUTION,734,702,734,621,15.26,-0.15,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.034 reversed,True
S01348,IEEE_CompTestFeeder,6321,14,200,214,0.92213,0.93649,0.01437,0.907,1.00551,0.92161,1.00739,0.00188,702,8.74,8.18,92.75,123.67,OH-1 parallel with OH-2,T4,4161.44,3923.01,-238.42,1684.2,1608.12,-76.08,439.35,400.93,-38.42,1,transformer_loading,Transformer T4 loading 123.7% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.55,30.92,0,0.24,OH-1 parallel with OH-2,T7,trafo 3 reversed,True
S01349,IEEE_CompTestFeeder,751,0,92,92,0.96852,0.97517,0.00665,0.90593,1.00536,0.90963,1.00649,0.00112,702,8.77,8.5,92.8,92.45,OH-1 parallel with OH-2,T1,4178.44,4060.79,-117.66,1690.21,1642.53,-47.68,442.35,416.7,-25.66,0,none,No violation,SAFE,734,702,734,702,-0.28,-0.35,0,0.48,OH-1 parallel with OH-2,T7,none,True
S01350,IEEE_CompTestFeeder,770,0,39,39,0.95062,0.95554,0.00493,0.90593,1.00536,0.90785,1.006,0.00064,702,8.77,8.64,92.8,92.57,OH-1 parallel with OH-2,T7,4178.44,4123.89,-54.55,1690.21,1662.22,-27.99,442.35,426.8,-15.55,0,none,No violation,SAFE,734,702,734,702,-0.13,-0.23,450.0,0.24,OH-1 parallel with OH-2,T7,none,True
S01351,IEEE_CompTestFeeder,722,0,184,184,0.99457,1.10876,0.11419,0.90593,1.00536,0.90808,1.10876,0.1034,622,8.77,39.92,92.8,92.57,SEC-4,T7,4178.44,3999.51,-178.94,1690.21,1657.28,-32.93,442.35,447.42,5.06,1,voltage,Max voltage 1.1088 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,31.15,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.066->-0.099 reversed,True
S01352,IEEE_CompTestFeeder,7641,0,184,184,0.93653,0.95924,0.02271,0.90593,1.00536,0.91401,1.00791,0.00254,702,8.77,8.18,92.8,97.45,OH-1 parallel with OH-2,T14,4178.44,3933.06,-245.38,1690.21,1580.81,-109.4,442.35,380.97,-61.38,1,caution,trafo 97.5>=95.0%; reverse flow,CAUTION,734,702,734,702,-0.59,4.65,0,0.24,OH-1 parallel with OH-2,T7,line 23 0.091->-0.092 reversed,True
S01353,IEEE_CompTestFeeder,7693,14,193,207,0.9563,0.98485,0.02855,0.90661,1.00559,0.91537,1.00839,0.0028,702,8.73,8.1,92.72,112.93,OH-1 parallel with OH-2,T22,4158.86,3898.28,-260.57,1680.25,1559.27,-120.98,436.77,369.2,-67.57,1,transformer_loading,Transformer T22 loading 112.9% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.63,20.21,0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01354,IEEE_CompTestFeeder,7693,0,56,56,0.95408,0.96282,0.00874,0.90593,1.00536,0.90863,1.00625,0.00089,702,8.77,8.58,92.8,92.48,OH-1 parallel with OH-2,T1,4178.44,4100.69,-77.75,1690.21,1651.4,-38.81,442.35,420.61,-21.75,1,caution,reverse flow,CAUTION,734,702,734,702,-0.19,-0.33,0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01355,IEEE_CompTestFeeder,6222,5,186,191,0.99806,1.11264,0.11457,0.906,1.0054,0.90814,1.11264,0.10724,622,8.76,41.3,92.8,92.57,SEC-4,T7,4173.02,3993.38,-179.64,1688.9,1656.54,-32.36,441.93,448.29,6.36,1,voltage,Max voltage 1.1126 pu at bus 622 exceeds 1.05,CONSTRAINED,734,702,734,622,32.53,-0.23,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.061->-0.105 reversed,True
S01356,IEEE_CompTestFeeder,728,0,182,182,0.93707,0.97082,0.03375,0.90593,1.00536,0.91024,1.00675,0.00138,702,8.77,8.31,92.8,200.49,OH-1 parallel with OH-2,T3,4178.44,3973.81,-204.64,1690.21,1636.42,-53.79,442.35,419.72,-22.64,1,transformer_loading,Transformer T3 loading 200.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.46,107.69,38.0,0.24,OH-1 parallel with OH-2,T7,trafo 2 reversed,True
S01357,IEEE_CompTestFeeder,6211,15,95,110,1.00004,1.03316,0.03312,0.90615,1.00547,0.90742,1.03316,0.02769,621,8.74,25.61,92.78,92.64,SEC-4,T7,4162.21,4063.32,-98.89,1686.3,1664.89,-21.41,441.12,437.23,-3.89,1,caution,max 1.0332>1.03; rise 0.0331>=0.03; reverse flow,CAUTION,734,702,734,621,16.87,-0.14,0,0.24,OH-1 parallel with OH-2,T7,line 30 0.051->-0.040 reversed,True
S01358,IEEE_CompTestFeeder,7393,0,246,246,0.98479,1.00491,0.02012,0.90593,1.00536,0.91468,1.00786,0.00249,702,8.77,8.08,92.8,136.52,OH-1 parallel with OH-2,T6,4178.44,3881.0,-297.44,1690.21,1587.83,-102.38,442.35,390.91,-51.44,1,transformer_loading,Transformer T6 loading 136.5% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.69,43.72,0,0.24,OH-1 parallel with OH-2,T7,line 25 0.117->-0.128 reversed,True
S01359,IEEE_CompTestFeeder,7691,0,221,221,0.95408,0.98679,0.03271,0.90593,1.00536,0.91596,1.00857,0.00321,702,8.77,8.05,92.8,122.12,OH-1 parallel with OH-2,T22,4178.44,3880.01,-298.43,1690.21,1551.58,-138.63,442.35,364.92,-77.43,1,transformer_loading,Transformer T22 loading 122.1% exceeds 100.0%,CONSTRAINED,734,702,734,702,-0.72,29.31,0,0.24,OH-1 parallel with OH-2,T7,trafo 7 reversed,True
S01360,IEEE_CompTestFeeder,6322,11,32,43,0.9219,0.9243,0.0024,0.90677,1.00548,0.90921,1.0058,0.00032,702,8.74,8.65,92.76,92.64,OH-1 parallel with OH-2,T7,4165.08,4126.35,-38.73,1685.48,1672.05,-13.43,439.99,433.27,-6.73,0,none,No violation,SAFE,734,702,734,702,-0.09,-0.12,0,0.24,OH-1 parallel with OH-2,T7,none,True
